edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-064790,FUSE-XFMR-031899,XFMR-031899,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.022,116.7,1.5257,0.4694,1.007,100,24.9,1,0,,closed
EDGE-064791,JCT-FDR-0092-008,FUSE-XFMR-031900,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.005,25.3,0.2695,0.4598,0.3655,340,24.9,3,0,,closed
EDGE-064792,FUSE-XFMR-031900,XFMR-031900,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.027,143.6,0.3251,0.4613,0.3655,340,24.9,3,0,,closed
EDGE-064793,JCT-FDR-0092-008,FUSE-XFMR-031901,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.006,29.3,1.4016,0.5576,1.007,100,24.9,3,1,,closed
EDGE-064794,FUSE-XFMR-031901,XFMR-031901,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.031,166.1,1.5975,0.4726,1.007,100,24.9,3,1,,closed
EDGE-064795,JCT-FDR-0092-008,FUSE-XFMR-031902,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.006,34.1,0.2683,0.4336,0.3655,340,24.9,3,0,,closed
EDGE-064796,FUSE-XFMR-031902,XFMR-031902,FDR-0092,SUB-020,lateral_underground,4/0 AL,ABC,0.037,193.0,0.3097,0.4237,0.3655,340,24.9,3,0,,closed
EDGE-064797,JCT-FDR-0092-008,FUSE-XFMR-031903,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.008,42.0,1.6033,0.4666,1.007,100,24.9,2,1,,closed
EDGE-064798,FUSE-XFMR-031903,XFMR-031903,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.045,237.9,1.5411,0.5192,1.007,100,24.9,2,1,,closed
EDGE-064799,JCT-FDR-0092-008,FUSE-XFMR-031904,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.009,47.5,0.3126,0.4641,0.3655,340,24.9,1,1,,closed
EDGE-064800,FUSE-XFMR-031904,XFMR-031904,FDR-0092,SUB-020,lateral_overhead,4/0 AL,C,0.051,269.3,0.2979,0.4032,0.3655,340,24.9,1,1,,closed
EDGE-064801,JCT-FDR-0092-008,FUSE-XFMR-031905,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.009,49.9,0.8342,0.4739,0.6985,150,24.9,1,1,,closed
EDGE-064802,FUSE-XFMR-031905,XFMR-031905,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.054,282.7,0.8585,0.4726,0.6985,150,24.9,1,1,,closed
EDGE-064803,JCT-FDR-0092-008,FUSE-XFMR-031906,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.011,56.2,0.8696,0.5294,0.6985,150,24.9,2,1,,closed
EDGE-064804,FUSE-XFMR-031906,XFMR-031906,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.06,318.6,0.8828,0.5056,0.6985,150,24.9,2,1,,closed
EDGE-064805,JCT-FDR-0092-008,FUSE-XFMR-031907,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.012,61.8,1.5074,0.5611,1.007,100,24.9,2,0,,closed
EDGE-064806,FUSE-XFMR-031907,XFMR-031907,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.066,350.1,1.4384,0.4726,1.007,100,24.9,2,0,,closed
EDGE-064807,JCT-FDR-0092-008,FUSE-XFMR-031908,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.013,68.1,1.511,0.5293,1.007,100,24.9,1,0,,closed
EDGE-064808,FUSE-XFMR-031908,XFMR-031908,FDR-0092,SUB-020,lateral_underground,#4 CU,C,0.073,386.0,1.5471,0.4675,1.007,100,24.9,1,0,,closed
EDGE-064809,JCT-FDR-0092-008,FUSE-XFMR-031909,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.014,74.4,1.5949,0.5291,1.007,100,24.9,3,0,,closed
EDGE-064810,FUSE-XFMR-031909,XFMR-031909,FDR-0092,SUB-020,lateral_underground,#4 CU,ABC,0.08,421.9,1.3975,0.5151,1.007,100,24.9,3,0,,closed
EDGE-064811,JCT-FDR-0092-008,FUSE-XFMR-031910,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.015,80.0,0.9003,0.4947,0.6985,150,24.9,2,1,,closed
EDGE-064812,FUSE-XFMR-031910,XFMR-031910,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.086,453.3,0.9409,0.519,0.6985,150,24.9,2,1,,closed
EDGE-064813,JCT-FDR-0092-008,FUSE-XFMR-031911,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.016,85.5,0.5481,0.5131,0.5345,230,24.9,1,0,,closed
EDGE-064814,FUSE-XFMR-031911,XFMR-031911,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.092,484.7,0.6268,0.5124,0.5345,230,24.9,1,0,,closed
EDGE-064815,JCT-FDR-0092-008,FUSE-XFMR-031912,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.017,91.9,1.4759,0.5386,1.007,100,24.9,1,1,,closed
EDGE-064816,FUSE-XFMR-031912,XFMR-031912,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.099,520.6,1.383,0.4649,1.007,100,24.9,1,1,,closed
EDGE-064817,JCT-FDR-0092-008,FUSE-XFMR-031913,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AC,0.018,97.4,0.9234,0.4563,0.6985,150,24.9,2,0,,closed
EDGE-064818,FUSE-XFMR-031913,XFMR-031913,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AC,0.105,552.0,0.9627,0.4927,0.6985,150,24.9,2,0,,closed
EDGE-064819,JCT-FDR-0092-008,FUSE-XFMR-031914,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.019,100.6,0.6184,0.4766,0.5345,230,24.9,2,1,,closed
EDGE-064820,FUSE-XFMR-031914,XFMR-031914,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AB,0.108,570.0,0.5791,0.4775,0.5345,230,24.9,2,1,,closed
EDGE-064821,JCT-FDR-0092-008,FUSE-XFMR-031915,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.02,105.3,0.2976,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-064822,FUSE-XFMR-031915,XFMR-031915,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.113,596.9,0.3235,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-064823,JCT-FDR-0092-008,FUSE-XFMR-031916,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.021,111.7,1.4689,0.5386,1.007,100,24.9,1,0,,closed
EDGE-064824,FUSE-XFMR-031916,XFMR-031916,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.12,632.8,1.3703,0.541,1.007,100,24.9,1,0,,closed
EDGE-064825,JCT-FDR-0092-008,FUSE-XFMR-031917,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.022,118.8,1.4702,0.5273,1.007,100,24.9,2,1,,closed
EDGE-064826,FUSE-XFMR-031917,XFMR-031917,FDR-0092,SUB-020,lateral_overhead,#4 CU,AC,0.128,673.2,1.3808,0.5366,1.007,100,24.9,2,1,,closed
EDGE-064827,JCT-FDR-0092-008,FUSE-XFMR-031918,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.023,122.0,1.4564,0.5102,1.007,100,24.9,2,0,,closed
EDGE-064828,FUSE-XFMR-031918,XFMR-031918,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.131,691.2,1.4062,0.4777,1.007,100,24.9,2,0,,closed
EDGE-064829,JCT-FDR-0092-008,FUSE-XFMR-031919,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.025,130.7,1.6081,0.475,1.007,100,24.9,2,1,,closed
EDGE-064830,FUSE-XFMR-031919,XFMR-031919,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.14,740.5,1.4165,0.4915,1.007,100,24.9,2,1,,closed
EDGE-064831,JCT-FDR-0092-008,FUSE-XFMR-031920,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.025,133.8,0.3224,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-064832,FUSE-XFMR-031920,XFMR-031920,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.144,758.5,0.295,0.4025,0.3655,340,24.9,2,1,,closed
EDGE-064833,JCT-FDR-0092-008,FUSE-XFMR-031921,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.026,137.8,0.2781,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-064834,FUSE-XFMR-031921,XFMR-031921,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.148,780.9,0.3154,0.4319,0.3655,340,24.9,2,1,,closed
EDGE-064835,JCT-FDR-0092-008,FUSE-XFMR-031922,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.028,146.5,0.2848,0.4412,0.3655,340,24.9,1,1,,closed
EDGE-064836,FUSE-XFMR-031922,XFMR-031922,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.157,830.3,0.2939,0.4574,0.3655,340,24.9,1,1,,closed
EDGE-064837,JCT-FDR-0092-008,FUSE-XFMR-031923,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.028,149.7,1.5583,0.4711,1.007,100,24.9,2,0,,closed
EDGE-064838,FUSE-XFMR-031923,XFMR-031923,FDR-0092,SUB-020,lateral_underground,#4 CU,AC,0.161,848.2,1.3534,0.4611,1.007,100,24.9,2,0,,closed
EDGE-064839,JCT-FDR-0092-008,FUSE-XFMR-031924,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.029,152.9,0.32,0.4101,0.3655,340,24.9,1,0,,closed
EDGE-064840,FUSE-XFMR-031924,XFMR-031924,FDR-0092,SUB-020,lateral_underground,4/0 AL,B,0.164,866.2,0.3205,0.3906,0.3655,340,24.9,1,0,,closed
EDGE-064841,JCT-FDR-0092-008,FUSE-XFMR-031925,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.031,162.4,0.2862,0.4054,0.3655,340,24.9,2,1,,closed
EDGE-064842,FUSE-XFMR-031925,XFMR-031925,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AC,0.174,920.0,0.2775,0.4273,0.3655,340,24.9,2,1,,closed
EDGE-064843,JCT-FDR-0092-008,FUSE-XFMR-031926,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.031,164.7,0.5758,0.4569,0.5345,230,24.9,2,0,,closed
EDGE-064844,FUSE-XFMR-031926,XFMR-031926,FDR-0092,SUB-020,lateral_underground,1/0 AL,AB,0.177,933.5,0.6476,0.5104,0.5345,230,24.9,2,0,,closed
EDGE-064845,JCT-FDR-0092-008,FUSE-XFMR-031927,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.033,171.9,0.3255,0.4481,0.3655,340,24.9,1,1,,closed
EDGE-064846,FUSE-XFMR-031927,XFMR-031927,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.184,973.9,0.3224,0.4103,0.3655,340,24.9,1,1,,closed
EDGE-064847,JCT-FDR-0092-008,FUSE-XFMR-031928,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.034,179.0,0.2825,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-064848,FUSE-XFMR-031928,XFMR-031928,FDR-0092,SUB-020,lateral_overhead,4/0 AL,AB,0.192,1014.3,0.2966,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-064849,JCT-FDR-0092-008,FUSE-XFMR-031929,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.034,181.4,1.5608,0.5126,1.007,100,24.9,1,1,,closed
EDGE-064850,FUSE-XFMR-031929,XFMR-031929,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.195,1027.8,1.3696,0.4729,1.007,100,24.9,1,1,,closed
EDGE-064851,JCT-FDR-0092-008,FUSE-XFMR-031930,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.036,188.5,1.38,0.4604,1.007,100,24.9,2,0,,closed
EDGE-064852,FUSE-XFMR-031930,XFMR-031930,FDR-0092,SUB-020,lateral_underground,#4 CU,BC,0.202,1068.1,1.557,0.4834,1.007,100,24.9,2,0,,closed
EDGE-064853,JCT-FDR-0092-008,FUSE-XFMR-031931,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.037,193.2,0.8392,0.4652,0.6985,150,24.9,2,1,,closed
EDGE-064854,FUSE-XFMR-031931,XFMR-031931,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.207,1095.1,0.889,0.4771,0.6985,150,24.9,2,1,,closed
EDGE-064855,JCT-FDR-0092-008,FUSE-XFMR-031932,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.037,196.4,1.5018,0.5567,1.007,100,24.9,3,1,,closed
EDGE-064856,FUSE-XFMR-031932,XFMR-031932,FDR-0092,SUB-020,lateral_overhead,#4 CU,ABC,0.211,1113.0,1.4279,0.4827,1.007,100,24.9,3,1,,closed
EDGE-064857,JCT-FDR-0092-008,FUSE-XFMR-031933,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.039,206.7,0.3068,0.4616,0.3655,340,24.9,1,1,,closed
EDGE-064858,FUSE-XFMR-031933,XFMR-031933,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.222,1171.4,0.2739,0.4242,0.3655,340,24.9,1,1,,closed
EDGE-064859,JCT-FDR-0092-008,FUSE-XFMR-031934,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.04,211.5,1.3591,0.4751,1.007,100,24.9,1,1,,closed
EDGE-064860,FUSE-XFMR-031934,XFMR-031934,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.227,1198.3,1.49,0.5132,1.007,100,24.9,1,1,,closed
EDGE-064861,JCT-FDR-0092-008,FUSE-XFMR-031935,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.041,217.8,0.6253,0.5124,0.5345,230,24.9,3,1,,closed
EDGE-064862,FUSE-XFMR-031935,XFMR-031935,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.234,1234.2,0.5415,0.5042,0.5345,230,24.9,3,1,,closed
EDGE-064863,JCT-FDR-0092-008,FUSE-XFMR-031936,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.041,217.8,1.5734,0.5074,1.007,100,24.9,2,1,,closed
EDGE-064864,FUSE-XFMR-031936,XFMR-031936,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.234,1234.2,1.5199,0.5158,1.007,100,24.9,2,1,,closed
EDGE-064865,JCT-FDR-0092-008,FUSE-XFMR-031937,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.043,226.5,0.8523,0.5504,0.6985,150,24.9,2,1,,closed
EDGE-064866,FUSE-XFMR-031937,XFMR-031937,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,BC,0.243,1283.6,0.9342,0.5404,0.6985,150,24.9,2,1,,closed
EDGE-064867,JCT-FDR-0092-008,FUSE-XFMR-031938,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.044,233.6,1.4389,0.5181,1.007,100,24.9,1,1,,closed
EDGE-064868,FUSE-XFMR-031938,XFMR-031938,FDR-0092,SUB-020,lateral_overhead,#4 CU,B,0.251,1324.0,1.4311,0.5181,1.007,100,24.9,1,1,,closed
EDGE-064869,JCT-FDR-0092-008,FUSE-XFMR-031939,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.045,236.0,0.5919,0.4666,0.5345,230,24.9,3,1,,closed
EDGE-064870,FUSE-XFMR-031939,XFMR-031939,FDR-0092,SUB-020,lateral_overhead,1/0 AL,ABC,0.253,1337.4,0.6364,0.5058,0.5345,230,24.9,3,1,,closed
EDGE-064871,JCT-FDR-0092-008,FUSE-XFMR-031940,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.045,240.0,0.5756,0.4404,0.5345,230,24.9,1,1,,closed
EDGE-064872,FUSE-XFMR-031940,XFMR-031940,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.258,1359.9,0.6436,0.4675,0.5345,230,24.9,1,1,,closed
EDGE-064873,JCT-FDR-0092-008,FUSE-XFMR-031941,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.047,247.1,0.5669,0.4333,0.5345,230,24.9,1,0,,closed
EDGE-064874,FUSE-XFMR-031941,XFMR-031941,FDR-0092,SUB-020,lateral_underground,1/0 AL,C,0.265,1400.3,0.6208,0.4788,0.5345,230,24.9,1,0,,closed
EDGE-064875,JCT-FDR-0092-008,FUSE-XFMR-031942,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.048,254.2,1.3624,0.491,1.007,100,24.9,2,1,,closed
EDGE-064876,FUSE-XFMR-031942,XFMR-031942,FDR-0092,SUB-020,lateral_overhead,#4 CU,BC,0.273,1440.6,1.6326,0.4736,1.007,100,24.9,2,1,,closed
EDGE-064877,JCT-FDR-0092-008,FUSE-XFMR-031943,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.049,259.0,0.8952,0.4801,0.6985,150,24.9,2,1,,closed
EDGE-064878,FUSE-XFMR-031943,XFMR-031943,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.278,1467.6,0.8914,0.5146,0.6985,150,24.9,2,1,,closed
EDGE-064879,JCT-FDR-0092-008,FUSE-XFMR-031944,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.05,265.3,0.9067,0.4577,0.6985,150,24.9,1,0,,closed
EDGE-064880,FUSE-XFMR-031944,XFMR-031944,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.285,1503.5,0.911,0.474,0.6985,150,24.9,1,0,,closed
EDGE-064881,JCT-FDR-0092-008,FUSE-XFMR-031945,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.051,271.7,0.5744,0.5082,0.5345,230,24.9,1,1,,closed
EDGE-064882,FUSE-XFMR-031945,XFMR-031945,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.292,1539.4,0.6093,0.5081,0.5345,230,24.9,1,1,,closed
EDGE-064883,JCT-FDR-0092-008,FUSE-XFMR-031946,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.052,272.4,1.5862,0.477,1.007,100,24.9,1,1,,closed
EDGE-064884,FUSE-XFMR-031946,XFMR-031946,FDR-0092,SUB-020,lateral_overhead,#4 CU,C,0.292,1543.9,1.6007,0.5001,1.007,100,24.9,1,1,,closed
EDGE-064885,JCT-FDR-0092-008,FUSE-XFMR-031947,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.053,281.2,1.3832,0.4699,1.007,100,24.9,2,1,,closed
EDGE-064886,FUSE-XFMR-031947,XFMR-031947,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.302,1593.2,1.5094,0.5284,1.007,100,24.9,2,1,,closed
EDGE-064887,JCT-FDR-0092-008,FUSE-XFMR-031948,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.054,283.5,0.9514,0.5109,0.6985,150,24.9,3,1,,closed
EDGE-064888,FUSE-XFMR-031948,XFMR-031948,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,ABC,0.304,1606.7,0.8328,0.5045,0.6985,150,24.9,3,1,,closed
EDGE-064889,JCT-FDR-0092-008,FUSE-XFMR-031949,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.055,290.7,0.5975,0.5101,0.5345,230,24.9,2,1,,closed
EDGE-064890,FUSE-XFMR-031949,XFMR-031949,FDR-0092,SUB-020,lateral_overhead,1/0 AL,BC,0.312,1647.1,0.5821,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-064891,JCT-FDR-0092-008,FUSE-XFMR-031950,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.056,295.4,0.858,0.4884,0.6985,150,24.9,1,0,,closed
EDGE-064892,FUSE-XFMR-031950,XFMR-031950,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.317,1674.0,0.8898,0.4649,0.6985,150,24.9,1,0,,closed
EDGE-064893,JCT-FDR-0092-008,FUSE-XFMR-031951,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.057,300.2,0.3165,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-064894,FUSE-XFMR-031951,XFMR-031951,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.322,1701.0,0.3054,0.4446,0.3655,340,24.9,1,1,,closed
EDGE-064895,JCT-FDR-0092-008,FUSE-XFMR-031952,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.058,306.5,0.853,0.4636,0.6985,150,24.9,1,1,,closed
EDGE-064896,FUSE-XFMR-031952,XFMR-031952,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,C,0.329,1736.9,0.9824,0.4678,0.6985,150,24.9,1,1,,closed
EDGE-064897,JCT-FDR-0092-008,FUSE-XFMR-031953,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.059,312.0,0.8941,0.5319,0.6985,150,24.9,2,1,,closed
EDGE-064898,FUSE-XFMR-031953,XFMR-031953,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AB,0.335,1768.3,0.9563,0.5515,0.6985,150,24.9,2,1,,closed
EDGE-064899,JCT-FDR-0092-008,FUSE-XFMR-031954,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.06,319.2,0.6103,0.5033,0.5345,230,24.9,1,1,,closed
EDGE-064900,FUSE-XFMR-031954,XFMR-031954,FDR-0092,SUB-020,lateral_overhead,1/0 AL,B,0.343,1808.7,0.5862,0.4443,0.5345,230,24.9,1,1,,closed
EDGE-064901,JCT-FDR-0092-008,FUSE-XFMR-031955,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.061,324.7,0.305,0.4358,0.3655,340,24.9,1,1,,closed
EDGE-064902,FUSE-XFMR-031955,XFMR-031955,FDR-0092,SUB-020,lateral_overhead,4/0 AL,B,0.348,1840.1,0.3213,0.4403,0.3655,340,24.9,1,1,,closed
EDGE-064903,JCT-FDR-0092-008,FUSE-XFMR-031956,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.062,329.5,0.5608,0.4372,0.5345,230,24.9,1,1,,closed
EDGE-064904,FUSE-XFMR-031956,XFMR-031956,FDR-0092,SUB-020,lateral_overhead,1/0 AL,A,0.354,1867.0,0.6231,0.4953,0.5345,230,24.9,1,1,,closed
EDGE-064905,JCT-FDR-0092-008,FUSE-XFMR-031957,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AC,0.063,335.0,0.9326,0.4604,0.6985,150,24.9,2,0,,closed
EDGE-064906,FUSE-XFMR-031957,XFMR-031957,FDR-0092,SUB-020,lateral_underground,#2 ACSR,AC,0.36,1898.4,0.8952,0.5504,0.6985,150,24.9,2,0,,closed
EDGE-064907,JCT-FDR-0092-008,FUSE-XFMR-031958,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.065,340.6,0.2877,0.4448,0.3655,340,24.9,1,1,,closed
EDGE-064908,FUSE-XFMR-031958,XFMR-031958,FDR-0092,SUB-020,lateral_overhead,4/0 AL,A,0.365,1929.8,0.3028,0.4649,0.3655,340,24.9,1,1,,closed
EDGE-064909,JCT-FDR-0092-008,FUSE-XFMR-031959,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.066,346.1,1.3931,0.5035,1.007,100,24.9,2,1,,closed
EDGE-064910,FUSE-XFMR-031959,XFMR-031959,FDR-0092,SUB-020,lateral_overhead,#4 CU,AB,0.371,1961.3,1.6174,0.513,1.007,100,24.9,2,1,,closed
EDGE-064911,JCT-FDR-0092-008,FUSE-XFMR-031960,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.066,347.7,1.3589,0.5497,1.007,100,24.9,1,0,,closed
EDGE-064912,FUSE-XFMR-031960,XFMR-031960,FDR-0092,SUB-020,lateral_underground,#4 CU,A,0.373,1970.2,1.5765,0.4613,1.007,100,24.9,1,0,,closed
EDGE-064913,JCT-FDR-0092-008,FUSE-XFMR-031961,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.068,356.4,0.6424,0.4589,0.5345,230,24.9,2,1,,closed
EDGE-064914,FUSE-XFMR-031961,XFMR-031961,FDR-0092,SUB-020,lateral_overhead,1/0 AL,AC,0.383,2019.6,0.5556,0.4682,0.5345,230,24.9,2,1,,closed
EDGE-064915,JCT-FDR-0092-008,JCT-FDR-0092-009,FDR-0092,SUB-020,primary_underground,397.5 AAC,ABC,0.38,2006.4,0.2516,0.3989,0.3606,480,24.9,3,0,,closed
EDGE-064916,JCT-FDR-0092-009,FUSE-XFMR-031962,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.001,3.2,0.8368,0.538,0.6985,150,24.9,1,0,,closed
EDGE-064917,FUSE-XFMR-031962,XFMR-031962,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.003,18.0,0.9083,0.5208,0.6985,150,24.9,1,0,,closed
EDGE-064918,JCT-FDR-0092-009,FUSE-XFMR-031963,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.001,7.1,0.2832,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-064919,FUSE-XFMR-031963,XFMR-031963,FDR-0092,SUB-020,lateral_overhead,4/0 AL,BC,0.008,40.4,0.3045,0.402,0.3655,340,24.9,2,1,,closed
EDGE-064920,JCT-FDR-0092-009,FUSE-XFMR-031964,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.002,11.1,0.6106,0.4464,0.5345,230,24.9,1,0,,closed
EDGE-064921,FUSE-XFMR-031964,XFMR-031964,FDR-0092,SUB-020,lateral_underground,1/0 AL,A,0.012,62.8,0.5529,0.4507,0.5345,230,24.9,1,0,,closed
EDGE-064922,JCT-FDR-0092-009,FUSE-XFMR-031965,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.003,15.8,0.8203,0.5448,0.6985,150,24.9,1,0,,closed
EDGE-064923,FUSE-XFMR-031965,XFMR-031965,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.017,89.8,0.8076,0.4992,0.6985,150,24.9,1,0,,closed
EDGE-064924,JCT-FDR-0092-009,FUSE-XFMR-031966,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.004,20.6,0.829,0.4939,0.6985,150,24.9,1,0,,closed
EDGE-064925,FUSE-XFMR-031966,XFMR-031966,FDR-0092,SUB-020,lateral_underground,#2 ACSR,C,0.022,116.7,0.9529,0.4752,0.6985,150,24.9,1,0,,closed
EDGE-064926,JCT-FDR-0092-009,FUSE-XFMR-031967,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.005,25.3,0.906,0.4899,0.6985,150,24.9,2,1,,closed
EDGE-064927,FUSE-XFMR-031967,XFMR-031967,FDR-0092,SUB-020,lateral_overhead,#2 ACSR,AC,0.027,143.6,0.8191,0.5232,0.6985,150,24.9,2,1,,closed
EDGE-064928,JCT-FDR-0092-009,FUSE-XFMR-031968,FDR-0092,SUB-020,lateral_underground,4/0 AL,AB,0.006,32.5,0.3219,0.3981,0.3655,340,24.9,2,0,,closed
EDGE-064929,FUSE-XFMR-031968,XFMR-031968,FDR-0092,SUB-020,lateral_underground,4/0 AL,AB,0.035,184.0,0.3216,0.4607,0.3655,340,24.9,2,0,,closed
EDGE-064930,JCT-FDR-0092-009,FDR-0092-TAIL,FDR-0092,SUB-020,primary_overhead,397.5 AAC,ABC,0.04,211.2,0.2255,0.4061,0.335,480,24.9,3,1,,open
EDGE-064931,SUB-020,FDR-0093-HEAD,FDR-0093,SUB-020,bus_tie,477 ACSR,ABC,0.01,52.8,0.2066,0.4306,0.318,530,24.9,3,1,,closed
EDGE-064932,FDR-0093-HEAD,JCT-FDR-0093-001,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.02,105.6,0.201,0.3927,0.3024,530,24.9,3,1,,closed
EDGE-064933,JCT-FDR-0093-001,FUSE-XFMR-031969,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.001,5.5,0.8766,0.4955,0.6985,150,24.9,2,1,,closed
EDGE-064934,FUSE-XFMR-031969,XFMR-031969,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.006,31.4,0.8556,0.4859,0.6985,150,24.9,2,1,,closed
EDGE-064935,JCT-FDR-0093-001,FUSE-XFMR-031970,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.003,18.2,0.3249,0.4517,0.3655,340,24.9,2,0,,closed
EDGE-064936,FUSE-XFMR-031970,XFMR-031970,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.02,103.2,0.2733,0.4654,0.3655,340,24.9,2,0,,closed
EDGE-064937,JCT-FDR-0093-001,FUSE-XFMR-031971,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.006,31.7,1.4985,0.5082,1.007,100,24.9,1,1,,closed
EDGE-064938,FUSE-XFMR-031971,XFMR-031971,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.034,179.5,1.6018,0.5158,1.007,100,24.9,1,1,,closed
EDGE-064939,JCT-FDR-0093-001,FUSE-XFMR-031972,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.009,46.7,0.3017,0.4478,0.3655,340,24.9,1,0,,closed
EDGE-064940,FUSE-XFMR-031972,XFMR-031972,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.05,264.8,0.323,0.4229,0.3655,340,24.9,1,0,,closed
EDGE-064941,JCT-FDR-0093-001,FUSE-XFMR-031973,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.011,60.2,0.2916,0.4738,0.3655,340,24.9,2,1,,closed
EDGE-064942,FUSE-XFMR-031973,XFMR-031973,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.065,341.1,0.2738,0.4465,0.3655,340,24.9,2,1,,closed
EDGE-064943,JCT-FDR-0093-001,FUSE-XFMR-031974,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.015,79.2,0.9766,0.4757,0.6985,150,24.9,2,1,,closed
EDGE-064944,FUSE-XFMR-031974,XFMR-031974,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.085,448.8,0.979,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-064945,JCT-FDR-0093-001,FUSE-XFMR-031975,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.017,91.1,0.9727,0.5004,0.6985,150,24.9,2,1,,closed
EDGE-064946,FUSE-XFMR-031975,XFMR-031975,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.098,516.1,0.8742,0.5512,0.6985,150,24.9,2,1,,closed
EDGE-064947,JCT-FDR-0093-001,FUSE-XFMR-031976,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.02,107.7,0.2981,0.4588,0.3655,340,24.9,3,0,,closed
EDGE-064948,FUSE-XFMR-031976,XFMR-031976,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.116,610.4,0.3232,0.4683,0.3655,340,24.9,3,0,,closed
EDGE-064949,JCT-FDR-0093-001,FUSE-XFMR-031977,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.023,123.6,0.2713,0.44,0.3655,340,24.9,1,1,,closed
EDGE-064950,FUSE-XFMR-031977,XFMR-031977,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.133,700.1,0.2908,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-064951,JCT-FDR-0093-001,FUSE-XFMR-031978,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.027,140.2,0.6208,0.4693,0.5345,230,24.9,1,1,,closed
EDGE-064952,FUSE-XFMR-031978,XFMR-031978,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.15,794.4,0.555,0.4692,0.5345,230,24.9,1,1,,closed
EDGE-064953,JCT-FDR-0093-001,FUSE-XFMR-031979,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.029,154.4,0.6332,0.5044,0.5345,230,24.9,2,0,,closed
EDGE-064954,FUSE-XFMR-031979,XFMR-031979,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.166,875.2,0.5478,0.4896,0.5345,230,24.9,2,0,,closed
EDGE-064955,JCT-FDR-0093-001,FUSE-XFMR-031980,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.032,166.3,0.5979,0.4837,0.5345,230,24.9,1,1,,closed
EDGE-064956,FUSE-XFMR-031980,XFMR-031980,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.178,942.5,0.6232,0.4987,0.5345,230,24.9,1,1,,closed
EDGE-064957,JCT-FDR-0093-001,FUSE-XFMR-031981,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.035,186.1,1.5315,0.5129,1.007,100,24.9,2,1,,closed
EDGE-064958,FUSE-XFMR-031981,XFMR-031981,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.2,1054.7,1.4388,0.5385,1.007,100,24.9,2,1,,closed
EDGE-064959,JCT-FDR-0093-001,FUSE-XFMR-031982,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.038,198.8,0.587,0.4363,0.5345,230,24.9,3,1,,closed
EDGE-064960,FUSE-XFMR-031982,XFMR-031982,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.213,1126.5,0.5875,0.4894,0.5345,230,24.9,3,1,,closed
EDGE-064961,JCT-FDR-0093-001,FUSE-XFMR-031983,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.041,213.8,0.2906,0.451,0.3655,340,24.9,3,1,,closed
EDGE-064962,FUSE-XFMR-031983,XFMR-031983,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.23,1211.8,0.3035,0.4566,0.3655,340,24.9,3,1,,closed
EDGE-064963,JCT-FDR-0093-001,FUSE-XFMR-031984,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.043,228.1,0.2984,0.4255,0.3655,340,24.9,2,1,,closed
EDGE-064964,FUSE-XFMR-031984,XFMR-031984,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.245,1292.5,0.3171,0.4588,0.3655,340,24.9,2,1,,closed
EDGE-064965,JCT-FDR-0093-001,FUSE-XFMR-031985,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.046,245.5,0.306,0.4533,0.3655,340,24.9,2,1,,closed
EDGE-064966,FUSE-XFMR-031985,XFMR-031985,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.264,1391.3,0.293,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-064967,JCT-FDR-0093-001,FUSE-XFMR-031986,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.05,262.9,0.5643,0.4801,0.5345,230,24.9,3,1,,closed
EDGE-064968,FUSE-XFMR-031986,XFMR-031986,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.282,1490.0,0.5333,0.5219,0.5345,230,24.9,3,1,,closed
EDGE-064969,JCT-FDR-0093-001,FUSE-XFMR-031987,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.052,274.0,1.5472,0.4854,1.007,100,24.9,1,1,,closed
EDGE-064970,FUSE-XFMR-031987,XFMR-031987,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.294,1552.8,1.4953,0.4882,1.007,100,24.9,1,1,,closed
EDGE-064971,JCT-FDR-0093-001,FUSE-XFMR-031988,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.055,290.7,0.5354,0.4882,0.5345,230,24.9,2,0,,closed
EDGE-064972,FUSE-XFMR-031988,XFMR-031988,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.312,1647.1,0.6463,0.4333,0.5345,230,24.9,2,0,,closed
EDGE-064973,JCT-FDR-0093-001,FUSE-XFMR-031989,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.058,306.5,0.8112,0.4728,0.6985,150,24.9,1,1,,closed
EDGE-064974,FUSE-XFMR-031989,XFMR-031989,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.329,1736.9,0.916,0.5016,0.6985,150,24.9,1,1,,closed
EDGE-064975,JCT-FDR-0093-001,FUSE-XFMR-031990,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.061,323.9,0.9212,0.5078,0.6985,150,24.9,2,1,,closed
EDGE-064976,FUSE-XFMR-031990,XFMR-031990,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.348,1835.6,0.8872,0.507,0.6985,150,24.9,2,1,,closed
EDGE-064977,JCT-FDR-0093-001,FUSE-XFMR-031991,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.064,335.8,0.3129,0.4544,0.3655,340,24.9,1,1,,closed
EDGE-064978,FUSE-XFMR-031991,XFMR-031991,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.36,1902.9,0.2971,0.4218,0.3655,340,24.9,1,1,,closed
EDGE-064979,JCT-FDR-0093-001,FUSE-XFMR-031992,FDR-0093,SUB-020,lateral_underground,#2 ACSR,B,0.067,351.6,0.8388,0.503,0.6985,150,24.9,1,0,,closed
EDGE-064980,FUSE-XFMR-031992,XFMR-031992,FDR-0093,SUB-020,lateral_underground,#2 ACSR,B,0.377,1992.7,0.9691,0.4704,0.6985,150,24.9,1,0,,closed
EDGE-064981,JCT-FDR-0093-001,FUSE-XFMR-031993,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.069,365.1,0.9144,0.5405,0.6985,150,24.9,3,1,,closed
EDGE-064982,FUSE-XFMR-031993,XFMR-031993,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.392,2069.0,0.8254,0.5089,0.6985,150,24.9,3,1,,closed
EDGE-064983,JCT-FDR-0093-001,FUSE-XFMR-031994,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.073,384.9,1.4355,0.539,1.007,100,24.9,2,1,,closed
EDGE-064984,FUSE-XFMR-031994,XFMR-031994,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.413,2181.2,1.5253,0.5179,1.007,100,24.9,2,1,,closed
EDGE-064985,JCT-FDR-0093-001,FUSE-XFMR-031995,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.075,397.6,0.6489,0.4896,0.5345,230,24.9,2,1,,closed
EDGE-064986,FUSE-XFMR-031995,XFMR-031995,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.427,2253.0,0.6106,0.4856,0.5345,230,24.9,2,1,,closed
EDGE-064987,JCT-FDR-0093-001,FUSE-XFMR-031996,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.078,412.6,0.6317,0.4985,0.5345,230,24.9,1,0,,closed
EDGE-064988,FUSE-XFMR-031996,XFMR-031996,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.443,2338.2,0.5853,0.4864,0.5345,230,24.9,1,0,,closed
EDGE-064989,JCT-FDR-0093-001,FUSE-XFMR-031997,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.081,429.3,1.4266,0.4758,1.007,100,24.9,1,1,,closed
EDGE-064990,FUSE-XFMR-031997,XFMR-031997,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.461,2432.5,1.4949,0.4677,1.007,100,24.9,1,1,,closed
EDGE-064991,JCT-FDR-0093-001,FUSE-XFMR-031998,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.084,441.1,1.6294,0.4675,1.007,100,24.9,1,1,,closed
EDGE-064992,FUSE-XFMR-031998,XFMR-031998,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.473,2499.8,1.5424,0.5408,1.007,100,24.9,1,1,,closed
EDGE-064993,JCT-FDR-0093-001,FUSE-XFMR-031999,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.087,460.2,0.5341,0.4942,0.5345,230,24.9,3,1,,closed
EDGE-064994,FUSE-XFMR-031999,XFMR-031999,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.494,2607.5,0.5609,0.5036,0.5345,230,24.9,3,1,,closed
EDGE-064995,JCT-FDR-0093-001,FUSE-XFMR-032000,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.09,472.8,0.6425,0.5125,0.5345,230,24.9,2,1,,closed
EDGE-064996,FUSE-XFMR-032000,XFMR-032000,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.507,2679.3,0.6478,0.4506,0.5345,230,24.9,2,1,,closed
EDGE-064997,JCT-FDR-0093-001,FUSE-XFMR-032001,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.093,491.0,0.313,0.4772,0.3655,340,24.9,1,1,,closed
EDGE-064998,FUSE-XFMR-032001,XFMR-032001,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.527,2782.6,0.2747,0.4359,0.3655,340,24.9,1,1,,closed
EDGE-064999,JCT-FDR-0093-001,FUSE-XFMR-032002,FDR-0093,SUB-020,lateral_underground,1/0 AL,AB,0.095,502.1,0.5837,0.4689,0.5345,230,24.9,2,0,,closed
EDGE-065000,FUSE-XFMR-032002,XFMR-032002,FDR-0093,SUB-020,lateral_underground,1/0 AL,AB,0.539,2845.4,0.5993,0.4775,0.5345,230,24.9,2,0,,closed
EDGE-065001,JCT-FDR-0093-001,FUSE-XFMR-032003,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.099,521.1,0.6082,0.435,0.5345,230,24.9,1,1,,closed
EDGE-065002,FUSE-XFMR-032003,XFMR-032003,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.559,2953.1,0.5636,0.5138,0.5345,230,24.9,1,1,,closed
EDGE-065003,JCT-FDR-0093-001,FUSE-XFMR-032004,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.101,534.6,0.965,0.4836,0.6985,150,24.9,1,1,,closed
EDGE-065004,FUSE-XFMR-032004,XFMR-032004,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.574,3029.4,0.9318,0.544,0.6985,150,24.9,1,1,,closed
EDGE-065005,JCT-FDR-0093-001,FUSE-XFMR-032005,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.104,550.4,0.3141,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-065006,FUSE-XFMR-032005,XFMR-032005,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.591,3119.2,0.3074,0.4312,0.3655,340,24.9,2,1,,closed
EDGE-065007,JCT-FDR-0093-001,FUSE-XFMR-032006,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.107,566.3,0.881,0.5222,0.6985,150,24.9,2,1,,closed
EDGE-065008,FUSE-XFMR-032006,XFMR-032006,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.608,3208.9,0.8146,0.5061,0.6985,150,24.9,2,1,,closed
EDGE-065009,JCT-FDR-0093-001,FUSE-XFMR-032007,FDR-0093,SUB-020,lateral_underground,#4 CU,A,0.11,581.3,1.5355,0.5405,1.007,100,24.9,1,0,,closed
EDGE-065010,FUSE-XFMR-032007,XFMR-032007,FDR-0093,SUB-020,lateral_underground,#4 CU,A,0.624,3294.2,1.5116,0.4876,1.007,100,24.9,1,0,,closed
EDGE-065011,JCT-FDR-0093-001,FUSE-XFMR-032008,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.113,597.2,0.5373,0.4529,0.5345,230,24.9,1,1,,closed
EDGE-065012,FUSE-XFMR-032008,XFMR-032008,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.641,3384.0,0.5716,0.5243,0.5345,230,24.9,1,1,,closed
EDGE-065013,JCT-FDR-0093-001,FUSE-XFMR-032009,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.115,609.0,0.2964,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-065014,FUSE-XFMR-032009,XFMR-032009,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.654,3451.3,0.2696,0.396,0.3655,340,24.9,2,1,,closed
EDGE-065015,JCT-FDR-0093-001,FUSE-XFMR-032010,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.118,623.3,1.4728,0.5426,1.007,100,24.9,3,1,,closed
EDGE-065016,FUSE-XFMR-032010,XFMR-032010,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.669,3532.1,1.4834,0.4745,1.007,100,24.9,3,1,,closed
EDGE-065017,JCT-FDR-0093-001,FUSE-XFMR-032011,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.121,639.1,1.4919,0.5412,1.007,100,24.9,3,1,,closed
EDGE-065018,FUSE-XFMR-032011,XFMR-032011,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.686,3621.8,1.5146,0.552,1.007,100,24.9,3,1,,closed
EDGE-065019,JCT-FDR-0093-001,FUSE-XFMR-032012,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.125,658.2,0.9258,0.5121,0.6985,150,24.9,2,1,,closed
EDGE-065020,FUSE-XFMR-032012,XFMR-032012,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.706,3729.5,0.8246,0.5274,0.6985,150,24.9,2,1,,closed
EDGE-065021,JCT-FDR-0093-001,FUSE-XFMR-032013,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.128,673.2,0.9744,0.5519,0.6985,150,24.9,2,1,,closed
EDGE-065022,FUSE-XFMR-032013,XFMR-032013,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.722,3814.8,0.9643,0.4759,0.6985,150,24.9,2,1,,closed
EDGE-065023,JCT-FDR-0093-001,FUSE-XFMR-032014,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.13,686.7,0.2778,0.4464,0.3655,340,24.9,2,0,,closed
EDGE-065024,FUSE-XFMR-032014,XFMR-032014,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.737,3891.1,0.2722,0.4602,0.3655,340,24.9,2,0,,closed
EDGE-065025,JCT-FDR-0093-001,FUSE-XFMR-032015,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AB,0.133,703.3,0.9344,0.4693,0.6985,150,24.9,2,0,,closed
EDGE-065026,FUSE-XFMR-032015,XFMR-032015,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AB,0.755,3985.3,0.8384,0.4586,0.6985,150,24.9,2,0,,closed
EDGE-065027,JCT-FDR-0093-001,FUSE-XFMR-032016,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.136,716.8,1.4363,0.4845,1.007,100,24.9,3,1,,closed
EDGE-065028,FUSE-XFMR-032016,XFMR-032016,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.769,4061.6,1.6242,0.5025,1.007,100,24.9,3,1,,closed
EDGE-065029,JCT-FDR-0093-001,FUSE-XFMR-032017,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.139,732.6,0.3158,0.4213,0.3655,340,24.9,1,0,,closed
EDGE-065030,FUSE-XFMR-032017,XFMR-032017,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.786,4151.4,0.3094,0.4312,0.3655,340,24.9,1,0,,closed
EDGE-065031,JCT-FDR-0093-001,FUSE-XFMR-032018,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.141,746.1,0.3072,0.4369,0.3655,340,24.9,2,0,,closed
EDGE-065032,FUSE-XFMR-032018,XFMR-032018,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.801,4227.7,0.2893,0.4144,0.3655,340,24.9,2,0,,closed
EDGE-065033,JCT-FDR-0093-001,FUSE-XFMR-032019,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.145,763.5,0.8078,0.5275,0.6985,150,24.9,2,1,,closed
EDGE-065034,FUSE-XFMR-032019,XFMR-032019,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.819,4326.4,0.8638,0.5442,0.6985,150,24.9,2,1,,closed
EDGE-065035,JCT-FDR-0093-001,JCT-FDR-0093-002,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.98,5174.4,0.2007,0.4157,0.3144,530,24.9,3,1,,closed
EDGE-065036,JCT-FDR-0093-002,FUSE-XFMR-032020,FDR-0093,SUB-020,lateral_underground,1/0 AL,C,0.001,5.5,0.5638,0.4815,0.5345,230,24.9,1,0,,closed
EDGE-065037,FUSE-XFMR-032020,XFMR-032020,FDR-0093,SUB-020,lateral_underground,1/0 AL,C,0.006,31.4,0.5607,0.4835,0.5345,230,24.9,1,0,,closed
EDGE-065038,JCT-FDR-0093-002,FUSE-XFMR-032021,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.003,17.4,0.6289,0.4662,0.5345,230,24.9,2,1,,closed
EDGE-065039,FUSE-XFMR-032021,XFMR-032021,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.019,98.7,0.6499,0.5141,0.5345,230,24.9,2,1,,closed
EDGE-065040,JCT-FDR-0093-002,FUSE-XFMR-032022,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.006,30.9,0.3231,0.4161,0.3655,340,24.9,3,1,,closed
EDGE-065041,FUSE-XFMR-032022,XFMR-032022,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.033,175.0,0.3017,0.47,0.3655,340,24.9,3,1,,closed
EDGE-065042,JCT-FDR-0093-002,FUSE-XFMR-032023,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.009,47.5,0.91,0.4644,0.6985,150,24.9,1,1,,closed
EDGE-065043,FUSE-XFMR-032023,XFMR-032023,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.051,269.3,0.9187,0.5518,0.6985,150,24.9,1,1,,closed
EDGE-065044,JCT-FDR-0093-002,FUSE-XFMR-032024,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.011,60.2,0.3242,0.4335,0.3655,340,24.9,2,0,,closed
EDGE-065045,FUSE-XFMR-032024,XFMR-032024,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.065,341.1,0.281,0.4369,0.3655,340,24.9,2,0,,closed
EDGE-065046,JCT-FDR-0093-002,FUSE-XFMR-032025,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.014,74.4,0.8222,0.4848,0.6985,150,24.9,1,1,,closed
EDGE-065047,FUSE-XFMR-032025,XFMR-032025,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.08,421.9,0.8255,0.5032,0.6985,150,24.9,1,1,,closed
EDGE-065048,JCT-FDR-0093-002,FUSE-XFMR-032026,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.017,90.3,0.5369,0.5133,0.5345,230,24.9,3,1,,closed
EDGE-065049,FUSE-XFMR-032026,XFMR-032026,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.097,511.6,0.6105,0.4437,0.5345,230,24.9,3,1,,closed
EDGE-065050,JCT-FDR-0093-002,FUSE-XFMR-032027,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.02,105.3,0.3159,0.4425,0.3655,340,24.9,1,0,,closed
EDGE-065051,FUSE-XFMR-032027,XFMR-032027,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.113,596.9,0.322,0.395,0.3655,340,24.9,1,0,,closed
EDGE-065052,JCT-FDR-0093-002,FUSE-XFMR-032028,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.023,120.4,1.4732,0.4742,1.007,100,24.9,2,1,,closed
EDGE-065053,FUSE-XFMR-032028,XFMR-032028,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.129,682.2,1.576,0.4674,1.007,100,24.9,2,1,,closed
EDGE-065054,JCT-FDR-0093-002,FUSE-XFMR-032029,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.026,134.6,0.8097,0.5111,0.6985,150,24.9,1,1,,closed
EDGE-065055,FUSE-XFMR-032029,XFMR-032029,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.145,763.0,0.8115,0.5039,0.6985,150,24.9,1,1,,closed
EDGE-065056,JCT-FDR-0093-002,FUSE-XFMR-032030,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.029,151.3,1.628,0.5525,1.007,100,24.9,2,0,,closed
EDGE-065057,FUSE-XFMR-032030,XFMR-032030,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.162,857.2,1.4083,0.4928,1.007,100,24.9,2,0,,closed
EDGE-065058,JCT-FDR-0093-002,FUSE-XFMR-032031,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.032,169.5,0.5755,0.434,0.5345,230,24.9,1,1,,closed
EDGE-065059,FUSE-XFMR-032031,XFMR-032031,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.182,960.4,0.5531,0.4428,0.5345,230,24.9,1,1,,closed
EDGE-065060,JCT-FDR-0093-002,FUSE-XFMR-032032,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.034,180.6,0.2793,0.404,0.3655,340,24.9,3,1,,closed
EDGE-065061,FUSE-XFMR-032032,XFMR-032032,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.194,1023.3,0.3172,0.4286,0.3655,340,24.9,3,1,,closed
EDGE-065062,JCT-FDR-0093-002,FUSE-XFMR-032033,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.037,197.2,0.2786,0.4388,0.3655,340,24.9,2,1,,closed
EDGE-065063,FUSE-XFMR-032033,XFMR-032033,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.212,1117.5,0.3091,0.4358,0.3655,340,24.9,2,1,,closed
EDGE-065064,JCT-FDR-0093-002,FUSE-XFMR-032034,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.041,214.6,0.8375,0.5517,0.6985,150,24.9,2,1,,closed
EDGE-065065,FUSE-XFMR-032034,XFMR-032034,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.23,1216.2,0.9085,0.4664,0.6985,150,24.9,2,1,,closed
EDGE-065066,JCT-FDR-0093-002,FUSE-XFMR-032035,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.043,229.7,0.9809,0.5405,0.6985,150,24.9,3,1,,closed
EDGE-065067,FUSE-XFMR-032035,XFMR-032035,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.246,1301.5,0.948,0.5345,0.6985,150,24.9,3,1,,closed
EDGE-065068,JCT-FDR-0093-002,FUSE-XFMR-032036,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.046,243.9,0.2716,0.461,0.3655,340,24.9,2,1,,closed
EDGE-065069,FUSE-XFMR-032036,XFMR-032036,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.262,1382.3,0.3266,0.3983,0.3655,340,24.9,2,1,,closed
EDGE-065070,JCT-FDR-0093-002,FUSE-XFMR-032037,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.049,260.6,0.2888,0.4694,0.3655,340,24.9,1,1,,closed
EDGE-065071,FUSE-XFMR-032037,XFMR-032037,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.28,1476.6,0.2756,0.4542,0.3655,340,24.9,1,1,,closed
EDGE-065072,JCT-FDR-0093-002,FUSE-XFMR-032038,FDR-0093,SUB-020,lateral_underground,4/0 AL,AB,0.052,272.4,0.2997,0.408,0.3655,340,24.9,2,0,,closed
EDGE-065073,FUSE-XFMR-032038,XFMR-032038,FDR-0093,SUB-020,lateral_underground,4/0 AL,AB,0.292,1543.9,0.2688,0.4463,0.3655,340,24.9,2,0,,closed
EDGE-065074,JCT-FDR-0093-002,FUSE-XFMR-032039,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.054,285.9,0.3108,0.4154,0.3655,340,24.9,1,0,,closed
EDGE-065075,FUSE-XFMR-032039,XFMR-032039,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.307,1620.2,0.2949,0.3953,0.3655,340,24.9,1,0,,closed
EDGE-065076,JCT-FDR-0093-002,FUSE-XFMR-032040,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.057,301.0,0.2896,0.4525,0.3655,340,24.9,3,0,,closed
EDGE-065077,FUSE-XFMR-032040,XFMR-032040,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.323,1705.4,0.3145,0.4267,0.3655,340,24.9,3,0,,closed
EDGE-065078,JCT-FDR-0093-002,FUSE-XFMR-032041,FDR-0093,SUB-020,lateral_underground,#2 ACSR,C,0.06,318.4,0.8202,0.5128,0.6985,150,24.9,1,0,,closed
EDGE-065079,FUSE-XFMR-032041,XFMR-032041,FDR-0093,SUB-020,lateral_underground,#2 ACSR,C,0.342,1804.2,0.8214,0.5392,0.6985,150,24.9,1,0,,closed
EDGE-065080,JCT-FDR-0093-002,FUSE-XFMR-032042,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.063,333.4,1.6227,0.4728,1.007,100,24.9,1,1,,closed
EDGE-065081,FUSE-XFMR-032042,XFMR-032042,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.358,1889.4,1.5218,0.475,1.007,100,24.9,1,1,,closed
EDGE-065082,JCT-FDR-0093-002,FUSE-XFMR-032043,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.066,348.5,0.8424,0.4668,0.6985,150,24.9,2,1,,closed
EDGE-065083,FUSE-XFMR-032043,XFMR-032043,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.374,1974.7,0.9331,0.5352,0.6985,150,24.9,2,1,,closed
EDGE-065084,JCT-FDR-0093-002,FUSE-XFMR-032044,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.069,364.3,0.8359,0.5046,0.6985,150,24.9,1,1,,closed
EDGE-065085,FUSE-XFMR-032044,XFMR-032044,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.391,2064.5,0.9157,0.5092,0.6985,150,24.9,1,1,,closed
EDGE-065086,JCT-FDR-0093-002,FUSE-XFMR-032045,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.072,377.8,1.4507,0.4856,1.007,100,24.9,1,1,,closed
EDGE-065087,FUSE-XFMR-032045,XFMR-032045,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.405,2140.8,1.433,0.5245,1.007,100,24.9,1,1,,closed
EDGE-065088,JCT-FDR-0093-002,FUSE-XFMR-032046,FDR-0093,SUB-020,lateral_underground,#4 CU,AB,0.075,396.8,1.5083,0.5335,1.007,100,24.9,2,0,,closed
EDGE-065089,FUSE-XFMR-032046,XFMR-032046,FDR-0093,SUB-020,lateral_underground,#4 CU,AB,0.426,2248.5,1.3986,0.4982,1.007,100,24.9,2,0,,closed
EDGE-065090,JCT-FDR-0093-002,FUSE-XFMR-032047,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.077,408.7,1.3909,0.546,1.007,100,24.9,1,1,,closed
EDGE-065091,FUSE-XFMR-032047,XFMR-032047,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.439,2315.8,1.3624,0.5167,1.007,100,24.9,1,1,,closed
EDGE-065092,JCT-FDR-0093-002,FUSE-XFMR-032048,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.081,426.9,0.5977,0.4957,0.5345,230,24.9,2,1,,closed
EDGE-065093,FUSE-XFMR-032048,XFMR-032048,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.458,2419.0,0.5439,0.4924,0.5345,230,24.9,2,1,,closed
EDGE-065094,JCT-FDR-0093-002,FUSE-XFMR-032049,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.084,442.7,0.5829,0.4953,0.5345,230,24.9,3,1,,closed
EDGE-065095,FUSE-XFMR-032049,XFMR-032049,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.475,2508.8,0.6305,0.4637,0.5345,230,24.9,3,1,,closed
EDGE-065096,JCT-FDR-0093-002,FUSE-XFMR-032050,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.086,455.4,0.9345,0.4939,0.6985,150,24.9,1,1,,closed
EDGE-065097,FUSE-XFMR-032050,XFMR-032050,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.489,2580.6,0.8384,0.5409,0.6985,150,24.9,1,1,,closed
EDGE-065098,JCT-FDR-0093-002,FUSE-XFMR-032051,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.09,472.8,0.9179,0.4988,0.6985,150,24.9,2,1,,closed
EDGE-065099,FUSE-XFMR-032051,XFMR-032051,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.507,2679.3,0.8265,0.4647,0.6985,150,24.9,2,1,,closed
EDGE-065100,JCT-FDR-0093-002,FUSE-XFMR-032052,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.092,487.1,0.6146,0.523,0.5345,230,24.9,1,1,,closed
EDGE-065101,FUSE-XFMR-032052,XFMR-032052,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.523,2760.1,0.5746,0.4686,0.5345,230,24.9,1,1,,closed
EDGE-065102,JCT-FDR-0093-002,FUSE-XFMR-032053,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.095,502.1,0.2881,0.4708,0.3655,340,24.9,2,1,,closed
EDGE-065103,FUSE-XFMR-032053,XFMR-032053,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.539,2845.4,0.2828,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-065104,JCT-FDR-0093-002,FUSE-XFMR-032054,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.098,516.4,0.6426,0.4641,0.5345,230,24.9,3,1,,closed
EDGE-065105,FUSE-XFMR-032054,XFMR-032054,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.554,2926.2,0.6454,0.4383,0.5345,230,24.9,3,1,,closed
EDGE-065106,JCT-FDR-0093-002,FUSE-XFMR-032055,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.101,533.0,0.6476,0.4688,0.5345,230,24.9,2,1,,closed
EDGE-065107,FUSE-XFMR-032055,XFMR-032055,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.572,3020.4,0.5333,0.4612,0.5345,230,24.9,2,1,,closed
EDGE-065108,JCT-FDR-0093-002,FUSE-XFMR-032056,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.103,544.9,1.5729,0.5469,1.007,100,24.9,1,1,,closed
EDGE-065109,FUSE-XFMR-032056,XFMR-032056,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.585,3087.7,1.6414,0.5176,1.007,100,24.9,1,1,,closed
EDGE-065110,JCT-FDR-0093-002,FUSE-XFMR-032057,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.106,560.7,1.4137,0.4774,1.007,100,24.9,2,1,,closed
EDGE-065111,FUSE-XFMR-032057,XFMR-032057,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.602,3177.5,1.6063,0.5145,1.007,100,24.9,2,1,,closed
EDGE-065112,JCT-FDR-0093-002,FUSE-XFMR-032058,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.109,575.8,0.2873,0.4096,0.3655,340,24.9,1,0,,closed
EDGE-065113,FUSE-XFMR-032058,XFMR-032058,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.618,3262.8,0.2726,0.4124,0.3655,340,24.9,1,0,,closed
EDGE-065114,JCT-FDR-0093-002,FUSE-XFMR-032059,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.112,591.6,0.6091,0.4355,0.5345,230,24.9,3,0,,closed
EDGE-065115,FUSE-XFMR-032059,XFMR-032059,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.635,3352.5,0.6096,0.5061,0.5345,230,24.9,3,0,,closed
EDGE-065116,JCT-FDR-0093-002,FUSE-XFMR-032060,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.115,606.7,0.6319,0.4594,0.5345,230,24.9,2,0,,closed
EDGE-065117,FUSE-XFMR-032060,XFMR-032060,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.651,3437.8,0.5868,0.4436,0.5345,230,24.9,2,0,,closed
EDGE-065118,JCT-FDR-0093-002,FUSE-XFMR-032061,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.118,622.5,0.6305,0.4672,0.5345,230,24.9,1,1,,closed
EDGE-065119,FUSE-XFMR-032061,XFMR-032061,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.668,3527.6,0.5751,0.434,0.5345,230,24.9,1,1,,closed
EDGE-065120,JCT-FDR-0093-002,FUSE-XFMR-032062,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.121,639.1,0.9593,0.5045,0.6985,150,24.9,1,1,,closed
EDGE-065121,FUSE-XFMR-032062,XFMR-032062,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.686,3621.8,0.8244,0.491,0.6985,150,24.9,1,1,,closed
EDGE-065122,JCT-FDR-0093-002,FUSE-XFMR-032063,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.124,655.0,0.2798,0.446,0.3655,340,24.9,2,1,,closed
EDGE-065123,FUSE-XFMR-032063,XFMR-032063,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.703,3711.6,0.3014,0.4304,0.3655,340,24.9,2,1,,closed
EDGE-065124,JCT-FDR-0093-002,FUSE-XFMR-032064,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.127,668.4,0.2766,0.4695,0.3655,340,24.9,3,1,,closed
EDGE-065125,FUSE-XFMR-032064,XFMR-032064,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.717,3787.9,0.3019,0.4755,0.3655,340,24.9,3,1,,closed
