edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-065126,JCT-FDR-0093-002,FUSE-XFMR-032065,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.129,682.7,0.5579,0.469,0.5345,230,24.9,2,1,,closed
EDGE-065127,FUSE-XFMR-032065,XFMR-032065,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.733,3868.7,0.6192,0.4687,0.5345,230,24.9,2,1,,closed
EDGE-065128,JCT-FDR-0093-002,FUSE-XFMR-032066,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.133,701.7,0.9298,0.4991,0.6985,150,24.9,3,1,,closed
EDGE-065129,FUSE-XFMR-032066,XFMR-032066,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.753,3976.4,0.9153,0.5171,0.6985,150,24.9,3,1,,closed
EDGE-065130,JCT-FDR-0093-002,FUSE-XFMR-032067,FDR-0093,SUB-020,lateral_underground,1/0 AL,C,0.135,715.2,0.623,0.4303,0.5345,230,24.9,1,0,,closed
EDGE-065131,FUSE-XFMR-032067,XFMR-032067,FDR-0093,SUB-020,lateral_underground,1/0 AL,C,0.768,4052.7,0.5479,0.5188,0.5345,230,24.9,1,0,,closed
EDGE-065132,JCT-FDR-0093-002,FUSE-XFMR-032068,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.138,730.2,0.3073,0.4167,0.3655,340,24.9,2,0,,closed
EDGE-065133,FUSE-XFMR-032068,XFMR-032068,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.784,4137.9,0.3012,0.4345,0.3655,340,24.9,2,0,,closed
EDGE-065134,JCT-FDR-0093-002,FUSE-XFMR-032069,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.141,743.7,0.5692,0.5175,0.5345,230,24.9,1,1,,closed
EDGE-065135,FUSE-XFMR-032069,XFMR-032069,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.798,4214.2,0.6358,0.5107,0.5345,230,24.9,1,1,,closed
EDGE-065136,JCT-FDR-0093-002,FUSE-XFMR-032070,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.144,761.1,0.2986,0.4137,0.3655,340,24.9,2,0,,closed
EDGE-065137,FUSE-XFMR-032070,XFMR-032070,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.817,4313.0,0.2975,0.4013,0.3655,340,24.9,2,0,,closed
EDGE-065138,JCT-FDR-0093-002,JCT-FDR-0093-003,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.98,5174.4,0.2308,0.4042,0.3363,530,24.9,3,1,,closed
EDGE-065139,JCT-FDR-0093-003,FUSE-XFMR-032071,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.001,5.5,0.6512,0.4752,0.5345,230,24.9,2,1,,closed
EDGE-065140,FUSE-XFMR-032071,XFMR-032071,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.006,31.4,0.576,0.4891,0.5345,230,24.9,2,1,,closed
EDGE-065141,JCT-FDR-0093-003,FUSE-XFMR-032072,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.003,15.0,0.5595,0.4794,0.5345,230,24.9,2,1,,closed
EDGE-065142,FUSE-XFMR-032072,XFMR-032072,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.016,85.3,0.5765,0.4535,0.5345,230,24.9,2,1,,closed
EDGE-065143,JCT-FDR-0093-003,FUSE-XFMR-032073,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.006,29.3,0.3012,0.3919,0.3655,340,24.9,2,1,,closed
EDGE-065144,FUSE-XFMR-032073,XFMR-032073,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.031,166.1,0.2907,0.4221,0.3655,340,24.9,2,1,,closed
EDGE-065145,JCT-FDR-0093-003,FUSE-XFMR-032074,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.009,46.7,1.5412,0.476,1.007,100,24.9,3,1,,closed
EDGE-065146,FUSE-XFMR-032074,XFMR-032074,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.05,264.8,1.404,0.5301,1.007,100,24.9,3,1,,closed
EDGE-065147,JCT-FDR-0093-003,FUSE-XFMR-032075,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.011,60.2,1.4738,0.5133,1.007,100,24.9,1,1,,closed
EDGE-065148,FUSE-XFMR-032075,XFMR-032075,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.065,341.1,1.3775,0.5353,1.007,100,24.9,1,1,,closed
EDGE-065149,JCT-FDR-0093-003,FUSE-XFMR-032076,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.015,77.6,1.5637,0.4643,1.007,100,24.9,1,1,,closed
EDGE-065150,FUSE-XFMR-032076,XFMR-032076,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.083,439.8,1.5847,0.4659,1.007,100,24.9,1,1,,closed
EDGE-065151,JCT-FDR-0093-003,FUSE-XFMR-032077,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.017,91.1,1.5149,0.4953,1.007,100,24.9,3,1,,closed
EDGE-065152,FUSE-XFMR-032077,XFMR-032077,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.098,516.1,1.5558,0.507,1.007,100,24.9,3,1,,closed
EDGE-065153,JCT-FDR-0093-003,FUSE-XFMR-032078,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.02,107.7,1.4278,0.4647,1.007,100,24.9,2,1,,closed
EDGE-065154,FUSE-XFMR-032078,XFMR-032078,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.116,610.4,1.5797,0.5166,1.007,100,24.9,2,1,,closed
EDGE-065155,JCT-FDR-0093-003,FUSE-XFMR-032079,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.023,122.8,0.9341,0.4838,0.6985,150,24.9,1,1,,closed
EDGE-065156,FUSE-XFMR-032079,XFMR-032079,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.132,695.6,0.8494,0.4688,0.6985,150,24.9,1,1,,closed
EDGE-065157,JCT-FDR-0093-003,FUSE-XFMR-032080,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.026,138.6,1.4161,0.4871,1.007,100,24.9,2,1,,closed
EDGE-065158,FUSE-XFMR-032080,XFMR-032080,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.149,785.4,1.4589,0.5616,1.007,100,24.9,2,1,,closed
EDGE-065159,JCT-FDR-0093-003,FUSE-XFMR-032081,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.028,149.7,0.3159,0.4765,0.3655,340,24.9,2,1,,closed
EDGE-065160,FUSE-XFMR-032081,XFMR-032081,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.161,848.2,0.3174,0.3977,0.3655,340,24.9,2,1,,closed
EDGE-065161,JCT-FDR-0093-003,FUSE-XFMR-032082,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.032,167.1,0.6401,0.4494,0.5345,230,24.9,1,1,,closed
EDGE-065162,FUSE-XFMR-032082,XFMR-032082,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.179,947.0,0.5896,0.511,0.5345,230,24.9,1,1,,closed
EDGE-065163,JCT-FDR-0093-003,FUSE-XFMR-032083,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.034,181.4,0.6099,0.4516,0.5345,230,24.9,2,1,,closed
EDGE-065164,FUSE-XFMR-032083,XFMR-032083,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.195,1027.8,0.5503,0.4381,0.5345,230,24.9,2,1,,closed
EDGE-065165,JCT-FDR-0093-003,FUSE-XFMR-032084,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.037,194.8,0.3182,0.4452,0.3655,340,24.9,2,0,,closed
EDGE-065166,FUSE-XFMR-032084,XFMR-032084,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.209,1104.0,0.3251,0.414,0.3655,340,24.9,2,0,,closed
EDGE-065167,JCT-FDR-0093-003,FUSE-XFMR-032085,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.04,210.7,1.5853,0.5588,1.007,100,24.9,1,1,,closed
EDGE-065168,FUSE-XFMR-032085,XFMR-032085,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.226,1193.8,1.4457,0.4982,1.007,100,24.9,1,1,,closed
EDGE-065169,JCT-FDR-0093-003,FUSE-XFMR-032086,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.043,225.7,1.4403,0.5445,1.007,100,24.9,2,1,,closed
EDGE-065170,FUSE-XFMR-032086,XFMR-032086,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.242,1279.1,1.5696,0.4964,1.007,100,24.9,2,1,,closed
EDGE-065171,JCT-FDR-0093-003,FUSE-XFMR-032087,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.046,240.8,0.2808,0.4704,0.3655,340,24.9,3,1,,closed
EDGE-065172,FUSE-XFMR-032087,XFMR-032087,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.258,1364.4,0.2753,0.4096,0.3655,340,24.9,3,1,,closed
EDGE-065173,JCT-FDR-0093-003,FUSE-XFMR-032088,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.048,255.8,0.3085,0.4745,0.3655,340,24.9,1,0,,closed
EDGE-065174,FUSE-XFMR-032088,XFMR-032088,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.275,1449.6,0.3119,0.4063,0.3655,340,24.9,1,0,,closed
EDGE-065175,JCT-FDR-0093-003,FUSE-XFMR-032089,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.052,272.4,0.6494,0.5042,0.5345,230,24.9,1,1,,closed
EDGE-065176,FUSE-XFMR-032089,XFMR-032089,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.292,1543.9,0.632,0.4791,0.5345,230,24.9,1,1,,closed
EDGE-065177,JCT-FDR-0093-003,FUSE-XFMR-032090,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.054,286.7,0.6139,0.4771,0.5345,230,24.9,1,1,,closed
EDGE-065178,FUSE-XFMR-032090,XFMR-032090,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.308,1624.7,0.5563,0.4537,0.5345,230,24.9,1,1,,closed
EDGE-065179,JCT-FDR-0093-003,FUSE-XFMR-032091,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.057,301.8,0.5692,0.493,0.5345,230,24.9,1,0,,closed
EDGE-065180,FUSE-XFMR-032091,XFMR-032091,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.324,1709.9,0.577,0.4871,0.5345,230,24.9,1,0,,closed
EDGE-065181,JCT-FDR-0093-003,FUSE-XFMR-032092,FDR-0093,SUB-020,lateral_underground,#4 CU,C,0.061,320.0,1.515,0.461,1.007,100,24.9,1,0,,closed
EDGE-065182,FUSE-XFMR-032092,XFMR-032092,FDR-0093,SUB-020,lateral_underground,#4 CU,C,0.343,1813.2,1.6077,0.5255,1.007,100,24.9,1,0,,closed
EDGE-065183,JCT-FDR-0093-003,FUSE-XFMR-032093,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.063,335.0,0.5791,0.5174,0.5345,230,24.9,1,1,,closed
EDGE-065184,FUSE-XFMR-032093,XFMR-032093,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.36,1898.4,0.6341,0.5032,0.5345,230,24.9,1,1,,closed
EDGE-065185,JCT-FDR-0093-003,FUSE-XFMR-032094,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.066,349.3,0.3115,0.4752,0.3655,340,24.9,2,1,,closed
EDGE-065186,FUSE-XFMR-032094,XFMR-032094,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.375,1979.2,0.2716,0.476,0.3655,340,24.9,2,1,,closed
EDGE-065187,JCT-FDR-0093-003,FUSE-XFMR-032095,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.069,365.9,0.8766,0.5174,0.6985,150,24.9,1,1,,closed
EDGE-065188,FUSE-XFMR-032095,XFMR-032095,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.393,2073.5,0.983,0.4983,0.6985,150,24.9,1,1,,closed
EDGE-065189,JCT-FDR-0093-003,FUSE-XFMR-032096,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.072,381.7,0.2694,0.4418,0.3655,340,24.9,1,1,,closed
EDGE-065190,FUSE-XFMR-032096,XFMR-032096,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.41,2163.2,0.2884,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-065191,JCT-FDR-0093-003,FUSE-XFMR-032097,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.075,396.8,0.8327,0.5432,0.6985,150,24.9,1,1,,closed
EDGE-065192,FUSE-XFMR-032097,XFMR-032097,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.426,2248.5,0.9804,0.4896,0.6985,150,24.9,1,1,,closed
EDGE-065193,JCT-FDR-0093-003,FUSE-XFMR-032098,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.078,410.3,1.5733,0.551,1.007,100,24.9,1,1,,closed
EDGE-065194,FUSE-XFMR-032098,XFMR-032098,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.44,2324.8,1.5476,0.4656,1.007,100,24.9,1,1,,closed
EDGE-065195,JCT-FDR-0093-003,FUSE-XFMR-032099,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.081,426.1,0.2964,0.4157,0.3655,340,24.9,1,0,,closed
EDGE-065196,FUSE-XFMR-032099,XFMR-032099,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.457,2414.5,0.3221,0.4285,0.3655,340,24.9,1,0,,closed
EDGE-065197,JCT-FDR-0093-003,FUSE-XFMR-032100,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.084,441.9,0.6161,0.4493,0.5345,230,24.9,2,1,,closed
EDGE-065198,FUSE-XFMR-032100,XFMR-032100,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.474,2504.3,0.6273,0.5118,0.5345,230,24.9,2,1,,closed
EDGE-065199,JCT-FDR-0093-003,FUSE-XFMR-032101,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.087,457.0,0.3101,0.4238,0.3655,340,24.9,2,0,,closed
EDGE-065200,FUSE-XFMR-032101,XFMR-032101,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.49,2589.6,0.2917,0.4514,0.3655,340,24.9,2,0,,closed
EDGE-065201,JCT-FDR-0093-003,FUSE-XFMR-032102,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.089,469.7,0.603,0.5047,0.5345,230,24.9,1,1,,closed
EDGE-065202,FUSE-XFMR-032102,XFMR-032102,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.504,2661.4,0.5608,0.5035,0.5345,230,24.9,1,1,,closed
EDGE-065203,JCT-FDR-0093-003,FUSE-XFMR-032103,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.092,487.9,0.9657,0.5325,0.6985,150,24.9,2,1,,closed
EDGE-065204,FUSE-XFMR-032103,XFMR-032103,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.524,2764.6,0.9146,0.4722,0.6985,150,24.9,2,1,,closed
EDGE-065205,JCT-FDR-0093-003,FUSE-XFMR-032104,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.095,501.3,1.4278,0.5105,1.007,100,24.9,1,1,,closed
EDGE-065206,FUSE-XFMR-032104,XFMR-032104,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.538,2840.9,1.5315,0.5017,1.007,100,24.9,1,1,,closed
EDGE-065207,JCT-FDR-0093-003,FUSE-XFMR-032105,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.098,514.8,0.5607,0.4504,0.5345,230,24.9,1,1,,closed
EDGE-065208,FUSE-XFMR-032105,XFMR-032105,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.552,2917.2,0.6462,0.499,0.5345,230,24.9,1,1,,closed
EDGE-065209,JCT-FDR-0093-003,FUSE-XFMR-032106,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.1,529.1,0.9194,0.4851,0.6985,150,24.9,2,1,,closed
EDGE-065210,FUSE-XFMR-032106,XFMR-032106,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.568,2998.0,0.8096,0.4907,0.6985,150,24.9,2,1,,closed
EDGE-065211,JCT-FDR-0093-003,FUSE-XFMR-032107,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.104,547.3,0.3147,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-065212,FUSE-XFMR-032107,XFMR-032107,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.587,3101.2,0.2929,0.4428,0.3655,340,24.9,1,1,,closed
EDGE-065213,JCT-FDR-0093-003,FUSE-XFMR-032108,FDR-0093,SUB-020,lateral_underground,#2 ACSR,C,0.107,563.9,0.8788,0.4869,0.6985,150,24.9,1,0,,closed
EDGE-065214,FUSE-XFMR-032108,XFMR-032108,FDR-0093,SUB-020,lateral_underground,#2 ACSR,C,0.605,3195.5,0.9706,0.5479,0.6985,150,24.9,1,0,,closed
EDGE-065215,JCT-FDR-0093-003,FUSE-XFMR-032109,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.11,578.2,0.2911,0.4643,0.3655,340,24.9,1,1,,closed
EDGE-065216,FUSE-XFMR-032109,XFMR-032109,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.62,3276.2,0.2948,0.3908,0.3655,340,24.9,1,1,,closed
EDGE-065217,JCT-FDR-0093-003,FUSE-XFMR-032110,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.113,595.6,1.5645,0.4997,1.007,100,24.9,3,1,,closed
EDGE-065218,FUSE-XFMR-032110,XFMR-032110,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.639,3375.0,1.5777,0.5481,1.007,100,24.9,3,1,,closed
EDGE-065219,JCT-FDR-0093-003,FUSE-XFMR-032111,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.115,607.5,0.2992,0.4662,0.3655,340,24.9,2,1,,closed
EDGE-065220,FUSE-XFMR-032111,XFMR-032111,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.652,3442.3,0.2814,0.4525,0.3655,340,24.9,2,1,,closed
EDGE-065221,JCT-FDR-0093-003,FUSE-XFMR-032112,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.118,624.1,0.3182,0.3948,0.3655,340,24.9,2,1,,closed
EDGE-065222,FUSE-XFMR-032112,XFMR-032112,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.67,3536.5,0.2757,0.4273,0.3655,340,24.9,2,1,,closed
EDGE-065223,JCT-FDR-0093-003,FUSE-XFMR-032113,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.12,636.0,0.823,0.5444,0.6985,150,24.9,2,1,,closed
EDGE-065224,FUSE-XFMR-032113,XFMR-032113,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.683,3603.9,0.9348,0.5093,0.6985,150,24.9,2,1,,closed
EDGE-065225,JCT-FDR-0093-003,FUSE-XFMR-032114,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.123,651.0,0.8625,0.5097,0.6985,150,24.9,1,1,,closed
EDGE-065226,FUSE-XFMR-032114,XFMR-032114,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.699,3689.1,0.8584,0.4749,0.6985,150,24.9,1,1,,closed
EDGE-065227,JCT-FDR-0093-003,FUSE-XFMR-032115,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.126,666.1,0.889,0.4792,0.6985,150,24.9,2,1,,closed
EDGE-065228,FUSE-XFMR-032115,XFMR-032115,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.715,3774.4,0.8402,0.4691,0.6985,150,24.9,2,1,,closed
EDGE-065229,JCT-FDR-0093-003,FUSE-XFMR-032116,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.13,685.9,0.5479,0.4338,0.5345,230,24.9,2,0,,closed
EDGE-065230,FUSE-XFMR-032116,XFMR-032116,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.736,3886.6,0.5888,0.4301,0.5345,230,24.9,2,0,,closed
EDGE-065231,JCT-FDR-0093-003,FUSE-XFMR-032117,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.132,698.5,1.4777,0.5102,1.007,100,24.9,2,1,,closed
EDGE-065232,FUSE-XFMR-032117,XFMR-032117,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.75,3958.4,1.6248,0.5056,1.007,100,24.9,2,1,,closed
EDGE-065233,JCT-FDR-0093-003,FUSE-XFMR-032118,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.135,715.2,0.5484,0.4333,0.5345,230,24.9,1,1,,closed
EDGE-065234,FUSE-XFMR-032118,XFMR-032118,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.768,4052.7,0.5743,0.508,0.5345,230,24.9,1,1,,closed
EDGE-065235,JCT-FDR-0093-003,FUSE-XFMR-032119,FDR-0093,SUB-020,lateral_underground,#2 ACSR,A,0.138,730.2,0.966,0.5415,0.6985,150,24.9,1,0,,closed
EDGE-065236,FUSE-XFMR-032119,XFMR-032119,FDR-0093,SUB-020,lateral_underground,#2 ACSR,A,0.784,4137.9,0.8824,0.5124,0.6985,150,24.9,1,0,,closed
EDGE-065237,JCT-FDR-0093-003,FUSE-XFMR-032120,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.141,742.9,0.9548,0.4939,0.6985,150,24.9,2,1,,closed
EDGE-065238,FUSE-XFMR-032120,XFMR-032120,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.797,4209.7,0.8801,0.5324,0.6985,150,24.9,2,1,,closed
EDGE-065239,JCT-FDR-0093-003,FUSE-XFMR-032121,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.143,757.2,0.5673,0.4729,0.5345,230,24.9,1,1,,closed
EDGE-065240,FUSE-XFMR-032121,XFMR-032121,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.813,4290.5,0.6011,0.5086,0.5345,230,24.9,1,1,,closed
EDGE-065241,JCT-FDR-0093-003,JCT-FDR-0093-004,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.98,5174.4,0.2297,0.43,0.3231,530,24.9,3,1,,closed
EDGE-065242,JCT-FDR-0093-004,FUSE-XFMR-032122,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.002,9.5,1.4337,0.5321,1.007,100,24.9,2,1,,closed
EDGE-065243,FUSE-XFMR-032122,XFMR-032122,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.01,53.9,1.6185,0.5614,1.007,100,24.9,2,1,,closed
EDGE-065244,JCT-FDR-0093-004,FUSE-XFMR-032123,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.003,13.5,0.2946,0.455,0.3655,340,24.9,2,0,,closed
EDGE-065245,FUSE-XFMR-032123,XFMR-032123,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.014,76.3,0.3071,0.412,0.3655,340,24.9,2,0,,closed
EDGE-065246,JCT-FDR-0093-004,FUSE-XFMR-032124,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.006,29.3,0.87,0.505,0.6985,150,24.9,2,1,,closed
EDGE-065247,FUSE-XFMR-032124,XFMR-032124,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.031,166.1,0.8116,0.5473,0.6985,150,24.9,2,1,,closed
EDGE-065248,JCT-FDR-0093-004,FUSE-XFMR-032125,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.009,46.7,0.2776,0.4485,0.3655,340,24.9,1,1,,closed
EDGE-065249,FUSE-XFMR-032125,XFMR-032125,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.05,264.8,0.2818,0.4503,0.3655,340,24.9,1,1,,closed
EDGE-065250,JCT-FDR-0093-004,FUSE-XFMR-032126,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.011,58.6,1.5965,0.547,1.007,100,24.9,2,1,,closed
EDGE-065251,FUSE-XFMR-032126,XFMR-032126,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.063,332.1,1.5949,0.4728,1.007,100,24.9,2,1,,closed
EDGE-065252,JCT-FDR-0093-004,FUSE-XFMR-032127,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.014,72.9,0.2847,0.4727,0.3655,340,24.9,1,0,,closed
EDGE-065253,FUSE-XFMR-032127,XFMR-032127,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.078,412.9,0.278,0.4535,0.3655,340,24.9,1,0,,closed
EDGE-065254,JCT-FDR-0093-004,FUSE-XFMR-032128,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.018,92.7,0.3075,0.4342,0.3655,340,24.9,3,0,,closed
EDGE-065255,FUSE-XFMR-032128,XFMR-032128,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.099,525.1,0.32,0.4116,0.3655,340,24.9,3,0,,closed
EDGE-065256,JCT-FDR-0093-004,FUSE-XFMR-032129,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.02,105.3,1.5318,0.5159,1.007,100,24.9,1,1,,closed
EDGE-065257,FUSE-XFMR-032129,XFMR-032129,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.113,596.9,1.4852,0.4801,1.007,100,24.9,1,1,,closed
EDGE-065258,JCT-FDR-0093-004,FUSE-XFMR-032130,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.023,122.8,1.5915,0.4851,1.007,100,24.9,2,1,,closed
EDGE-065259,FUSE-XFMR-032130,XFMR-032130,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.132,695.6,1.6351,0.4936,1.007,100,24.9,2,1,,closed
EDGE-065260,JCT-FDR-0093-004,FUSE-XFMR-032131,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.026,135.4,0.5347,0.485,0.5345,230,24.9,1,1,,closed
EDGE-065261,FUSE-XFMR-032131,XFMR-032131,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.145,767.4,0.5573,0.4717,0.5345,230,24.9,1,1,,closed
EDGE-065262,JCT-FDR-0093-004,FUSE-XFMR-032132,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.029,152.1,0.3258,0.4536,0.3655,340,24.9,2,1,,closed
EDGE-065263,FUSE-XFMR-032132,XFMR-032132,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.163,861.7,0.3096,0.4214,0.3655,340,24.9,2,1,,closed
EDGE-065264,JCT-FDR-0093-004,FUSE-XFMR-032133,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.031,164.7,0.6233,0.5233,0.5345,230,24.9,2,1,,closed
EDGE-065265,FUSE-XFMR-032133,XFMR-032133,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.177,933.5,0.5754,0.5017,0.5345,230,24.9,2,1,,closed
EDGE-065266,JCT-FDR-0093-004,FUSE-XFMR-032134,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.034,181.4,0.5502,0.5103,0.5345,230,24.9,2,1,,closed
EDGE-065267,FUSE-XFMR-032134,XFMR-032134,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.195,1027.8,0.5805,0.466,0.5345,230,24.9,2,1,,closed
EDGE-065268,JCT-FDR-0093-004,FUSE-XFMR-032135,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.037,197.2,1.5516,0.5496,1.007,100,24.9,3,1,,closed
EDGE-065269,FUSE-XFMR-032135,XFMR-032135,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.212,1117.5,1.3872,0.5107,1.007,100,24.9,3,1,,closed
EDGE-065270,JCT-FDR-0093-004,FUSE-XFMR-032136,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.04,213.0,0.5467,0.4973,0.5345,230,24.9,2,1,,closed
EDGE-065271,FUSE-XFMR-032136,XFMR-032136,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.229,1207.3,0.6222,0.4697,0.5345,230,24.9,2,1,,closed
EDGE-065272,JCT-FDR-0093-004,FUSE-XFMR-032137,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.043,226.5,0.9603,0.5003,0.6985,150,24.9,3,1,,closed
EDGE-065273,FUSE-XFMR-032137,XFMR-032137,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.243,1283.6,0.8423,0.4652,0.6985,150,24.9,3,1,,closed
EDGE-065274,JCT-FDR-0093-004,FUSE-XFMR-032138,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.046,240.8,0.2914,0.4104,0.3655,340,24.9,1,0,,closed
EDGE-065275,FUSE-XFMR-032138,XFMR-032138,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.258,1364.4,0.3029,0.4279,0.3655,340,24.9,1,0,,closed
EDGE-065276,JCT-FDR-0093-004,FUSE-XFMR-032139,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.049,257.4,0.8757,0.4719,0.6985,150,24.9,2,1,,closed
EDGE-065277,FUSE-XFMR-032139,XFMR-032139,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.276,1458.6,0.8125,0.5006,0.6985,150,24.9,2,1,,closed
EDGE-065278,JCT-FDR-0093-004,FUSE-XFMR-032140,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.051,271.7,1.3903,0.5106,1.007,100,24.9,3,0,,closed
EDGE-065279,FUSE-XFMR-032140,XFMR-032140,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.292,1539.4,1.4206,0.562,1.007,100,24.9,3,0,,closed
EDGE-065280,JCT-FDR-0093-004,FUSE-XFMR-032141,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.055,289.1,0.9661,0.4882,0.6985,150,24.9,1,1,,closed
EDGE-065281,FUSE-XFMR-032141,XFMR-032141,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.31,1638.1,0.9841,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-065282,JCT-FDR-0093-004,FUSE-XFMR-032142,FDR-0093,SUB-020,lateral_underground,#4 CU,A,0.057,301.8,1.6289,0.4775,1.007,100,24.9,1,0,,closed
EDGE-065283,FUSE-XFMR-032142,XFMR-032142,FDR-0093,SUB-020,lateral_underground,#4 CU,A,0.324,1709.9,1.4241,0.5419,1.007,100,24.9,1,0,,closed
EDGE-065284,JCT-FDR-0093-004,FUSE-XFMR-032143,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.06,317.6,0.6363,0.4378,0.5345,230,24.9,2,1,,closed
EDGE-065285,FUSE-XFMR-032143,XFMR-032143,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.341,1799.7,0.6149,0.4952,0.5345,230,24.9,2,1,,closed
EDGE-065286,JCT-FDR-0093-004,FUSE-XFMR-032144,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.063,335.0,0.3124,0.4768,0.3655,340,24.9,1,1,,closed
EDGE-065287,FUSE-XFMR-032144,XFMR-032144,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.36,1898.4,0.3133,0.3985,0.3655,340,24.9,1,1,,closed
EDGE-065288,JCT-FDR-0093-004,FUSE-XFMR-032145,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.066,350.1,1.3858,0.5331,1.007,100,24.9,1,1,,closed
EDGE-065289,FUSE-XFMR-032145,XFMR-032145,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.376,1983.7,1.5441,0.5326,1.007,100,24.9,1,1,,closed
EDGE-065290,JCT-FDR-0093-004,FUSE-XFMR-032146,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.069,361.9,0.3036,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-065291,FUSE-XFMR-032146,XFMR-032146,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.388,2051.0,0.3047,0.4641,0.3655,340,24.9,1,1,,closed
EDGE-065292,JCT-FDR-0093-004,FUSE-XFMR-032147,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.072,379.4,1.5822,0.4611,1.007,100,24.9,3,0,,closed
EDGE-065293,FUSE-XFMR-032147,XFMR-032147,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.407,2149.8,1.5238,0.5533,1.007,100,24.9,3,0,,closed
EDGE-065294,JCT-FDR-0093-004,FUSE-XFMR-032148,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.075,395.2,0.5446,0.4693,0.5345,230,24.9,2,1,,closed
EDGE-065295,FUSE-XFMR-032148,XFMR-032148,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.424,2239.5,0.6022,0.5217,0.5345,230,24.9,2,1,,closed
EDGE-065296,JCT-FDR-0093-004,FUSE-XFMR-032149,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.078,412.6,0.629,0.5226,0.5345,230,24.9,2,1,,closed
EDGE-065297,FUSE-XFMR-032149,XFMR-032149,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.443,2338.2,0.6168,0.519,0.5345,230,24.9,2,1,,closed
EDGE-065298,JCT-FDR-0093-004,FUSE-XFMR-032150,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.081,426.1,0.9311,0.5117,0.6985,150,24.9,1,1,,closed
EDGE-065299,FUSE-XFMR-032150,XFMR-032150,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.457,2414.5,0.8158,0.5424,0.6985,150,24.9,1,1,,closed
EDGE-065300,JCT-FDR-0093-004,FUSE-XFMR-032151,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.083,440.4,0.297,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-065301,FUSE-XFMR-032151,XFMR-032151,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.473,2495.3,0.2822,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-065302,JCT-FDR-0093-004,FUSE-XFMR-032152,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.086,455.4,1.4658,0.524,1.007,100,24.9,2,0,,closed
EDGE-065303,FUSE-XFMR-032152,XFMR-032152,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.489,2580.6,1.4809,0.5174,1.007,100,24.9,2,0,,closed
EDGE-065304,JCT-FDR-0093-004,FUSE-XFMR-032153,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.089,470.4,0.6027,0.5073,0.5345,230,24.9,2,1,,closed
EDGE-065305,FUSE-XFMR-032153,XFMR-032153,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.505,2665.9,0.5367,0.4873,0.5345,230,24.9,2,1,,closed
EDGE-065306,JCT-FDR-0093-004,FUSE-XFMR-032154,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AC,0.092,486.3,0.8899,0.5247,0.6985,150,24.9,2,0,,closed
EDGE-065307,FUSE-XFMR-032154,XFMR-032154,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AC,0.522,2755.6,0.8098,0.4773,0.6985,150,24.9,2,0,,closed
EDGE-065308,JCT-FDR-0093-004,FUSE-XFMR-032155,FDR-0093,SUB-020,lateral_underground,1/0 AL,BC,0.095,502.9,0.6467,0.4478,0.5345,230,24.9,2,0,,closed
EDGE-065309,FUSE-XFMR-032155,XFMR-032155,FDR-0093,SUB-020,lateral_underground,1/0 AL,BC,0.54,2849.9,0.5507,0.4601,0.5345,230,24.9,2,0,,closed
EDGE-065310,JCT-FDR-0093-004,FUSE-XFMR-032156,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.098,517.2,0.5345,0.4552,0.5345,230,24.9,2,1,,closed
EDGE-065311,FUSE-XFMR-032156,XFMR-032156,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.555,2930.7,0.6444,0.5212,0.5345,230,24.9,2,1,,closed
EDGE-065312,JCT-FDR-0093-004,FUSE-XFMR-032157,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.101,533.0,0.5485,0.4828,0.5345,230,24.9,1,1,,closed
EDGE-065313,FUSE-XFMR-032157,XFMR-032157,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.572,3020.4,0.5594,0.4697,0.5345,230,24.9,1,1,,closed
EDGE-065314,JCT-FDR-0093-004,FUSE-XFMR-032158,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.103,544.9,1.3751,0.4923,1.007,100,24.9,1,1,,closed
EDGE-065315,FUSE-XFMR-032158,XFMR-032158,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.585,3087.7,1.3912,0.4975,1.007,100,24.9,1,1,,closed
EDGE-065316,JCT-FDR-0093-004,FUSE-XFMR-032159,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.107,564.7,0.2847,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-065317,FUSE-XFMR-032159,XFMR-032159,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.606,3199.9,0.2806,0.4305,0.3655,340,24.9,2,1,,closed
EDGE-065318,JCT-FDR-0093-004,FUSE-XFMR-032160,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.11,578.2,1.4703,0.4694,1.007,100,24.9,1,1,,closed
EDGE-065319,FUSE-XFMR-032160,XFMR-032160,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.62,3276.2,1.3907,0.5551,1.007,100,24.9,1,1,,closed
EDGE-065320,JCT-FDR-0093-004,FUSE-XFMR-032161,FDR-0093,SUB-020,lateral_underground,#4 CU,B,0.113,595.6,1.4299,0.5291,1.007,100,24.9,1,0,,closed
EDGE-065321,FUSE-XFMR-032161,XFMR-032161,FDR-0093,SUB-020,lateral_underground,#4 CU,B,0.639,3375.0,1.413,0.5128,1.007,100,24.9,1,0,,closed
EDGE-065322,JCT-FDR-0093-004,FUSE-XFMR-032162,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.115,608.3,0.858,0.4745,0.6985,150,24.9,2,1,,closed
EDGE-065323,FUSE-XFMR-032162,XFMR-032162,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.653,3446.8,0.9522,0.5006,0.6985,150,24.9,2,1,,closed
EDGE-065324,JCT-FDR-0093-004,FUSE-XFMR-032163,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.118,624.1,0.9629,0.5,0.6985,150,24.9,2,1,,closed
EDGE-065325,FUSE-XFMR-032163,XFMR-032163,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.67,3536.5,0.9486,0.5504,0.6985,150,24.9,2,1,,closed
EDGE-065326,JCT-FDR-0093-004,FUSE-XFMR-032164,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.121,637.6,1.4013,0.4794,1.007,100,24.9,1,1,,closed
EDGE-065327,FUSE-XFMR-032164,XFMR-032164,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.684,3612.8,1.6354,0.4985,1.007,100,24.9,1,1,,closed
EDGE-065328,JCT-FDR-0093-004,FUSE-XFMR-032165,FDR-0093,SUB-020,lateral_underground,#4 CU,C,0.124,652.6,1.4375,0.5533,1.007,100,24.9,1,0,,closed
EDGE-065329,FUSE-XFMR-032165,XFMR-032165,FDR-0093,SUB-020,lateral_underground,#4 CU,C,0.7,3698.1,1.6219,0.4791,1.007,100,24.9,1,0,,closed
EDGE-065330,JCT-FDR-0093-004,FUSE-XFMR-032166,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.126,666.9,0.2787,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-065331,FUSE-XFMR-032166,XFMR-032166,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.716,3778.9,0.2764,0.4143,0.3655,340,24.9,2,1,,closed
EDGE-065332,JCT-FDR-0093-004,FUSE-XFMR-032167,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.13,685.1,0.5906,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-065333,FUSE-XFMR-032167,XFMR-032167,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.735,3882.1,0.543,0.5083,0.5345,230,24.9,2,1,,closed
EDGE-065334,JCT-FDR-0093-004,FUSE-XFMR-032168,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.133,701.7,1.4767,0.5315,1.007,100,24.9,3,1,,closed
EDGE-065335,FUSE-XFMR-032168,XFMR-032168,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.753,3976.4,1.5091,0.5567,1.007,100,24.9,3,1,,closed
EDGE-065336,JCT-FDR-0093-004,FUSE-XFMR-032169,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.135,712.8,1.4482,0.5453,1.007,100,24.9,2,1,,closed
EDGE-065337,FUSE-XFMR-032169,XFMR-032169,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.765,4039.2,1.6249,0.5499,1.007,100,24.9,2,1,,closed
EDGE-065338,JCT-FDR-0093-004,FUSE-XFMR-032170,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.138,727.8,1.5489,0.5418,1.007,100,24.9,2,1,,closed
EDGE-065339,FUSE-XFMR-032170,XFMR-032170,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.781,4124.5,1.5731,0.502,1.007,100,24.9,2,1,,closed
EDGE-065340,JCT-FDR-0093-004,FUSE-XFMR-032171,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.141,746.9,0.6188,0.5011,0.5345,230,24.9,1,0,,closed
EDGE-065341,FUSE-XFMR-032171,XFMR-032171,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.802,4232.2,0.6015,0.473,0.5345,230,24.9,1,0,,closed
EDGE-065342,JCT-FDR-0093-004,FUSE-XFMR-032172,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.144,757.9,0.2831,0.4261,0.3655,340,24.9,2,1,,closed
EDGE-065343,FUSE-XFMR-032172,XFMR-032172,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.813,4295.0,0.296,0.4425,0.3655,340,24.9,2,1,,closed
EDGE-065344,JCT-FDR-0093-004,JCT-FDR-0093-005,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.98,5174.4,0.2178,0.4559,0.3158,530,24.9,3,1,,closed
EDGE-065345,JCT-FDR-0093-005,FUSE-XFMR-032173,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.001,7.1,1.4621,0.4768,1.007,100,24.9,2,1,,closed
EDGE-065346,FUSE-XFMR-032173,XFMR-032173,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.008,40.4,1.5838,0.4912,1.007,100,24.9,2,1,,closed
EDGE-065347,JCT-FDR-0093-005,FUSE-XFMR-032174,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.003,16.6,0.6327,0.4612,0.5345,230,24.9,2,1,,closed
EDGE-065348,FUSE-XFMR-032174,XFMR-032174,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.018,94.2,0.5478,0.5072,0.5345,230,24.9,2,1,,closed
EDGE-065349,JCT-FDR-0093-005,FUSE-XFMR-032175,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.007,37.2,0.2945,0.475,0.3655,340,24.9,2,1,,closed
EDGE-065350,FUSE-XFMR-032175,XFMR-032175,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.04,210.9,0.3235,0.4197,0.3655,340,24.9,2,1,,closed
EDGE-065351,JCT-FDR-0093-005,FUSE-XFMR-032176,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.009,45.9,0.5815,0.4743,0.5345,230,24.9,3,0,,closed
EDGE-065352,FUSE-XFMR-032176,XFMR-032176,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.049,260.3,0.6482,0.4658,0.5345,230,24.9,3,0,,closed
EDGE-065353,JCT-FDR-0093-005,FUSE-XFMR-032177,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.012,63.4,1.5973,0.4928,1.007,100,24.9,3,1,,closed
EDGE-065354,FUSE-XFMR-032177,XFMR-032177,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.068,359.0,1.468,0.5011,1.007,100,24.9,3,1,,closed
EDGE-065355,JCT-FDR-0093-005,FUSE-XFMR-032178,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.015,76.8,1.473,0.5235,1.007,100,24.9,2,0,,closed
EDGE-065356,FUSE-XFMR-032178,XFMR-032178,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.082,435.3,1.6252,0.4828,1.007,100,24.9,2,0,,closed
EDGE-065357,JCT-FDR-0093-005,FUSE-XFMR-032179,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.018,93.5,0.3221,0.4183,0.3655,340,24.9,1,1,,closed
EDGE-065358,FUSE-XFMR-032179,XFMR-032179,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.1,529.6,0.3075,0.4039,0.3655,340,24.9,1,1,,closed
EDGE-065359,JCT-FDR-0093-005,FUSE-XFMR-032180,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.021,110.1,1.5413,0.4629,1.007,100,24.9,1,1,,closed
EDGE-065360,FUSE-XFMR-032180,XFMR-032180,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.118,623.8,1.6474,0.4768,1.007,100,24.9,1,1,,closed
EDGE-065361,JCT-FDR-0093-005,FUSE-XFMR-032181,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.023,123.6,0.3115,0.391,0.3655,340,24.9,2,1,,closed
EDGE-065362,FUSE-XFMR-032181,XFMR-032181,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.133,700.1,0.2698,0.4661,0.3655,340,24.9,2,1,,closed
EDGE-065363,JCT-FDR-0093-005,FUSE-XFMR-032182,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AC,0.026,138.6,0.9716,0.5209,0.6985,150,24.9,2,0,,closed
EDGE-065364,FUSE-XFMR-032182,XFMR-032182,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AC,0.149,785.4,0.8966,0.4774,0.6985,150,24.9,2,0,,closed
EDGE-065365,JCT-FDR-0093-005,FUSE-XFMR-032183,FDR-0093,SUB-020,lateral_underground,#4 CU,B,0.029,155.2,1.5179,0.5104,1.007,100,24.9,1,0,,closed
EDGE-065366,FUSE-XFMR-032183,XFMR-032183,FDR-0093,SUB-020,lateral_underground,#4 CU,B,0.167,879.6,1.5154,0.4668,1.007,100,24.9,1,0,,closed
EDGE-065367,JCT-FDR-0093-005,FUSE-XFMR-032184,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.032,171.1,0.2677,0.4354,0.3655,340,24.9,1,0,,closed
EDGE-065368,FUSE-XFMR-032184,XFMR-032184,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.184,969.4,0.3105,0.4013,0.3655,340,24.9,1,0,,closed
EDGE-065369,JCT-FDR-0093-005,FUSE-XFMR-032185,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.035,183.7,0.9039,0.4571,0.6985,150,24.9,2,1,,closed
EDGE-065370,FUSE-XFMR-032185,XFMR-032185,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.197,1041.2,0.9305,0.4924,0.6985,150,24.9,2,1,,closed
EDGE-065371,JCT-FDR-0093-005,FUSE-XFMR-032186,FDR-0093,SUB-020,lateral_underground,4/0 AL,AB,0.038,199.6,0.2825,0.4227,0.3655,340,24.9,2,0,,closed
EDGE-065372,FUSE-XFMR-032186,XFMR-032186,FDR-0093,SUB-020,lateral_underground,4/0 AL,AB,0.214,1131.0,0.3197,0.4084,0.3655,340,24.9,2,0,,closed
EDGE-065373,JCT-FDR-0093-005,FUSE-XFMR-032187,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.041,216.2,0.3173,0.4164,0.3655,340,24.9,1,1,,closed
EDGE-065374,FUSE-XFMR-032187,XFMR-032187,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.232,1225.2,0.2808,0.3936,0.3655,340,24.9,1,1,,closed
EDGE-065375,JCT-FDR-0093-005,FUSE-XFMR-032188,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.044,233.6,0.8095,0.5343,0.6985,150,24.9,2,1,,closed
EDGE-065376,FUSE-XFMR-032188,XFMR-032188,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.251,1324.0,0.9758,0.4821,0.6985,150,24.9,2,1,,closed
EDGE-065377,JCT-FDR-0093-005,FUSE-XFMR-032189,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.046,243.9,0.5907,0.5231,0.5345,230,24.9,1,1,,closed
EDGE-065378,FUSE-XFMR-032189,XFMR-032189,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.262,1382.3,0.5619,0.494,0.5345,230,24.9,1,1,,closed
EDGE-065379,JCT-FDR-0093-005,FUSE-XFMR-032190,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.05,262.9,1.3799,0.5535,1.007,100,24.9,2,1,,closed
EDGE-065380,FUSE-XFMR-032190,XFMR-032190,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.282,1490.0,1.628,0.5502,1.007,100,24.9,2,1,,closed
EDGE-065381,JCT-FDR-0093-005,FUSE-XFMR-032191,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.052,277.2,0.2724,0.4382,0.3655,340,24.9,2,1,,closed
EDGE-065382,FUSE-XFMR-032191,XFMR-032191,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.297,1570.8,0.2823,0.4196,0.3655,340,24.9,2,1,,closed
EDGE-065383,JCT-FDR-0093-005,FUSE-XFMR-032192,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.055,292.2,0.5513,0.4931,0.5345,230,24.9,1,0,,closed
EDGE-065384,FUSE-XFMR-032192,XFMR-032192,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.314,1656.1,0.5991,0.4768,0.5345,230,24.9,1,0,,closed
EDGE-065385,JCT-FDR-0093-005,FUSE-XFMR-032193,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.058,306.5,0.553,0.4439,0.5345,230,24.9,2,1,,closed
EDGE-065386,FUSE-XFMR-032193,XFMR-032193,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.329,1736.9,0.5664,0.4789,0.5345,230,24.9,2,1,,closed
EDGE-065387,JCT-FDR-0093-005,FUSE-XFMR-032194,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.061,324.7,0.2727,0.4263,0.3655,340,24.9,3,1,,closed
EDGE-065388,FUSE-XFMR-032194,XFMR-032194,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.348,1840.1,0.2955,0.4495,0.3655,340,24.9,3,1,,closed
EDGE-065389,JCT-FDR-0093-005,FUSE-XFMR-032195,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.065,340.6,0.8199,0.4975,0.6985,150,24.9,2,1,,closed
EDGE-065390,FUSE-XFMR-032195,XFMR-032195,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.365,1929.8,0.9021,0.501,0.6985,150,24.9,2,1,,closed
EDGE-065391,JCT-FDR-0093-005,FUSE-XFMR-032196,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.066,350.9,0.3083,0.441,0.3655,340,24.9,3,0,,closed
EDGE-065392,FUSE-XFMR-032196,XFMR-032196,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.377,1988.2,0.3187,0.4123,0.3655,340,24.9,3,0,,closed
EDGE-065393,JCT-FDR-0093-005,FUSE-XFMR-032197,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.07,369.9,0.2805,0.4552,0.3655,340,24.9,1,1,,closed
EDGE-065394,FUSE-XFMR-032197,XFMR-032197,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.397,2095.9,0.2908,0.4565,0.3655,340,24.9,1,1,,closed
EDGE-065395,JCT-FDR-0093-005,FUSE-XFMR-032198,FDR-0093,SUB-020,lateral_underground,#2 ACSR,BC,0.073,383.3,0.8211,0.5498,0.6985,150,24.9,2,0,,closed
EDGE-065396,FUSE-XFMR-032198,XFMR-032198,FDR-0093,SUB-020,lateral_underground,#2 ACSR,BC,0.411,2172.2,0.9723,0.5178,0.6985,150,24.9,2,0,,closed
EDGE-065397,JCT-FDR-0093-005,FUSE-XFMR-032199,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.076,400.8,0.9315,0.4895,0.6985,150,24.9,1,1,,closed
EDGE-065398,FUSE-XFMR-032199,XFMR-032199,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.43,2270.9,0.8346,0.486,0.6985,150,24.9,1,1,,closed
EDGE-065399,JCT-FDR-0093-005,FUSE-XFMR-032200,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.078,411.8,1.3641,0.5067,1.007,100,24.9,1,1,,closed
EDGE-065400,FUSE-XFMR-032200,XFMR-032200,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.442,2333.8,1.4221,0.5515,1.007,100,24.9,1,1,,closed
EDGE-065401,JCT-FDR-0093-005,FUSE-XFMR-032201,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.081,427.7,0.8979,0.5111,0.6985,150,24.9,1,1,,closed
EDGE-065402,FUSE-XFMR-032201,XFMR-032201,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.459,2423.5,0.9681,0.4854,0.6985,150,24.9,1,1,,closed
EDGE-065403,JCT-FDR-0093-005,FUSE-XFMR-032202,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.084,445.9,0.8763,0.472,0.6985,150,24.9,1,1,,closed
EDGE-065404,FUSE-XFMR-032202,XFMR-032202,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.479,2526.7,0.8774,0.4612,0.6985,150,24.9,1,1,,closed
EDGE-065405,JCT-FDR-0093-005,FUSE-XFMR-032203,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.087,460.9,1.6167,0.4693,1.007,100,24.9,1,1,,closed
EDGE-065406,FUSE-XFMR-032203,XFMR-032203,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.495,2612.0,1.543,0.4629,1.007,100,24.9,1,1,,closed
EDGE-065407,JCT-FDR-0093-005,FUSE-XFMR-032204,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.09,474.4,0.8262,0.5022,0.6985,150,24.9,2,1,,closed
EDGE-065408,FUSE-XFMR-032204,XFMR-032204,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.509,2688.3,0.8901,0.5264,0.6985,150,24.9,2,1,,closed
EDGE-065409,JCT-FDR-0093-005,FUSE-XFMR-032205,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.093,491.8,0.5827,0.4548,0.5345,230,24.9,2,1,,closed
EDGE-065410,FUSE-XFMR-032205,XFMR-032205,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.528,2787.0,0.6195,0.4994,0.5345,230,24.9,2,1,,closed
EDGE-065411,JCT-FDR-0093-005,FUSE-XFMR-032206,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.095,503.7,0.5562,0.4626,0.5345,230,24.9,2,0,,closed
EDGE-065412,FUSE-XFMR-032206,XFMR-032206,FDR-0093,SUB-020,lateral_underground,1/0 AL,AC,0.541,2854.4,0.5367,0.4733,0.5345,230,24.9,2,0,,closed
EDGE-065413,JCT-FDR-0093-005,FUSE-XFMR-032207,FDR-0093,SUB-020,lateral_underground,#4 CU,AB,0.099,521.9,1.4883,0.551,1.007,100,24.9,2,0,,closed
EDGE-065414,FUSE-XFMR-032207,XFMR-032207,FDR-0093,SUB-020,lateral_underground,#4 CU,AB,0.56,2957.6,1.6471,0.5479,1.007,100,24.9,2,0,,closed
EDGE-065415,JCT-FDR-0093-005,FUSE-XFMR-032208,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.102,537.0,0.8644,0.5013,0.6985,150,24.9,2,1,,closed
EDGE-065416,FUSE-XFMR-032208,XFMR-032208,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.576,3042.9,0.9273,0.5287,0.6985,150,24.9,2,1,,closed
EDGE-065417,JCT-FDR-0093-005,FUSE-XFMR-032209,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.104,548.1,0.2924,0.3942,0.3655,340,24.9,2,1,,closed
EDGE-065418,FUSE-XFMR-032209,XFMR-032209,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.588,3105.7,0.2708,0.4193,0.3655,340,24.9,2,1,,closed
EDGE-065419,JCT-FDR-0093-005,FUSE-XFMR-032210,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.108,568.7,0.3199,0.4012,0.3655,340,24.9,1,0,,closed
EDGE-065420,FUSE-XFMR-032210,XFMR-032210,FDR-0093,SUB-020,lateral_underground,4/0 AL,A,0.61,3222.4,0.2793,0.445,0.3655,340,24.9,1,0,,closed
EDGE-065421,JCT-FDR-0093-005,FUSE-XFMR-032211,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.11,580.5,0.2795,0.4735,0.3655,340,24.9,2,1,,closed
EDGE-065422,FUSE-XFMR-032211,XFMR-032211,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.623,3289.7,0.2765,0.4588,0.3655,340,24.9,2,1,,closed
EDGE-065423,JCT-FDR-0093-005,FUSE-XFMR-032212,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.113,594.8,0.9658,0.4995,0.6985,150,24.9,3,1,,closed
EDGE-065424,FUSE-XFMR-032212,XFMR-032212,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.638,3370.5,0.9285,0.5426,0.6985,150,24.9,3,1,,closed
EDGE-065425,JCT-FDR-0093-005,FUSE-XFMR-032213,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.115,609.8,0.3188,0.4308,0.3655,340,24.9,1,0,,closed
EDGE-065426,FUSE-XFMR-032213,XFMR-032213,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.654,3455.8,0.3167,0.3982,0.3655,340,24.9,1,0,,closed
EDGE-065427,JCT-FDR-0093-005,FUSE-XFMR-032214,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.119,626.5,0.9651,0.468,0.6985,150,24.9,1,1,,closed
EDGE-065428,FUSE-XFMR-032214,XFMR-032214,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.672,3550.0,0.8077,0.4645,0.6985,150,24.9,1,1,,closed
EDGE-065429,JCT-FDR-0093-005,FUSE-XFMR-032215,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.122,643.9,0.5405,0.4858,0.5345,230,24.9,1,1,,closed
EDGE-065430,FUSE-XFMR-032215,XFMR-032215,FDR-0093,SUB-020,lateral_overhead,1/0 AL,B,0.691,3648.7,0.5437,0.4964,0.5345,230,24.9,1,1,,closed
EDGE-065431,JCT-FDR-0093-005,FUSE-XFMR-032216,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.125,658.2,0.8667,0.5473,0.6985,150,24.9,1,1,,closed
EDGE-065432,FUSE-XFMR-032216,XFMR-032216,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.706,3729.5,0.8385,0.5383,0.6985,150,24.9,1,1,,closed
EDGE-065433,JCT-FDR-0093-005,FUSE-XFMR-032217,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.127,670.0,0.2829,0.4328,0.3655,340,24.9,2,1,,closed
EDGE-065434,FUSE-XFMR-032217,XFMR-032217,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AB,0.719,3796.8,0.3099,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-065435,JCT-FDR-0093-005,FUSE-XFMR-032218,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.13,687.5,0.2801,0.415,0.3655,340,24.9,1,1,,closed
EDGE-065436,FUSE-XFMR-032218,XFMR-032218,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.738,3895.6,0.2824,0.3911,0.3655,340,24.9,1,1,,closed
EDGE-065437,JCT-FDR-0093-005,FUSE-XFMR-032219,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.133,701.7,0.2995,0.4303,0.3655,340,24.9,2,0,,closed
EDGE-065438,FUSE-XFMR-032219,XFMR-032219,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.753,3976.4,0.2924,0.4508,0.3655,340,24.9,2,0,,closed
EDGE-065439,JCT-FDR-0093-005,FUSE-XFMR-032220,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.136,719.9,0.8585,0.4922,0.6985,150,24.9,1,1,,closed
EDGE-065440,FUSE-XFMR-032220,XFMR-032220,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.773,4079.6,0.8126,0.488,0.6985,150,24.9,1,1,,closed
EDGE-065441,JCT-FDR-0093-005,FUSE-XFMR-032221,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.139,731.8,0.5475,0.4359,0.5345,230,24.9,2,1,,closed
EDGE-065442,FUSE-XFMR-032221,XFMR-032221,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.785,4146.9,0.5766,0.4625,0.5345,230,24.9,2,1,,closed
EDGE-065443,JCT-FDR-0093-005,FUSE-XFMR-032222,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.142,750.8,0.9547,0.4551,0.6985,150,24.9,2,1,,closed
EDGE-065444,FUSE-XFMR-032222,XFMR-032222,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.806,4254.6,0.9247,0.5468,0.6985,150,24.9,2,1,,closed
EDGE-065445,JCT-FDR-0093-005,FUSE-XFMR-032223,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.144,761.1,0.9832,0.519,0.6985,150,24.9,2,1,,closed
EDGE-065446,FUSE-XFMR-032223,XFMR-032223,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.817,4313.0,0.8528,0.4964,0.6985,150,24.9,2,1,,closed
EDGE-065447,JCT-FDR-0093-005,JCT-FDR-0093-006,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.98,5174.4,0.2183,0.4261,0.3005,530,24.9,3,1,,closed
EDGE-065448,JCT-FDR-0093-006,FUSE-XFMR-032224,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.001,5.5,1.4199,0.5563,1.007,100,24.9,1,1,,closed
EDGE-065449,FUSE-XFMR-032224,XFMR-032224,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.006,31.4,1.3869,0.4931,1.007,100,24.9,1,1,,closed
EDGE-065450,JCT-FDR-0093-006,FUSE-XFMR-032225,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.003,15.8,0.2867,0.4449,0.3655,340,24.9,1,1,,closed
EDGE-065451,FUSE-XFMR-032225,XFMR-032225,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.017,89.8,0.2978,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-065452,JCT-FDR-0093-006,FUSE-XFMR-032226,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.006,34.1,0.3,0.474,0.3655,340,24.9,1,0,,closed
EDGE-065453,FUSE-XFMR-032226,XFMR-032226,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.037,193.0,0.2747,0.4076,0.3655,340,24.9,1,0,,closed
EDGE-065454,JCT-FDR-0093-006,FUSE-XFMR-032227,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.009,46.7,0.8403,0.4734,0.6985,150,24.9,2,1,,closed
EDGE-065455,FUSE-XFMR-032227,XFMR-032227,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.05,264.8,0.8753,0.51,0.6985,150,24.9,2,1,,closed
EDGE-065456,JCT-FDR-0093-006,FUSE-XFMR-032228,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.012,63.4,0.6506,0.5095,0.5345,230,24.9,2,1,,closed
EDGE-065457,FUSE-XFMR-032228,XFMR-032228,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.068,359.0,0.6046,0.4777,0.5345,230,24.9,2,1,,closed
EDGE-065458,JCT-FDR-0093-006,FUSE-XFMR-032229,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.014,75.2,0.2926,0.4132,0.3655,340,24.9,1,1,,closed
EDGE-065459,FUSE-XFMR-032229,XFMR-032229,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.081,426.4,0.2844,0.4222,0.3655,340,24.9,1,1,,closed
EDGE-065460,JCT-FDR-0093-006,FUSE-XFMR-032230,FDR-0093,SUB-020,lateral_underground,#4 CU,AC,0.017,90.3,1.4459,0.489,1.007,100,24.9,2,0,,closed
EDGE-065461,FUSE-XFMR-032230,XFMR-032230,FDR-0093,SUB-020,lateral_underground,#4 CU,AC,0.097,511.6,1.507,0.527,1.007,100,24.9,2,0,,closed
