edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-065462,JCT-FDR-0093-006,FUSE-XFMR-032231,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.02,105.3,0.8205,0.5238,0.6985,150,24.9,1,1,,closed
EDGE-065463,FUSE-XFMR-032231,XFMR-032231,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.113,596.9,0.8899,0.4542,0.6985,150,24.9,1,1,,closed
EDGE-065464,JCT-FDR-0093-006,FUSE-XFMR-032232,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.023,120.4,0.8073,0.5224,0.6985,150,24.9,2,1,,closed
EDGE-065465,FUSE-XFMR-032232,XFMR-032232,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.129,682.2,0.9043,0.5439,0.6985,150,24.9,2,1,,closed
EDGE-065466,JCT-FDR-0093-006,FUSE-XFMR-032233,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.026,136.2,1.5995,0.4748,1.007,100,24.9,3,0,,closed
EDGE-065467,FUSE-XFMR-032233,XFMR-032233,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.146,771.9,1.3728,0.485,1.007,100,24.9,3,0,,closed
EDGE-065468,JCT-FDR-0093-006,FUSE-XFMR-032234,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.029,152.1,0.5601,0.5046,0.5345,230,24.9,3,0,,closed
EDGE-065469,FUSE-XFMR-032234,XFMR-032234,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.163,861.7,0.6424,0.5043,0.5345,230,24.9,3,0,,closed
EDGE-065470,JCT-FDR-0093-006,FUSE-XFMR-032235,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.032,168.7,1.5214,0.4683,1.007,100,24.9,2,1,,closed
EDGE-065471,FUSE-XFMR-032235,XFMR-032235,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.181,955.9,1.4567,0.4728,1.007,100,24.9,2,1,,closed
EDGE-065472,JCT-FDR-0093-006,FUSE-XFMR-032236,FDR-0093,SUB-020,lateral_underground,#4 CU,A,0.035,186.1,1.5368,0.5216,1.007,100,24.9,1,0,,closed
EDGE-065473,FUSE-XFMR-032236,XFMR-032236,FDR-0093,SUB-020,lateral_underground,#4 CU,A,0.2,1054.7,1.5312,0.4898,1.007,100,24.9,1,0,,closed
EDGE-065474,JCT-FDR-0093-006,FUSE-XFMR-032237,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.038,199.6,1.4003,0.5365,1.007,100,24.9,2,0,,closed
EDGE-065475,FUSE-XFMR-032237,XFMR-032237,FDR-0093,SUB-020,lateral_underground,#4 CU,BC,0.214,1131.0,1.4522,0.5604,1.007,100,24.9,2,0,,closed
EDGE-065476,JCT-FDR-0093-006,FUSE-XFMR-032238,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.04,212.3,0.6333,0.4659,0.5345,230,24.9,1,1,,closed
EDGE-065477,FUSE-XFMR-032238,XFMR-032238,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.228,1202.8,0.6037,0.4867,0.5345,230,24.9,1,1,,closed
EDGE-065478,JCT-FDR-0093-006,FUSE-XFMR-032239,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.043,227.3,0.9272,0.5079,0.6985,150,24.9,2,1,,closed
EDGE-065479,FUSE-XFMR-032239,XFMR-032239,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.244,1288.1,0.9093,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-065480,JCT-FDR-0093-006,FUSE-XFMR-032240,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.046,242.4,0.5943,0.4392,0.5345,230,24.9,1,1,,closed
EDGE-065481,FUSE-XFMR-032240,XFMR-032240,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.26,1373.3,0.6238,0.431,0.5345,230,24.9,1,1,,closed
EDGE-065482,JCT-FDR-0093-006,FUSE-XFMR-032241,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.05,261.4,0.3102,0.474,0.3655,340,24.9,1,1,,closed
EDGE-065483,FUSE-XFMR-032241,XFMR-032241,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.281,1481.0,0.2953,0.3918,0.3655,340,24.9,1,1,,closed
EDGE-065484,JCT-FDR-0093-006,FUSE-XFMR-032242,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.052,274.8,0.3039,0.4369,0.3655,340,24.9,1,1,,closed
EDGE-065485,FUSE-XFMR-032242,XFMR-032242,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.295,1557.3,0.3174,0.3997,0.3655,340,24.9,1,1,,closed
EDGE-065486,JCT-FDR-0093-006,FUSE-XFMR-032243,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.055,288.3,0.9084,0.5008,0.6985,150,24.9,3,1,,closed
EDGE-065487,FUSE-XFMR-032243,XFMR-032243,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.309,1633.6,0.8403,0.4791,0.6985,150,24.9,3,1,,closed
EDGE-065488,JCT-FDR-0093-006,FUSE-XFMR-032244,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.058,307.3,0.2982,0.4147,0.3655,340,24.9,2,1,,closed
EDGE-065489,FUSE-XFMR-032244,XFMR-032244,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.33,1741.3,0.2935,0.467,0.3655,340,24.9,2,1,,closed
EDGE-065490,JCT-FDR-0093-006,FUSE-XFMR-032245,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.06,319.2,0.289,0.4043,0.3655,340,24.9,1,1,,closed
EDGE-065491,FUSE-XFMR-032245,XFMR-032245,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.343,1808.7,0.3138,0.3967,0.3655,340,24.9,1,1,,closed
EDGE-065492,JCT-FDR-0093-006,FUSE-XFMR-032246,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.064,336.6,1.4628,0.488,1.007,100,24.9,2,1,,closed
EDGE-065493,FUSE-XFMR-032246,XFMR-032246,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.361,1907.4,1.4245,0.5592,1.007,100,24.9,2,1,,closed
EDGE-065494,JCT-FDR-0093-006,FUSE-XFMR-032247,FDR-0093,SUB-020,lateral_underground,1/0 AL,AB,0.066,350.1,0.5783,0.5174,0.5345,230,24.9,2,0,,closed
EDGE-065495,FUSE-XFMR-032247,XFMR-032247,FDR-0093,SUB-020,lateral_underground,1/0 AL,AB,0.376,1983.7,0.5557,0.4527,0.5345,230,24.9,2,0,,closed
EDGE-065496,JCT-FDR-0093-006,FUSE-XFMR-032248,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.07,369.1,0.2872,0.4489,0.3655,340,24.9,1,1,,closed
EDGE-065497,FUSE-XFMR-032248,XFMR-032248,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.396,2091.4,0.3266,0.4666,0.3655,340,24.9,1,1,,closed
EDGE-065498,JCT-FDR-0093-006,FUSE-XFMR-032249,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.072,381.0,0.2882,0.4013,0.3655,340,24.9,2,1,,closed
EDGE-065499,FUSE-XFMR-032249,XFMR-032249,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.409,2158.7,0.2755,0.469,0.3655,340,24.9,2,1,,closed
EDGE-065500,JCT-FDR-0093-006,FUSE-XFMR-032250,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.075,396.8,1.4383,0.5154,1.007,100,24.9,1,1,,closed
EDGE-065501,FUSE-XFMR-032250,XFMR-032250,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.426,2248.5,1.4312,0.4599,1.007,100,24.9,1,1,,closed
EDGE-065502,JCT-FDR-0093-006,FUSE-XFMR-032251,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.078,413.4,0.2881,0.4726,0.3655,340,24.9,2,0,,closed
EDGE-065503,FUSE-XFMR-032251,XFMR-032251,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.444,2342.7,0.2825,0.4074,0.3655,340,24.9,2,0,,closed
EDGE-065504,JCT-FDR-0093-006,FUSE-XFMR-032252,FDR-0093,SUB-020,lateral_underground,1/0 AL,A,0.081,427.7,0.6278,0.5245,0.5345,230,24.9,1,0,,closed
EDGE-065505,FUSE-XFMR-032252,XFMR-032252,FDR-0093,SUB-020,lateral_underground,1/0 AL,A,0.459,2423.5,0.5564,0.5152,0.5345,230,24.9,1,0,,closed
EDGE-065506,JCT-FDR-0093-006,FUSE-XFMR-032253,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.084,443.5,0.6478,0.4295,0.5345,230,24.9,2,1,,closed
EDGE-065507,FUSE-XFMR-032253,XFMR-032253,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.476,2513.3,0.5959,0.5038,0.5345,230,24.9,2,1,,closed
EDGE-065508,JCT-FDR-0093-006,FUSE-XFMR-032254,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.086,455.4,0.8974,0.5249,0.6985,150,24.9,1,1,,closed
EDGE-065509,FUSE-XFMR-032254,XFMR-032254,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.489,2580.6,0.8284,0.4944,0.6985,150,24.9,1,1,,closed
EDGE-065510,JCT-FDR-0093-006,FUSE-XFMR-032255,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.089,470.4,0.8289,0.4719,0.6985,150,24.9,1,1,,closed
EDGE-065511,FUSE-XFMR-032255,XFMR-032255,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.505,2665.9,0.9163,0.5264,0.6985,150,24.9,1,1,,closed
EDGE-065512,JCT-FDR-0093-006,FUSE-XFMR-032256,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.092,486.3,0.55,0.5173,0.5345,230,24.9,1,1,,closed
EDGE-065513,FUSE-XFMR-032256,XFMR-032256,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.522,2755.6,0.5573,0.5015,0.5345,230,24.9,1,1,,closed
EDGE-065514,JCT-FDR-0093-006,FUSE-XFMR-032257,FDR-0093,SUB-020,lateral_underground,#2 ACSR,C,0.095,502.9,0.952,0.4977,0.6985,150,24.9,1,0,,closed
EDGE-065515,FUSE-XFMR-032257,XFMR-032257,FDR-0093,SUB-020,lateral_underground,#2 ACSR,C,0.54,2849.9,0.9325,0.5179,0.6985,150,24.9,1,0,,closed
EDGE-065516,JCT-FDR-0093-006,FUSE-XFMR-032258,FDR-0093,SUB-020,lateral_underground,#2 ACSR,ABC,0.099,520.3,0.8238,0.5007,0.6985,150,24.9,3,0,,closed
EDGE-065517,FUSE-XFMR-032258,XFMR-032258,FDR-0093,SUB-020,lateral_underground,#2 ACSR,ABC,0.558,2948.6,0.8209,0.5474,0.6985,150,24.9,3,0,,closed
EDGE-065518,JCT-FDR-0093-006,FUSE-XFMR-032259,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.102,536.2,1.6209,0.5415,1.007,100,24.9,1,1,,closed
EDGE-065519,FUSE-XFMR-032259,XFMR-032259,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.575,3038.4,1.488,0.4826,1.007,100,24.9,1,1,,closed
EDGE-065520,JCT-FDR-0093-006,FUSE-XFMR-032260,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.104,547.3,1.4196,0.5598,1.007,100,24.9,2,1,,closed
EDGE-065521,FUSE-XFMR-032260,XFMR-032260,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.587,3101.2,1.412,0.5542,1.007,100,24.9,2,1,,closed
EDGE-065522,JCT-FDR-0093-006,FUSE-XFMR-032261,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.106,561.5,0.3028,0.4348,0.3655,340,24.9,1,1,,closed
EDGE-065523,FUSE-XFMR-032261,XFMR-032261,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.603,3182.0,0.3239,0.4092,0.3655,340,24.9,1,1,,closed
EDGE-065524,JCT-FDR-0093-006,FUSE-XFMR-032262,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.11,581.3,0.5932,0.4713,0.5345,230,24.9,1,0,,closed
EDGE-065525,FUSE-XFMR-032262,XFMR-032262,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.624,3294.2,0.5475,0.5185,0.5345,230,24.9,1,0,,closed
EDGE-065526,JCT-FDR-0093-006,FUSE-XFMR-032263,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.113,594.8,0.6376,0.4418,0.5345,230,24.9,2,1,,closed
EDGE-065527,FUSE-XFMR-032263,XFMR-032263,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.638,3370.5,0.6151,0.4694,0.5345,230,24.9,2,1,,closed
EDGE-065528,JCT-FDR-0093-006,FUSE-XFMR-032264,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.116,610.6,0.2777,0.4185,0.3655,340,24.9,2,1,,closed
EDGE-065529,FUSE-XFMR-032264,XFMR-032264,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.655,3460.2,0.2857,0.3994,0.3655,340,24.9,2,1,,closed
EDGE-065530,JCT-FDR-0093-006,FUSE-XFMR-032265,FDR-0093,SUB-020,lateral_underground,1/0 AL,C,0.118,624.1,0.5788,0.4387,0.5345,230,24.9,1,0,,closed
EDGE-065531,FUSE-XFMR-032265,XFMR-032265,FDR-0093,SUB-020,lateral_underground,1/0 AL,C,0.67,3536.5,0.5922,0.5136,0.5345,230,24.9,1,0,,closed
EDGE-065532,JCT-FDR-0093-006,FUSE-XFMR-032266,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.122,643.1,1.4695,0.5155,1.007,100,24.9,1,1,,closed
EDGE-065533,FUSE-XFMR-032266,XFMR-032266,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.69,3644.3,1.569,0.5526,1.007,100,24.9,1,1,,closed
EDGE-065534,JCT-FDR-0093-006,FUSE-XFMR-032267,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.124,657.4,0.9778,0.5215,0.6985,150,24.9,1,1,,closed
EDGE-065535,FUSE-XFMR-032267,XFMR-032267,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.705,3725.0,0.9067,0.5398,0.6985,150,24.9,1,1,,closed
EDGE-065536,JCT-FDR-0093-006,FUSE-XFMR-032268,FDR-0093,SUB-020,lateral_underground,1/0 AL,A,0.127,672.4,0.5504,0.4558,0.5345,230,24.9,1,0,,closed
EDGE-065537,FUSE-XFMR-032268,XFMR-032268,FDR-0093,SUB-020,lateral_underground,1/0 AL,A,0.722,3810.3,0.6477,0.4662,0.5345,230,24.9,1,0,,closed
EDGE-065538,JCT-FDR-0093-006,FUSE-XFMR-032269,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.13,684.3,0.6223,0.4463,0.5345,230,24.9,1,1,,closed
EDGE-065539,FUSE-XFMR-032269,XFMR-032269,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.734,3877.6,0.6086,0.4541,0.5345,230,24.9,1,1,,closed
EDGE-065540,JCT-FDR-0093-006,FUSE-XFMR-032270,FDR-0093,SUB-020,lateral_underground,#2 ACSR,B,0.133,703.3,0.8443,0.4886,0.6985,150,24.9,1,0,,closed
EDGE-065541,FUSE-XFMR-032270,XFMR-032270,FDR-0093,SUB-020,lateral_underground,#2 ACSR,B,0.755,3985.3,0.911,0.4696,0.6985,150,24.9,1,0,,closed
EDGE-065542,JCT-FDR-0093-006,FUSE-XFMR-032271,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.136,719.1,0.2849,0.4024,0.3655,340,24.9,1,1,,closed
EDGE-065543,FUSE-XFMR-032271,XFMR-032271,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.772,4075.1,0.301,0.4502,0.3655,340,24.9,1,1,,closed
EDGE-065544,JCT-FDR-0093-006,FUSE-XFMR-032272,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.139,733.4,1.554,0.5016,1.007,100,24.9,2,1,,closed
EDGE-065545,FUSE-XFMR-032272,XFMR-032272,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.787,4155.9,1.4137,0.504,1.007,100,24.9,2,1,,closed
EDGE-065546,JCT-FDR-0093-006,FUSE-XFMR-032273,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.141,744.5,1.6451,0.4685,1.007,100,24.9,1,1,,closed
EDGE-065547,FUSE-XFMR-032273,XFMR-032273,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.799,4218.7,1.478,0.4758,1.007,100,24.9,1,1,,closed
EDGE-065548,JCT-FDR-0093-006,FUSE-XFMR-032274,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.144,759.5,1.6471,0.5529,1.007,100,24.9,1,1,,closed
EDGE-065549,FUSE-XFMR-032274,XFMR-032274,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.815,4304.0,1.3809,0.5548,1.007,100,24.9,1,1,,closed
EDGE-065550,JCT-FDR-0093-006,JCT-FDR-0093-007,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.98,5174.4,0.2339,0.4028,0.3307,530,24.9,3,1,,closed
EDGE-065551,JCT-FDR-0093-007,FUSE-XFMR-032275,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.001,4.8,0.5484,0.4399,0.5345,230,24.9,3,0,,closed
EDGE-065552,FUSE-XFMR-032275,XFMR-032275,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.005,26.9,0.642,0.4956,0.5345,230,24.9,3,0,,closed
EDGE-065553,JCT-FDR-0093-007,FUSE-XFMR-032276,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.004,19.8,1.3924,0.5072,1.007,100,24.9,2,1,,closed
EDGE-065554,FUSE-XFMR-032276,XFMR-032276,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.021,112.2,1.4692,0.5366,1.007,100,24.9,2,1,,closed
EDGE-065555,JCT-FDR-0093-007,FUSE-XFMR-032277,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.006,33.3,0.2725,0.4428,0.3655,340,24.9,3,1,,closed
EDGE-065556,FUSE-XFMR-032277,XFMR-032277,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.036,188.5,0.3172,0.4089,0.3655,340,24.9,3,1,,closed
EDGE-065557,JCT-FDR-0093-007,FUSE-XFMR-032278,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.009,47.5,0.6278,0.4803,0.5345,230,24.9,1,1,,closed
EDGE-065558,FUSE-XFMR-032278,XFMR-032278,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.051,269.3,0.5481,0.4881,0.5345,230,24.9,1,1,,closed
EDGE-065559,JCT-FDR-0093-007,FUSE-XFMR-032279,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.012,61.8,0.8369,0.4997,0.6985,150,24.9,1,1,,closed
EDGE-065560,FUSE-XFMR-032279,XFMR-032279,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.066,350.1,0.8596,0.4551,0.6985,150,24.9,1,1,,closed
EDGE-065561,JCT-FDR-0093-007,FUSE-XFMR-032280,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.014,74.4,0.5667,0.43,0.5345,230,24.9,2,1,,closed
EDGE-065562,FUSE-XFMR-032280,XFMR-032280,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.08,421.9,0.6373,0.4478,0.5345,230,24.9,2,1,,closed
EDGE-065563,JCT-FDR-0093-007,FUSE-XFMR-032281,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.018,94.2,0.9187,0.456,0.6985,150,24.9,2,1,,closed
EDGE-065564,FUSE-XFMR-032281,XFMR-032281,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.101,534.1,0.8256,0.5048,0.6985,150,24.9,2,1,,closed
EDGE-065565,JCT-FDR-0093-007,FUSE-XFMR-032282,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.02,107.7,0.3005,0.4397,0.3655,340,24.9,1,1,,closed
EDGE-065566,FUSE-XFMR-032282,XFMR-032282,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.116,610.4,0.2949,0.4457,0.3655,340,24.9,1,1,,closed
EDGE-065567,JCT-FDR-0093-007,FUSE-XFMR-032283,FDR-0093,SUB-020,lateral_underground,#4 CU,AB,0.023,122.8,1.3971,0.542,1.007,100,24.9,2,0,,closed
EDGE-065568,FUSE-XFMR-032283,XFMR-032283,FDR-0093,SUB-020,lateral_underground,#4 CU,AB,0.132,695.6,1.469,0.5599,1.007,100,24.9,2,0,,closed
EDGE-065569,JCT-FDR-0093-007,FUSE-XFMR-032284,FDR-0093,SUB-020,lateral_underground,1/0 AL,A,0.026,137.8,0.5784,0.4458,0.5345,230,24.9,1,0,,closed
EDGE-065570,FUSE-XFMR-032284,XFMR-032284,FDR-0093,SUB-020,lateral_underground,1/0 AL,A,0.148,780.9,0.602,0.4315,0.5345,230,24.9,1,0,,closed
EDGE-065571,JCT-FDR-0093-007,FUSE-XFMR-032285,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.029,151.3,0.6448,0.4577,0.5345,230,24.9,2,1,,closed
EDGE-065572,FUSE-XFMR-032285,XFMR-032285,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.162,857.2,0.5786,0.4489,0.5345,230,24.9,2,1,,closed
EDGE-065573,JCT-FDR-0093-007,FUSE-XFMR-032286,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.032,169.5,0.6358,0.4618,0.5345,230,24.9,2,1,,closed
EDGE-065574,FUSE-XFMR-032286,XFMR-032286,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.182,960.4,0.553,0.4698,0.5345,230,24.9,2,1,,closed
EDGE-065575,JCT-FDR-0093-007,FUSE-XFMR-032287,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.035,183.0,0.2869,0.4033,0.3655,340,24.9,2,1,,closed
EDGE-065576,FUSE-XFMR-032287,XFMR-032287,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.196,1036.7,0.3258,0.4568,0.3655,340,24.9,2,1,,closed
EDGE-065577,JCT-FDR-0093-007,FUSE-XFMR-032288,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.037,196.4,0.8595,0.5494,0.6985,150,24.9,3,1,,closed
EDGE-065578,FUSE-XFMR-032288,XFMR-032288,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.211,1113.0,0.8801,0.5329,0.6985,150,24.9,3,1,,closed
EDGE-065579,JCT-FDR-0093-007,FUSE-XFMR-032289,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.041,213.8,0.8425,0.4661,0.6985,150,24.9,1,1,,closed
EDGE-065580,FUSE-XFMR-032289,XFMR-032289,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.23,1211.8,0.9004,0.5321,0.6985,150,24.9,1,1,,closed
EDGE-065581,JCT-FDR-0093-007,FUSE-XFMR-032290,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.044,230.5,0.5768,0.4538,0.5345,230,24.9,2,1,,closed
EDGE-065582,FUSE-XFMR-032290,XFMR-032290,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.247,1306.0,0.5662,0.5021,0.5345,230,24.9,2,1,,closed
EDGE-065583,JCT-FDR-0093-007,FUSE-XFMR-032291,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.046,244.7,0.649,0.4823,0.5345,230,24.9,2,1,,closed
EDGE-065584,FUSE-XFMR-032291,XFMR-032291,FDR-0093,SUB-020,lateral_overhead,1/0 AL,BC,0.263,1386.8,0.5947,0.5042,0.5345,230,24.9,2,1,,closed
EDGE-065585,JCT-FDR-0093-007,FUSE-XFMR-032292,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.049,257.4,1.5901,0.4884,1.007,100,24.9,2,1,,closed
EDGE-065586,FUSE-XFMR-032292,XFMR-032292,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.276,1458.6,1.5527,0.4612,1.007,100,24.9,2,1,,closed
EDGE-065587,JCT-FDR-0093-007,FUSE-XFMR-032293,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.052,276.4,0.2868,0.3958,0.3655,340,24.9,1,0,,closed
EDGE-065588,FUSE-XFMR-032293,XFMR-032293,FDR-0093,SUB-020,lateral_underground,4/0 AL,C,0.297,1566.3,0.2771,0.4469,0.3655,340,24.9,1,0,,closed
EDGE-065589,JCT-FDR-0093-007,FUSE-XFMR-032294,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.055,288.3,1.3715,0.483,1.007,100,24.9,2,1,,closed
EDGE-065590,FUSE-XFMR-032294,XFMR-032294,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.309,1633.6,1.4375,0.5325,1.007,100,24.9,2,1,,closed
EDGE-065591,JCT-FDR-0093-007,FUSE-XFMR-032295,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.058,306.5,0.8995,0.5401,0.6985,150,24.9,2,1,,closed
EDGE-065592,FUSE-XFMR-032295,XFMR-032295,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.329,1736.9,0.8316,0.4999,0.6985,150,24.9,2,1,,closed
EDGE-065593,JCT-FDR-0093-007,FUSE-XFMR-032296,FDR-0093,SUB-020,lateral_underground,4/0 AL,AB,0.061,320.0,0.3087,0.4164,0.3655,340,24.9,2,0,,closed
EDGE-065594,FUSE-XFMR-032296,XFMR-032296,FDR-0093,SUB-020,lateral_underground,4/0 AL,AB,0.343,1813.2,0.2862,0.463,0.3655,340,24.9,2,0,,closed
EDGE-065595,JCT-FDR-0093-007,FUSE-XFMR-032297,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.064,336.6,0.59,0.5159,0.5345,230,24.9,2,1,,closed
EDGE-065596,FUSE-XFMR-032297,XFMR-032297,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AB,0.361,1907.4,0.564,0.5032,0.5345,230,24.9,2,1,,closed
EDGE-065597,JCT-FDR-0093-007,FUSE-XFMR-032298,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.067,352.4,0.3002,0.423,0.3655,340,24.9,2,1,,closed
EDGE-065598,FUSE-XFMR-032298,XFMR-032298,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.378,1997.2,0.2796,0.421,0.3655,340,24.9,2,1,,closed
EDGE-065599,JCT-FDR-0093-007,FUSE-XFMR-032299,FDR-0093,SUB-020,lateral_underground,#2 ACSR,B,0.069,365.9,0.8101,0.461,0.6985,150,24.9,1,0,,closed
EDGE-065600,FUSE-XFMR-032299,XFMR-032299,FDR-0093,SUB-020,lateral_underground,#2 ACSR,B,0.393,2073.5,0.9476,0.4644,0.6985,150,24.9,1,0,,closed
EDGE-065601,JCT-FDR-0093-007,FUSE-XFMR-032300,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.073,383.3,0.8183,0.4708,0.6985,150,24.9,1,1,,closed
EDGE-065602,FUSE-XFMR-032300,XFMR-032300,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,C,0.411,2172.2,0.8281,0.4759,0.6985,150,24.9,1,1,,closed
EDGE-065603,JCT-FDR-0093-007,FUSE-XFMR-032301,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.075,396.0,1.5508,0.5212,1.007,100,24.9,2,1,,closed
EDGE-065604,FUSE-XFMR-032301,XFMR-032301,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.425,2244.0,1.5019,0.5052,1.007,100,24.9,2,1,,closed
EDGE-065605,JCT-FDR-0093-007,FUSE-XFMR-032302,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.078,411.0,0.951,0.5114,0.6985,150,24.9,1,1,,closed
EDGE-065606,FUSE-XFMR-032302,XFMR-032302,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.441,2329.3,0.9075,0.5014,0.6985,150,24.9,1,1,,closed
EDGE-065607,JCT-FDR-0093-007,FUSE-XFMR-032303,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.08,424.5,0.5958,0.4582,0.5345,230,24.9,3,1,,closed
EDGE-065608,FUSE-XFMR-032303,XFMR-032303,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.456,2405.6,0.609,0.4737,0.5345,230,24.9,3,1,,closed
EDGE-065609,JCT-FDR-0093-007,FUSE-XFMR-032304,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.084,444.3,0.5542,0.4827,0.5345,230,24.9,1,1,,closed
EDGE-065610,FUSE-XFMR-032304,XFMR-032304,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.477,2517.8,0.5539,0.432,0.5345,230,24.9,1,1,,closed
EDGE-065611,JCT-FDR-0093-007,FUSE-XFMR-032305,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.087,458.6,0.2975,0.4477,0.3655,340,24.9,1,1,,closed
EDGE-065612,FUSE-XFMR-032305,XFMR-032305,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.492,2598.6,0.2773,0.3937,0.3655,340,24.9,1,1,,closed
EDGE-065613,JCT-FDR-0093-007,FUSE-XFMR-032306,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.09,472.8,0.2715,0.408,0.3655,340,24.9,2,0,,closed
EDGE-065614,FUSE-XFMR-032306,XFMR-032306,FDR-0093,SUB-020,lateral_underground,4/0 AL,AC,0.507,2679.3,0.2874,0.3947,0.3655,340,24.9,2,0,,closed
EDGE-065615,JCT-FDR-0093-007,FUSE-XFMR-032307,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.092,487.1,0.5694,0.5123,0.5345,230,24.9,1,1,,closed
EDGE-065616,FUSE-XFMR-032307,XFMR-032307,FDR-0093,SUB-020,lateral_overhead,1/0 AL,A,0.523,2760.1,0.5335,0.4598,0.5345,230,24.9,1,1,,closed
EDGE-065617,JCT-FDR-0093-007,FUSE-XFMR-032308,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.095,502.9,0.2676,0.4218,0.3655,340,24.9,1,0,,closed
EDGE-065618,FUSE-XFMR-032308,XFMR-032308,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.54,2849.9,0.2916,0.4025,0.3655,340,24.9,1,0,,closed
EDGE-065619,JCT-FDR-0093-007,FUSE-XFMR-032309,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.098,518.8,0.3048,0.4235,0.3655,340,24.9,1,0,,closed
EDGE-065620,FUSE-XFMR-032309,XFMR-032309,FDR-0093,SUB-020,lateral_underground,4/0 AL,B,0.557,2939.6,0.2882,0.4401,0.3655,340,24.9,1,0,,closed
EDGE-065621,JCT-FDR-0093-007,FUSE-XFMR-032310,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.101,531.4,1.6046,0.5386,1.007,100,24.9,1,1,,closed
EDGE-065622,FUSE-XFMR-032310,XFMR-032310,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.57,3011.4,1.5754,0.5109,1.007,100,24.9,1,1,,closed
EDGE-065623,JCT-FDR-0093-007,FUSE-XFMR-032311,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.104,548.9,1.3628,0.5207,1.007,100,24.9,3,1,,closed
EDGE-065624,FUSE-XFMR-032311,XFMR-032311,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.589,3110.2,1.6308,0.4995,1.007,100,24.9,3,1,,closed
EDGE-065625,JCT-FDR-0093-007,FUSE-XFMR-032312,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.107,563.9,0.6472,0.5027,0.5345,230,24.9,2,1,,closed
EDGE-065626,FUSE-XFMR-032312,XFMR-032312,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.605,3195.5,0.6296,0.4976,0.5345,230,24.9,2,1,,closed
EDGE-065627,JCT-FDR-0093-007,FUSE-XFMR-032313,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.11,581.3,0.9496,0.47,0.6985,150,24.9,1,1,,closed
EDGE-065628,FUSE-XFMR-032313,XFMR-032313,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.624,3294.2,0.8516,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-065629,JCT-FDR-0093-007,FUSE-XFMR-032314,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.112,591.6,0.887,0.5368,0.6985,150,24.9,2,1,,closed
EDGE-065630,FUSE-XFMR-032314,XFMR-032314,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.635,3352.5,0.8382,0.5437,0.6985,150,24.9,2,1,,closed
EDGE-065631,JCT-FDR-0093-007,FUSE-XFMR-032315,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.115,608.3,0.9843,0.4659,0.6985,150,24.9,1,1,,closed
EDGE-065632,FUSE-XFMR-032315,XFMR-032315,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.653,3446.8,0.8838,0.4792,0.6985,150,24.9,1,1,,closed
EDGE-065633,JCT-FDR-0093-007,FUSE-XFMR-032316,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.118,624.1,1.6393,0.505,1.007,100,24.9,1,1,,closed
EDGE-065634,FUSE-XFMR-032316,XFMR-032316,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.67,3536.5,1.566,0.5299,1.007,100,24.9,1,1,,closed
EDGE-065635,JCT-FDR-0093-007,FUSE-XFMR-032317,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.121,639.1,0.8725,0.4695,0.6985,150,24.9,2,1,,closed
EDGE-065636,FUSE-XFMR-032317,XFMR-032317,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.686,3621.8,0.8673,0.4733,0.6985,150,24.9,2,1,,closed
EDGE-065637,JCT-FDR-0093-007,FUSE-XFMR-032318,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.124,653.4,0.3117,0.4469,0.3655,340,24.9,1,1,,closed
EDGE-065638,FUSE-XFMR-032318,XFMR-032318,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.701,3702.6,0.2789,0.3925,0.3655,340,24.9,1,1,,closed
EDGE-065639,JCT-FDR-0093-007,FUSE-XFMR-032319,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.127,669.2,0.8989,0.485,0.6985,150,24.9,1,1,,closed
EDGE-065640,FUSE-XFMR-032319,XFMR-032319,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.718,3792.4,0.8763,0.4777,0.6985,150,24.9,1,1,,closed
EDGE-065641,JCT-FDR-0093-007,FUSE-XFMR-032320,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.13,684.3,0.2979,0.3918,0.3655,340,24.9,1,1,,closed
EDGE-065642,FUSE-XFMR-032320,XFMR-032320,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.734,3877.6,0.291,0.4675,0.3655,340,24.9,1,1,,closed
EDGE-065643,JCT-FDR-0093-007,FUSE-XFMR-032321,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.133,703.3,0.3031,0.4035,0.3655,340,24.9,1,1,,closed
EDGE-065644,FUSE-XFMR-032321,XFMR-032321,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.755,3985.3,0.306,0.4764,0.3655,340,24.9,1,1,,closed
EDGE-065645,JCT-FDR-0093-007,FUSE-XFMR-032322,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.135,714.4,0.2726,0.471,0.3655,340,24.9,2,1,,closed
EDGE-065646,FUSE-XFMR-032322,XFMR-032322,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.767,4048.2,0.3004,0.448,0.3655,340,24.9,2,1,,closed
EDGE-065647,JCT-FDR-0093-007,FUSE-XFMR-032323,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.138,730.2,0.9642,0.4815,0.6985,150,24.9,2,1,,closed
EDGE-065648,FUSE-XFMR-032323,XFMR-032323,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.784,4137.9,0.9504,0.4903,0.6985,150,24.9,2,1,,closed
EDGE-065649,JCT-FDR-0093-007,FUSE-XFMR-032324,FDR-0093,SUB-020,lateral_underground,1/0 AL,BC,0.141,744.5,0.5439,0.444,0.5345,230,24.9,2,0,,closed
EDGE-065650,FUSE-XFMR-032324,XFMR-032324,FDR-0093,SUB-020,lateral_underground,1/0 AL,BC,0.799,4218.7,0.5546,0.4794,0.5345,230,24.9,2,0,,closed
EDGE-065651,JCT-FDR-0093-007,FUSE-XFMR-032325,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.145,764.3,0.2974,0.4142,0.3655,340,24.9,1,1,,closed
EDGE-065652,FUSE-XFMR-032325,XFMR-032325,FDR-0093,SUB-020,lateral_overhead,4/0 AL,A,0.82,4330.9,0.3163,0.4083,0.3655,340,24.9,1,1,,closed
EDGE-065653,JCT-FDR-0093-007,JCT-FDR-0093-008,FDR-0093,SUB-020,primary_overhead,477 ACSR,ABC,0.98,5174.4,0.2127,0.4149,0.3139,530,24.9,3,1,,closed
EDGE-065654,JCT-FDR-0093-008,FUSE-XFMR-032326,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.001,4.8,0.6091,0.4628,0.5345,230,24.9,3,1,,closed
EDGE-065655,FUSE-XFMR-032326,XFMR-032326,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.005,26.9,0.5568,0.5185,0.5345,230,24.9,3,1,,closed
EDGE-065656,JCT-FDR-0093-008,FUSE-XFMR-032327,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.002,12.7,0.8654,0.5218,0.6985,150,24.9,1,1,,closed
EDGE-065657,FUSE-XFMR-032327,XFMR-032327,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.014,71.8,0.8453,0.4604,0.6985,150,24.9,1,1,,closed
EDGE-065658,JCT-FDR-0093-008,FUSE-XFMR-032328,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.006,29.3,0.8816,0.5035,0.6985,150,24.9,2,1,,closed
EDGE-065659,FUSE-XFMR-032328,XFMR-032328,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.031,166.1,0.8089,0.4735,0.6985,150,24.9,2,1,,closed
EDGE-065660,JCT-FDR-0093-008,FUSE-XFMR-032329,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.009,45.1,0.8984,0.5191,0.6985,150,24.9,3,1,,closed
EDGE-065661,FUSE-XFMR-032329,XFMR-032329,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.048,255.8,0.8367,0.547,0.6985,150,24.9,3,1,,closed
EDGE-065662,JCT-FDR-0093-008,FUSE-XFMR-032330,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.011,56.2,0.2897,0.4497,0.3655,340,24.9,1,1,,closed
EDGE-065663,FUSE-XFMR-032330,XFMR-032330,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.06,318.6,0.3156,0.4514,0.3655,340,24.9,1,1,,closed
EDGE-065664,JCT-FDR-0093-008,FUSE-XFMR-032331,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.014,73.7,0.9248,0.5469,0.6985,150,24.9,3,1,,closed
EDGE-065665,FUSE-XFMR-032331,XFMR-032331,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.079,417.4,0.831,0.4809,0.6985,150,24.9,3,1,,closed
EDGE-065666,JCT-FDR-0093-008,FUSE-XFMR-032332,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.017,87.9,0.9038,0.4526,0.6985,150,24.9,2,1,,closed
EDGE-065667,FUSE-XFMR-032332,XFMR-032332,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.094,498.2,0.9362,0.5412,0.6985,150,24.9,2,1,,closed
EDGE-065668,JCT-FDR-0093-008,FUSE-XFMR-032333,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.02,106.1,0.9656,0.4579,0.6985,150,24.9,3,1,,closed
EDGE-065669,FUSE-XFMR-032333,XFMR-032333,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.114,601.4,0.9468,0.4595,0.6985,150,24.9,3,1,,closed
EDGE-065670,JCT-FDR-0093-008,FUSE-XFMR-032334,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.022,117.2,1.6317,0.5261,1.007,100,24.9,1,1,,closed
EDGE-065671,FUSE-XFMR-032334,XFMR-032334,FDR-0093,SUB-020,lateral_overhead,#4 CU,A,0.126,664.2,1.5091,0.4897,1.007,100,24.9,1,1,,closed
EDGE-065672,JCT-FDR-0093-008,FUSE-XFMR-032335,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.026,135.4,0.5647,0.4319,0.5345,230,24.9,1,0,,closed
EDGE-065673,FUSE-XFMR-032335,XFMR-032335,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.145,767.4,0.5836,0.4405,0.5345,230,24.9,1,0,,closed
EDGE-065674,JCT-FDR-0093-008,FUSE-XFMR-032336,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.029,152.1,0.9207,0.456,0.6985,150,24.9,2,1,,closed
EDGE-065675,FUSE-XFMR-032336,XFMR-032336,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AB,0.163,861.7,0.8605,0.4861,0.6985,150,24.9,2,1,,closed
EDGE-065676,JCT-FDR-0093-008,FUSE-XFMR-032337,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.031,164.7,0.6314,0.4932,0.5345,230,24.9,2,1,,closed
EDGE-065677,FUSE-XFMR-032337,XFMR-032337,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.177,933.5,0.606,0.4451,0.5345,230,24.9,2,1,,closed
EDGE-065678,JCT-FDR-0093-008,FUSE-XFMR-032338,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.034,179.0,0.9167,0.5208,0.6985,150,24.9,2,1,,closed
EDGE-065679,FUSE-XFMR-032338,XFMR-032338,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.192,1014.3,0.9837,0.4713,0.6985,150,24.9,2,1,,closed
EDGE-065680,JCT-FDR-0093-008,FUSE-XFMR-032339,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.037,193.2,1.4446,0.473,1.007,100,24.9,3,0,,closed
EDGE-065681,FUSE-XFMR-032339,XFMR-032339,FDR-0093,SUB-020,lateral_underground,#4 CU,ABC,0.207,1095.1,1.54,0.4652,1.007,100,24.9,3,0,,closed
EDGE-065682,JCT-FDR-0093-008,FUSE-XFMR-032340,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.04,210.7,0.9539,0.5192,0.6985,150,24.9,1,1,,closed
EDGE-065683,FUSE-XFMR-032340,XFMR-032340,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.226,1193.8,0.9023,0.5438,0.6985,150,24.9,1,1,,closed
EDGE-065684,JCT-FDR-0093-008,FUSE-XFMR-032341,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.043,228.9,0.9607,0.4546,0.6985,150,24.9,3,1,,closed
EDGE-065685,FUSE-XFMR-032341,XFMR-032341,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,ABC,0.246,1297.0,0.8476,0.5268,0.6985,150,24.9,3,1,,closed
EDGE-065686,JCT-FDR-0093-008,FUSE-XFMR-032342,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.046,242.4,1.369,0.4961,1.007,100,24.9,3,1,,closed
EDGE-065687,FUSE-XFMR-032342,XFMR-032342,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.26,1373.3,1.6033,0.4737,1.007,100,24.9,3,1,,closed
EDGE-065688,JCT-FDR-0093-008,FUSE-XFMR-032343,FDR-0093,SUB-020,lateral_underground,#4 CU,C,0.049,258.2,1.4828,0.5523,1.007,100,24.9,1,0,,closed
EDGE-065689,FUSE-XFMR-032343,XFMR-032343,FDR-0093,SUB-020,lateral_underground,#4 CU,C,0.277,1463.1,1.6233,0.4798,1.007,100,24.9,1,0,,closed
EDGE-065690,JCT-FDR-0093-008,FUSE-XFMR-032344,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.051,269.3,0.5703,0.4674,0.5345,230,24.9,2,1,,closed
EDGE-065691,FUSE-XFMR-032344,XFMR-032344,FDR-0093,SUB-020,lateral_overhead,1/0 AL,AC,0.289,1525.9,0.6047,0.4666,0.5345,230,24.9,2,1,,closed
EDGE-065692,JCT-FDR-0093-008,FUSE-XFMR-032345,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AC,0.054,287.5,0.968,0.5458,0.6985,150,24.9,2,0,,closed
EDGE-065693,FUSE-XFMR-032345,XFMR-032345,FDR-0093,SUB-020,lateral_underground,#2 ACSR,AC,0.309,1629.1,0.8404,0.4744,0.6985,150,24.9,2,0,,closed
EDGE-065694,JCT-FDR-0093-008,FUSE-XFMR-032346,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.057,301.0,0.295,0.4296,0.3655,340,24.9,2,1,,closed
EDGE-065695,FUSE-XFMR-032346,XFMR-032346,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.323,1705.4,0.2771,0.4437,0.3655,340,24.9,2,1,,closed
EDGE-065696,JCT-FDR-0093-008,FUSE-XFMR-032347,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.06,316.8,1.5359,0.5191,1.007,100,24.9,2,1,,closed
EDGE-065697,FUSE-XFMR-032347,XFMR-032347,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.34,1795.2,1.5226,0.5333,1.007,100,24.9,2,1,,closed
EDGE-065698,JCT-FDR-0093-008,FUSE-XFMR-032348,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.063,335.0,0.6084,0.4786,0.5345,230,24.9,1,1,,closed
EDGE-065699,FUSE-XFMR-032348,XFMR-032348,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.36,1898.4,0.5731,0.4376,0.5345,230,24.9,1,1,,closed
EDGE-065700,JCT-FDR-0093-008,FUSE-XFMR-032349,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.066,348.5,0.2857,0.393,0.3655,340,24.9,2,1,,closed
EDGE-065701,FUSE-XFMR-032349,XFMR-032349,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.374,1974.7,0.2761,0.453,0.3655,340,24.9,2,1,,closed
EDGE-065702,JCT-FDR-0093-008,FUSE-XFMR-032350,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.068,361.2,0.557,0.5032,0.5345,230,24.9,3,0,,closed
EDGE-065703,FUSE-XFMR-032350,XFMR-032350,FDR-0093,SUB-020,lateral_underground,1/0 AL,ABC,0.388,2046.5,0.6404,0.4316,0.5345,230,24.9,3,0,,closed
EDGE-065704,JCT-FDR-0093-008,FUSE-XFMR-032351,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.071,376.2,1.4851,0.5219,1.007,100,24.9,1,1,,closed
EDGE-065705,FUSE-XFMR-032351,XFMR-032351,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.404,2131.8,1.5534,0.4694,1.007,100,24.9,1,1,,closed
EDGE-065706,JCT-FDR-0093-008,FUSE-XFMR-032352,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.075,393.6,0.3005,0.4243,0.3655,340,24.9,1,1,,closed
EDGE-065707,FUSE-XFMR-032352,XFMR-032352,FDR-0093,SUB-020,lateral_overhead,4/0 AL,B,0.422,2230.5,0.2871,0.469,0.3655,340,24.9,1,1,,closed
EDGE-065708,JCT-FDR-0093-008,FUSE-XFMR-032353,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.077,406.3,1.3733,0.4945,1.007,100,24.9,2,1,,closed
EDGE-065709,FUSE-XFMR-032353,XFMR-032353,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.436,2302.3,1.5567,0.5184,1.007,100,24.9,2,1,,closed
EDGE-065710,JCT-FDR-0093-008,FUSE-XFMR-032354,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.08,424.5,1.6188,0.5056,1.007,100,24.9,1,1,,closed
EDGE-065711,FUSE-XFMR-032354,XFMR-032354,FDR-0093,SUB-020,lateral_overhead,#4 CU,B,0.456,2405.6,1.4668,0.5294,1.007,100,24.9,1,1,,closed
EDGE-065712,JCT-FDR-0093-008,FUSE-XFMR-032355,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.083,438.8,0.6225,0.4528,0.5345,230,24.9,1,0,,closed
EDGE-065713,FUSE-XFMR-032355,XFMR-032355,FDR-0093,SUB-020,lateral_underground,1/0 AL,B,0.471,2486.4,0.5863,0.4599,0.5345,230,24.9,1,0,,closed
EDGE-065714,JCT-FDR-0093-008,FUSE-XFMR-032356,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.086,453.8,0.2805,0.4755,0.3655,340,24.9,2,1,,closed
EDGE-065715,FUSE-XFMR-032356,XFMR-032356,FDR-0093,SUB-020,lateral_overhead,4/0 AL,AC,0.487,2571.6,0.3194,0.4329,0.3655,340,24.9,2,1,,closed
EDGE-065716,JCT-FDR-0093-008,FUSE-XFMR-032357,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.089,468.1,0.842,0.5056,0.6985,150,24.9,2,1,,closed
EDGE-065717,FUSE-XFMR-032357,XFMR-032357,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.502,2652.4,0.9022,0.5081,0.6985,150,24.9,2,1,,closed
EDGE-065718,JCT-FDR-0093-008,FUSE-XFMR-032358,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.092,485.5,1.6349,0.5062,1.007,100,24.9,1,1,,closed
EDGE-065719,FUSE-XFMR-032358,XFMR-032358,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.521,2751.1,1.3866,0.4646,1.007,100,24.9,1,1,,closed
EDGE-065720,JCT-FDR-0093-008,FUSE-XFMR-032359,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.095,499.8,0.8333,0.4645,0.6985,150,24.9,1,1,,closed
EDGE-065721,FUSE-XFMR-032359,XFMR-032359,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.536,2831.9,0.8462,0.4984,0.6985,150,24.9,1,1,,closed
EDGE-065722,JCT-FDR-0093-008,FUSE-XFMR-032360,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.098,516.4,0.293,0.4244,0.3655,340,24.9,1,1,,closed
EDGE-065723,FUSE-XFMR-032360,XFMR-032360,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.554,2926.2,0.2745,0.4699,0.3655,340,24.9,1,1,,closed
EDGE-065724,JCT-FDR-0093-008,FUSE-XFMR-032361,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.101,532.2,0.3166,0.4445,0.3655,340,24.9,2,0,,closed
EDGE-065725,FUSE-XFMR-032361,XFMR-032361,FDR-0093,SUB-020,lateral_underground,4/0 AL,BC,0.571,3015.9,0.2928,0.4223,0.3655,340,24.9,2,0,,closed
EDGE-065726,JCT-FDR-0093-008,FUSE-XFMR-032362,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.103,544.9,0.3068,0.4423,0.3655,340,24.9,3,0,,closed
EDGE-065727,FUSE-XFMR-032362,XFMR-032362,FDR-0093,SUB-020,lateral_underground,4/0 AL,ABC,0.585,3087.7,0.3117,0.4046,0.3655,340,24.9,3,0,,closed
EDGE-065728,JCT-FDR-0093-008,FUSE-XFMR-032363,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.106,561.5,1.3607,0.4854,1.007,100,24.9,2,1,,closed
EDGE-065729,FUSE-XFMR-032363,XFMR-032363,FDR-0093,SUB-020,lateral_overhead,#4 CU,AB,0.603,3182.0,1.4712,0.5006,1.007,100,24.9,2,1,,closed
EDGE-065730,JCT-FDR-0093-008,FUSE-XFMR-032364,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.109,574.2,0.6457,0.4596,0.5345,230,24.9,3,1,,closed
EDGE-065731,FUSE-XFMR-032364,XFMR-032364,FDR-0093,SUB-020,lateral_overhead,1/0 AL,ABC,0.616,3253.8,0.5945,0.4614,0.5345,230,24.9,3,1,,closed
EDGE-065732,JCT-FDR-0093-008,FUSE-XFMR-032365,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.112,589.2,0.8678,0.4849,0.6985,150,24.9,1,1,,closed
EDGE-065733,FUSE-XFMR-032365,XFMR-032365,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,B,0.632,3339.1,0.9232,0.5368,0.6985,150,24.9,1,1,,closed
EDGE-065734,JCT-FDR-0093-008,FUSE-XFMR-032366,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.115,605.1,0.5786,0.4401,0.5345,230,24.9,1,1,,closed
EDGE-065735,FUSE-XFMR-032366,XFMR-032366,FDR-0093,SUB-020,lateral_overhead,1/0 AL,C,0.649,3428.8,0.558,0.5126,0.5345,230,24.9,1,1,,closed
EDGE-065736,JCT-FDR-0093-008,FUSE-XFMR-032367,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.117,619.3,0.2784,0.4193,0.3655,340,24.9,1,1,,closed
EDGE-065737,FUSE-XFMR-032367,XFMR-032367,FDR-0093,SUB-020,lateral_overhead,4/0 AL,C,0.665,3509.6,0.2883,0.4661,0.3655,340,24.9,1,1,,closed
EDGE-065738,JCT-FDR-0093-008,FUSE-XFMR-032368,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.12,635.2,1.4437,0.5007,1.007,100,24.9,3,1,,closed
EDGE-065739,FUSE-XFMR-032368,XFMR-032368,FDR-0093,SUB-020,lateral_overhead,#4 CU,ABC,0.682,3599.4,1.5898,0.5494,1.007,100,24.9,3,1,,closed
EDGE-065740,JCT-FDR-0093-008,FUSE-XFMR-032369,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.124,653.4,1.4477,0.4989,1.007,100,24.9,2,1,,closed
EDGE-065741,FUSE-XFMR-032369,XFMR-032369,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.701,3702.6,1.5645,0.5118,1.007,100,24.9,2,1,,closed
EDGE-065742,JCT-FDR-0093-008,FUSE-XFMR-032370,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.127,669.2,0.9526,0.5027,0.6985,150,24.9,2,1,,closed
EDGE-065743,FUSE-XFMR-032370,XFMR-032370,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,AC,0.718,3792.4,0.8135,0.4899,0.6985,150,24.9,2,1,,closed
EDGE-065744,JCT-FDR-0093-008,FUSE-XFMR-032371,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.129,681.1,1.5796,0.4939,1.007,100,24.9,1,1,,closed
EDGE-065745,FUSE-XFMR-032371,XFMR-032371,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.731,3859.7,1.3571,0.5557,1.007,100,24.9,1,1,,closed
EDGE-065746,JCT-FDR-0093-008,FUSE-XFMR-032372,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.132,699.3,1.5083,0.4768,1.007,100,24.9,2,1,,closed
EDGE-065747,FUSE-XFMR-032372,XFMR-032372,FDR-0093,SUB-020,lateral_overhead,#4 CU,AC,0.751,3962.9,1.5779,0.5362,1.007,100,24.9,2,1,,closed
EDGE-065748,JCT-FDR-0093-008,FUSE-XFMR-032373,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.135,713.6,0.836,0.4796,0.6985,150,24.9,1,1,,closed
EDGE-065749,FUSE-XFMR-032373,XFMR-032373,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,A,0.766,4043.7,0.9555,0.4576,0.6985,150,24.9,1,1,,closed
EDGE-065750,JCT-FDR-0093-008,FUSE-XFMR-032374,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.138,727.1,0.806,0.4826,0.6985,150,24.9,2,1,,closed
EDGE-065751,FUSE-XFMR-032374,XFMR-032374,FDR-0093,SUB-020,lateral_overhead,#2 ACSR,BC,0.78,4120.0,0.8842,0.4545,0.6985,150,24.9,2,1,,closed
EDGE-065752,JCT-FDR-0093-008,FUSE-XFMR-032375,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.141,743.7,0.3248,0.4276,0.3655,340,24.9,3,1,,closed
EDGE-065753,FUSE-XFMR-032375,XFMR-032375,FDR-0093,SUB-020,lateral_overhead,4/0 AL,ABC,0.798,4214.2,0.2937,0.4016,0.3655,340,24.9,3,1,,closed
EDGE-065754,JCT-FDR-0093-008,FUSE-XFMR-032376,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.143,757.2,0.2903,0.4752,0.3655,340,24.9,2,1,,closed
EDGE-065755,FUSE-XFMR-032376,XFMR-032376,FDR-0093,SUB-020,lateral_overhead,4/0 AL,BC,0.813,4290.5,0.2705,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-065756,JCT-FDR-0093-008,JCT-FDR-0093-009,FDR-0093,SUB-020,primary_underground,477 ACSR,ABC,0.98,5174.4,0.2126,0.3923,0.2881,530,24.9,3,0,,closed
EDGE-065757,JCT-FDR-0093-009,FUSE-XFMR-032377,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.001,4.8,1.3812,0.5061,1.007,100,24.9,1,1,,closed
EDGE-065758,FUSE-XFMR-032377,XFMR-032377,FDR-0093,SUB-020,lateral_overhead,#4 CU,C,0.005,26.9,1.6196,0.471,1.007,100,24.9,1,1,,closed
EDGE-065759,JCT-FDR-0093-009,FUSE-XFMR-032378,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.003,16.6,1.499,0.4665,1.007,100,24.9,2,1,,closed
EDGE-065760,FUSE-XFMR-032378,XFMR-032378,FDR-0093,SUB-020,lateral_overhead,#4 CU,BC,0.018,94.2,1.3688,0.4814,1.007,100,24.9,2,1,,closed
EDGE-065761,JCT-FDR-0093-009,FDR-0093-TAIL,FDR-0093,SUB-020,primary_underground,477 ACSR,ABC,0.04,211.2,0.2118,0.3983,0.318,530,24.9,3,0,,open
EDGE-065762,SUB-021,FDR-0094-HEAD,FDR-0094,SUB-021,bus_tie,4/0 AL,ABC,0.01,52.8,0.2914,0.4105,0.3655,340,13.8,3,1,,closed
EDGE-065763,FDR-0094-HEAD,JCT-FDR-0094-001,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2856,0.4412,0.3476,340,13.8,3,1,,closed
EDGE-065764,JCT-FDR-0094-001,FUSE-XFMR-032379,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.001,4.0,1.3591,0.4949,1.007,100,13.8,2,1,,closed
EDGE-065765,FUSE-XFMR-032379,XFMR-032379,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.004,22.4,1.542,0.4715,1.007,100,13.8,2,1,,closed
EDGE-065766,JCT-FDR-0094-001,FUSE-XFMR-032380,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.003,18.2,0.6218,0.4438,0.5345,230,13.8,3,0,,closed
EDGE-065767,FUSE-XFMR-032380,XFMR-032380,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.02,103.2,0.6377,0.4447,0.5345,230,13.8,3,0,,closed
EDGE-065768,JCT-FDR-0094-001,FUSE-XFMR-032381,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.006,29.3,0.9324,0.5341,0.6985,150,13.8,1,1,,closed
EDGE-065769,FUSE-XFMR-032381,XFMR-032381,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.031,166.1,0.9507,0.5322,0.6985,150,13.8,1,1,,closed
EDGE-065770,JCT-FDR-0094-001,FUSE-XFMR-032382,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.007,38.8,0.5558,0.522,0.5345,230,13.8,3,1,,closed
EDGE-065771,FUSE-XFMR-032382,XFMR-032382,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.042,219.9,0.575,0.5186,0.5345,230,13.8,3,1,,closed
EDGE-065772,JCT-FDR-0094-001,FUSE-XFMR-032383,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.011,56.2,0.9175,0.4704,0.6985,150,13.8,2,1,,closed
EDGE-065773,FUSE-XFMR-032383,XFMR-032383,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.06,318.6,0.8221,0.4718,0.6985,150,13.8,2,1,,closed
EDGE-065774,JCT-FDR-0094-001,FUSE-XFMR-032384,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.013,67.3,1.4247,0.4871,1.007,100,13.8,2,0,,closed
EDGE-065775,FUSE-XFMR-032384,XFMR-032384,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.072,381.5,1.5225,0.5079,1.007,100,13.8,2,0,,closed
EDGE-065776,JCT-FDR-0094-001,FUSE-XFMR-032385,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.016,83.2,0.9516,0.5171,0.6985,150,13.8,2,0,,closed
EDGE-065777,FUSE-XFMR-032385,XFMR-032385,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.089,471.2,0.8973,0.5202,0.6985,150,13.8,2,0,,closed
EDGE-065778,JCT-FDR-0094-001,FUSE-XFMR-032386,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.018,95.0,1.5013,0.5194,1.007,100,13.8,2,0,,closed
EDGE-065779,FUSE-XFMR-032386,XFMR-032386,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.102,538.6,1.5705,0.5197,1.007,100,13.8,2,0,,closed
EDGE-065780,JCT-FDR-0094-001,FUSE-XFMR-032387,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.021,109.3,0.9009,0.4857,0.6985,150,13.8,2,0,,closed
EDGE-065781,FUSE-XFMR-032387,XFMR-032387,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.117,619.3,0.8319,0.4807,0.6985,150,13.8,2,0,,closed
EDGE-065782,JCT-FDR-0094-001,FUSE-XFMR-032388,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.023,119.6,1.641,0.5509,1.007,100,13.8,1,0,,closed
EDGE-065783,FUSE-XFMR-032388,XFMR-032388,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.128,677.7,1.5252,0.5347,1.007,100,13.8,1,0,,closed
EDGE-065784,JCT-FDR-0094-001,FUSE-XFMR-032389,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.025,133.8,0.5349,0.434,0.5345,230,13.8,2,1,,closed
EDGE-065785,FUSE-XFMR-032389,XFMR-032389,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.144,758.5,0.5851,0.4645,0.5345,230,13.8,2,1,,closed
EDGE-065786,JCT-FDR-0094-001,FUSE-XFMR-032390,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.028,145.7,0.2716,0.427,0.3655,340,13.8,1,1,,closed
EDGE-065787,FUSE-XFMR-032390,XFMR-032390,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.156,825.8,0.2898,0.4238,0.3655,340,13.8,1,1,,closed
EDGE-065788,JCT-FDR-0094-001,FUSE-XFMR-032391,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.03,160.0,0.6224,0.4325,0.5345,230,13.8,1,1,,closed
EDGE-065789,FUSE-XFMR-032391,XFMR-032391,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.172,906.6,0.5451,0.4531,0.5345,230,13.8,1,1,,closed
EDGE-065790,JCT-FDR-0094-001,FUSE-XFMR-032392,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.033,175.0,0.9639,0.4826,0.6985,150,13.8,1,0,,closed
EDGE-065791,FUSE-XFMR-032392,XFMR-032392,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.188,991.8,0.9647,0.4823,0.6985,150,13.8,1,0,,closed
EDGE-065792,JCT-FDR-0094-001,FUSE-XFMR-032393,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.036,187.7,0.58,0.4665,0.5345,230,13.8,2,0,,closed
EDGE-065793,FUSE-XFMR-032393,XFMR-032393,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.201,1063.7,0.5738,0.5027,0.5345,230,13.8,2,0,,closed
EDGE-065794,JCT-FDR-0094-001,FUSE-XFMR-032394,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.038,202.0,0.8181,0.4676,0.6985,150,13.8,1,1,,closed
EDGE-065795,FUSE-XFMR-032394,XFMR-032394,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.217,1144.4,0.8963,0.5033,0.6985,150,13.8,1,1,,closed
EDGE-065796,JCT-FDR-0094-001,FUSE-XFMR-032395,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.041,216.2,0.954,0.4917,0.6985,150,13.8,1,1,,closed
EDGE-065797,FUSE-XFMR-032395,XFMR-032395,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.232,1225.2,0.8838,0.4698,0.6985,150,13.8,1,1,,closed
