edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-065798,JCT-FDR-0094-001,FUSE-XFMR-032396,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.043,227.3,0.8898,0.5106,0.6985,150,13.8,3,1,,closed
EDGE-065799,FUSE-XFMR-032396,XFMR-032396,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.244,1288.1,0.8523,0.5139,0.6985,150,13.8,3,1,,closed
EDGE-065800,JCT-FDR-0094-001,FUSE-XFMR-032397,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.046,243.9,1.4948,0.491,1.007,100,13.8,3,1,,closed
EDGE-065801,FUSE-XFMR-032397,XFMR-032397,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.262,1382.3,1.3537,0.488,1.007,100,13.8,3,1,,closed
EDGE-065802,JCT-FDR-0094-001,FUSE-XFMR-032398,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.048,255.0,1.57,0.4643,1.007,100,13.8,1,0,,closed
EDGE-065803,FUSE-XFMR-032398,XFMR-032398,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.274,1445.1,1.4946,0.5291,1.007,100,13.8,1,0,,closed
EDGE-065804,JCT-FDR-0094-001,FUSE-XFMR-032399,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.051,267.7,1.6384,0.463,1.007,100,13.8,3,1,,closed
EDGE-065805,FUSE-XFMR-032399,XFMR-032399,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.287,1516.9,1.5258,0.4831,1.007,100,13.8,3,1,,closed
EDGE-065806,JCT-FDR-0094-001,FUSE-XFMR-032400,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.053,281.2,0.2769,0.464,0.3655,340,13.8,2,1,,closed
EDGE-065807,FUSE-XFMR-032400,XFMR-032400,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.302,1593.2,0.2988,0.4507,0.3655,340,13.8,2,1,,closed
EDGE-065808,JCT-FDR-0094-001,FUSE-XFMR-032401,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.056,293.8,0.5961,0.4801,0.5345,230,13.8,2,1,,closed
EDGE-065809,FUSE-XFMR-032401,XFMR-032401,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.315,1665.0,0.5715,0.4565,0.5345,230,13.8,2,1,,closed
EDGE-065810,JCT-FDR-0094-001,FUSE-XFMR-032402,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.058,308.9,0.5486,0.4564,0.5345,230,13.8,1,0,,closed
EDGE-065811,FUSE-XFMR-032402,XFMR-032402,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.332,1750.3,0.6256,0.4846,0.5345,230,13.8,1,0,,closed
EDGE-065812,JCT-FDR-0094-001,FUSE-XFMR-032403,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.061,320.0,0.281,0.4212,0.3655,340,13.8,1,1,,closed
EDGE-065813,FUSE-XFMR-032403,XFMR-032403,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.343,1813.2,0.2717,0.3982,0.3655,340,13.8,1,1,,closed
EDGE-065814,JCT-FDR-0094-001,FUSE-XFMR-032404,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.064,337.4,0.9115,0.5196,0.6985,150,13.8,1,1,,closed
EDGE-065815,FUSE-XFMR-032404,XFMR-032404,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.362,1911.9,0.9377,0.5211,0.6985,150,13.8,1,1,,closed
EDGE-065816,JCT-FDR-0094-001,FUSE-XFMR-032405,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.066,350.9,0.9016,0.4998,0.6985,150,13.8,3,1,,closed
EDGE-065817,FUSE-XFMR-032405,XFMR-032405,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.377,1988.2,0.8838,0.4997,0.6985,150,13.8,3,1,,closed
EDGE-065818,JCT-FDR-0094-001,FUSE-XFMR-032406,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.068,360.4,0.5433,0.468,0.5345,230,13.8,1,1,,closed
EDGE-065819,FUSE-XFMR-032406,XFMR-032406,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.387,2042.0,0.6289,0.5237,0.5345,230,13.8,1,1,,closed
EDGE-065820,JCT-FDR-0094-001,FUSE-XFMR-032407,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.071,375.4,0.5535,0.4614,0.5345,230,13.8,1,1,,closed
EDGE-065821,FUSE-XFMR-032407,XFMR-032407,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.403,2127.3,0.5409,0.4798,0.5345,230,13.8,1,1,,closed
EDGE-065822,JCT-FDR-0094-001,FUSE-XFMR-032408,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.074,389.7,0.5433,0.4496,0.5345,230,13.8,2,1,,closed
EDGE-065823,FUSE-XFMR-032408,XFMR-032408,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.418,2208.1,0.555,0.5054,0.5345,230,13.8,2,1,,closed
EDGE-065824,JCT-FDR-0094-001,FUSE-XFMR-032409,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.076,403.1,1.4935,0.5125,1.007,100,13.8,1,1,,closed
EDGE-065825,FUSE-XFMR-032409,XFMR-032409,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.433,2284.4,1.6183,0.4968,1.007,100,13.8,1,1,,closed
EDGE-065826,JCT-FDR-0094-001,FUSE-XFMR-032410,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.078,413.4,0.3221,0.403,0.3655,340,13.8,2,1,,closed
EDGE-065827,FUSE-XFMR-032410,XFMR-032410,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.444,2342.7,0.3263,0.4463,0.3655,340,13.8,2,1,,closed
EDGE-065828,JCT-FDR-0094-001,FUSE-XFMR-032411,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.081,429.3,1.4204,0.5354,1.007,100,13.8,2,1,,closed
EDGE-065829,FUSE-XFMR-032411,XFMR-032411,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.461,2432.5,1.6335,0.5219,1.007,100,13.8,2,1,,closed
EDGE-065830,JCT-FDR-0094-001,FUSE-XFMR-032412,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.083,439.6,0.5822,0.4874,0.5345,230,13.8,3,1,,closed
EDGE-065831,FUSE-XFMR-032412,XFMR-032412,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.472,2490.8,0.5701,0.4411,0.5345,230,13.8,3,1,,closed
EDGE-065832,JCT-FDR-0094-001,FUSE-XFMR-032413,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.086,454.6,0.2856,0.4024,0.3655,340,13.8,2,1,,closed
EDGE-065833,FUSE-XFMR-032413,XFMR-032413,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.488,2576.1,0.2938,0.4262,0.3655,340,13.8,2,1,,closed
EDGE-065834,JCT-FDR-0094-001,FUSE-XFMR-032414,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.089,468.1,1.3558,0.4867,1.007,100,13.8,1,1,,closed
EDGE-065835,FUSE-XFMR-032414,XFMR-032414,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.502,2652.4,1.4452,0.5285,1.007,100,13.8,1,1,,closed
EDGE-065836,JCT-FDR-0094-001,FUSE-XFMR-032415,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.091,482.3,1.3589,0.5141,1.007,100,13.8,2,1,,closed
EDGE-065837,FUSE-XFMR-032415,XFMR-032415,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.518,2733.2,1.5047,0.4825,1.007,100,13.8,2,1,,closed
EDGE-065838,JCT-FDR-0094-001,FUSE-XFMR-032416,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.094,497.4,1.5649,0.4892,1.007,100,13.8,1,1,,closed
EDGE-065839,FUSE-XFMR-032416,XFMR-032416,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.534,2818.5,1.3988,0.484,1.007,100,13.8,1,1,,closed
EDGE-065840,JCT-FDR-0094-001,FUSE-XFMR-032417,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.097,512.4,0.8256,0.4746,0.6985,150,13.8,2,0,,closed
EDGE-065841,FUSE-XFMR-032417,XFMR-032417,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.55,2903.7,0.8925,0.497,0.6985,150,13.8,2,0,,closed
EDGE-065842,JCT-FDR-0094-001,FUSE-XFMR-032418,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.099,523.5,0.2835,0.415,0.3655,340,13.8,1,1,,closed
EDGE-065843,FUSE-XFMR-032418,XFMR-032418,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.562,2966.6,0.3111,0.3993,0.3655,340,13.8,1,1,,closed
EDGE-065844,JCT-FDR-0094-001,FUSE-XFMR-032419,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.102,537.0,1.4335,0.5238,1.007,100,13.8,2,1,,closed
EDGE-065845,FUSE-XFMR-032419,XFMR-032419,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.576,3042.9,1.4379,0.5063,1.007,100,13.8,2,1,,closed
EDGE-065846,JCT-FDR-0094-001,FUSE-XFMR-032420,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.104,551.2,0.9392,0.5266,0.6985,150,13.8,1,1,,closed
EDGE-065847,FUSE-XFMR-032420,XFMR-032420,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.592,3123.6,0.8163,0.5204,0.6985,150,13.8,1,1,,closed
EDGE-065848,JCT-FDR-0094-001,FUSE-XFMR-032421,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.107,563.1,0.5948,0.4778,0.5345,230,13.8,2,0,,closed
EDGE-065849,FUSE-XFMR-032421,XFMR-032421,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.604,3191.0,0.6035,0.4429,0.5345,230,13.8,2,0,,closed
EDGE-065850,JCT-FDR-0094-001,FUSE-XFMR-032422,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.109,575.0,0.8646,0.5473,0.6985,150,13.8,2,0,,closed
EDGE-065851,FUSE-XFMR-032422,XFMR-032422,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.617,3258.3,0.9627,0.5177,0.6985,150,13.8,2,0,,closed
EDGE-065852,JCT-FDR-0094-001,FUSE-XFMR-032423,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.112,589.2,0.8828,0.4589,0.6985,150,13.8,1,1,,closed
EDGE-065853,FUSE-XFMR-032423,XFMR-032423,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.632,3339.1,0.8132,0.5067,0.6985,150,13.8,1,1,,closed
EDGE-065854,JCT-FDR-0094-001,FUSE-XFMR-032424,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.114,601.9,0.5636,0.4828,0.5345,230,13.8,1,1,,closed
EDGE-065855,FUSE-XFMR-032424,XFMR-032424,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.646,3410.9,0.6403,0.4996,0.5345,230,13.8,1,1,,closed
EDGE-065856,JCT-FDR-0094-001,FUSE-XFMR-032425,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.117,615.4,0.3079,0.457,0.3655,340,13.8,2,1,,closed
EDGE-065857,FUSE-XFMR-032425,XFMR-032425,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.66,3487.2,0.2999,0.4641,0.3655,340,13.8,2,1,,closed
EDGE-065858,JCT-FDR-0094-001,FUSE-XFMR-032426,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.12,631.2,0.6165,0.5064,0.5345,230,13.8,1,1,,closed
EDGE-065859,FUSE-XFMR-032426,XFMR-032426,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.677,3576.9,0.6105,0.5044,0.5345,230,13.8,1,1,,closed
EDGE-065860,JCT-FDR-0094-001,FUSE-XFMR-032427,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.122,642.3,1.3572,0.4695,1.007,100,13.8,2,1,,closed
EDGE-065861,FUSE-XFMR-032427,XFMR-032427,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.689,3639.8,1.4761,0.4679,1.007,100,13.8,2,1,,closed
EDGE-065862,JCT-FDR-0094-001,FUSE-XFMR-032428,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.125,658.2,0.8974,0.5079,0.6985,150,13.8,2,1,,closed
EDGE-065863,FUSE-XFMR-032428,XFMR-032428,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.706,3729.5,0.8986,0.5387,0.6985,150,13.8,2,1,,closed
EDGE-065864,JCT-FDR-0094-001,FUSE-XFMR-032429,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.127,668.4,0.5548,0.4638,0.5345,230,13.8,2,1,,closed
EDGE-065865,FUSE-XFMR-032429,XFMR-032429,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.717,3787.9,0.598,0.4824,0.5345,230,13.8,2,1,,closed
EDGE-065866,JCT-FDR-0094-001,FUSE-XFMR-032430,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.13,685.1,0.9374,0.5078,0.6985,150,13.8,3,1,,closed
EDGE-065867,FUSE-XFMR-032430,XFMR-032430,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.735,3882.1,0.9127,0.4797,0.6985,150,13.8,3,1,,closed
EDGE-065868,JCT-FDR-0094-001,FUSE-XFMR-032431,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.132,697.8,1.4275,0.4924,1.007,100,13.8,1,1,,closed
EDGE-065869,FUSE-XFMR-032431,XFMR-032431,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.749,3953.9,1.4045,0.4687,1.007,100,13.8,1,1,,closed
EDGE-065870,JCT-FDR-0094-001,FUSE-XFMR-032432,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.134,709.6,0.8298,0.4956,0.6985,150,13.8,2,1,,closed
EDGE-065871,FUSE-XFMR-032432,XFMR-032432,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.762,4021.2,0.9172,0.5314,0.6985,150,13.8,2,1,,closed
EDGE-065872,JCT-FDR-0094-001,FUSE-XFMR-032433,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.137,723.9,1.5356,0.5423,1.007,100,13.8,2,1,,closed
EDGE-065873,FUSE-XFMR-032433,XFMR-032433,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.777,4102.0,1.6437,0.5206,1.007,100,13.8,2,1,,closed
EDGE-065874,JCT-FDR-0094-001,FUSE-XFMR-032434,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.14,737.4,0.2873,0.4689,0.3655,340,13.8,2,1,,closed
EDGE-065875,FUSE-XFMR-032434,XFMR-032434,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.791,4178.3,0.277,0.4183,0.3655,340,13.8,2,1,,closed
EDGE-065876,JCT-FDR-0094-001,FUSE-XFMR-032435,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.142,752.4,0.962,0.4828,0.6985,150,13.8,1,1,,closed
EDGE-065877,FUSE-XFMR-032435,XFMR-032435,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.807,4263.6,0.8433,0.4702,0.6985,150,13.8,1,1,,closed
EDGE-065878,JCT-FDR-0094-001,FUSE-XFMR-032436,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.145,764.3,1.5388,0.4647,1.007,100,13.8,2,1,,closed
EDGE-065879,FUSE-XFMR-032436,XFMR-032436,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.82,4330.9,1.5265,0.5616,1.007,100,13.8,2,1,,closed
EDGE-065880,JCT-FDR-0094-001,FUSE-XFMR-032437,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.147,778.5,0.8883,0.5108,0.6985,150,13.8,1,1,,closed
EDGE-065881,FUSE-XFMR-032437,XFMR-032437,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.836,4411.7,0.81,0.4729,0.6985,150,13.8,1,1,,closed
EDGE-065882,JCT-FDR-0094-001,FUSE-XFMR-032438,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.15,792.0,0.542,0.441,0.5345,230,13.8,2,1,,closed
EDGE-065883,FUSE-XFMR-032438,XFMR-032438,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.85,4488.0,0.6209,0.5127,0.5345,230,13.8,2,1,,closed
EDGE-065884,JCT-FDR-0094-001,FUSE-XFMR-032439,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.152,801.5,0.2727,0.4602,0.3655,340,13.8,2,1,,closed
EDGE-065885,FUSE-XFMR-032439,XFMR-032439,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.86,4541.9,0.3101,0.391,0.3655,340,13.8,2,1,,closed
EDGE-065886,JCT-FDR-0094-001,FUSE-XFMR-032440,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.155,818.9,1.5208,0.5194,1.007,100,13.8,2,1,,closed
EDGE-065887,FUSE-XFMR-032440,XFMR-032440,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.879,4640.6,1.5826,0.5139,1.007,100,13.8,2,1,,closed
EDGE-065888,JCT-FDR-0094-001,FUSE-XFMR-032441,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.158,832.4,0.9655,0.4753,0.6985,150,13.8,1,0,,closed
EDGE-065889,FUSE-XFMR-032441,XFMR-032441,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.893,4716.9,0.8589,0.5355,0.6985,150,13.8,1,0,,closed
EDGE-065890,JCT-FDR-0094-001,FUSE-XFMR-032442,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.16,845.9,0.9808,0.5238,0.6985,150,13.8,2,1,,closed
EDGE-065891,FUSE-XFMR-032442,XFMR-032442,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.908,4793.2,0.9562,0.5364,0.6985,150,13.8,2,1,,closed
EDGE-065892,JCT-FDR-0094-001,FUSE-XFMR-032443,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.162,856.9,1.407,0.4759,1.007,100,13.8,2,1,,closed
EDGE-065893,FUSE-XFMR-032443,XFMR-032443,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.92,4856.0,1.5104,0.5212,1.007,100,13.8,2,1,,closed
EDGE-065894,JCT-FDR-0094-001,FUSE-XFMR-032444,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.164,868.0,1.5758,0.4854,1.007,100,13.8,2,0,,closed
EDGE-065895,FUSE-XFMR-032444,XFMR-032444,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.932,4918.8,1.3647,0.5374,1.007,100,13.8,2,0,,closed
EDGE-065896,JCT-FDR-0094-001,FUSE-XFMR-032445,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.167,881.5,0.5608,0.4667,0.5345,230,13.8,2,1,,closed
EDGE-065897,FUSE-XFMR-032445,XFMR-032445,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.946,4995.1,0.5772,0.4433,0.5345,230,13.8,2,1,,closed
EDGE-065898,JCT-FDR-0094-001,FUSE-XFMR-032446,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.17,896.5,0.6433,0.4351,0.5345,230,13.8,2,1,,closed
EDGE-065899,FUSE-XFMR-032446,XFMR-032446,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.962,5080.4,0.5757,0.459,0.5345,230,13.8,2,1,,closed
EDGE-065900,JCT-FDR-0094-001,FUSE-XFMR-032447,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.173,913.2,0.3077,0.435,0.3655,340,13.8,2,1,,closed
EDGE-065901,FUSE-XFMR-032447,XFMR-032447,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.98,5174.7,0.2718,0.4692,0.3655,340,13.8,2,1,,closed
EDGE-065902,JCT-FDR-0094-001,JCT-FDR-0094-002,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.98,5174.4,0.3265,0.3935,0.3411,340,13.8,3,1,,closed
EDGE-065903,JCT-FDR-0094-002,FUSE-XFMR-032448,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.001,4.8,1.4836,0.5198,1.007,100,13.8,1,1,,closed
EDGE-065904,FUSE-XFMR-032448,XFMR-032448,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.005,26.9,1.3739,0.4819,1.007,100,13.8,1,1,,closed
EDGE-065905,JCT-FDR-0094-002,FUSE-XFMR-032449,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.002,9.5,1.4079,0.4606,1.007,100,13.8,1,1,,closed
EDGE-065906,FUSE-XFMR-032449,XFMR-032449,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.01,53.9,1.4173,0.5588,1.007,100,13.8,1,1,,closed
EDGE-065907,JCT-FDR-0094-002,FUSE-XFMR-032450,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.004,23.0,0.8714,0.4668,0.6985,150,13.8,1,1,,closed
EDGE-065908,FUSE-XFMR-032450,XFMR-032450,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.025,130.2,0.9701,0.4788,0.6985,150,13.8,1,1,,closed
EDGE-065909,JCT-FDR-0094-002,FUSE-XFMR-032451,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.007,37.2,0.6315,0.4467,0.5345,230,13.8,3,1,,closed
EDGE-065910,FUSE-XFMR-032451,XFMR-032451,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.04,210.9,0.5606,0.4477,0.5345,230,13.8,3,1,,closed
EDGE-065911,JCT-FDR-0094-002,FUSE-XFMR-032452,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.009,49.9,0.6469,0.5194,0.5345,230,13.8,1,0,,closed
EDGE-065912,FUSE-XFMR-032452,XFMR-032452,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.054,282.7,0.5873,0.4394,0.5345,230,13.8,1,0,,closed
EDGE-065913,JCT-FDR-0094-002,FUSE-XFMR-032453,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.012,64.9,0.3238,0.4159,0.3655,340,13.8,1,1,,closed
EDGE-065914,FUSE-XFMR-032453,XFMR-032453,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.07,368.0,0.2948,0.4346,0.3655,340,13.8,1,1,,closed
EDGE-065915,JCT-FDR-0094-002,FUSE-XFMR-032454,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.015,76.8,0.2776,0.4025,0.3655,340,13.8,2,1,,closed
EDGE-065916,FUSE-XFMR-032454,XFMR-032454,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.082,435.3,0.2826,0.3935,0.3655,340,13.8,2,1,,closed
EDGE-065917,JCT-FDR-0094-002,FUSE-XFMR-032455,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.017,90.3,0.8525,0.5256,0.6985,150,13.8,1,0,,closed
EDGE-065918,FUSE-XFMR-032455,XFMR-032455,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.097,511.6,0.9681,0.5182,0.6985,150,13.8,1,0,,closed
EDGE-065919,JCT-FDR-0094-002,FUSE-XFMR-032456,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.02,107.7,0.2678,0.4636,0.3655,340,13.8,1,1,,closed
EDGE-065920,FUSE-XFMR-032456,XFMR-032456,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.116,610.4,0.3093,0.4615,0.3655,340,13.8,1,1,,closed
EDGE-065921,JCT-FDR-0094-002,FUSE-XFMR-032457,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.022,118.0,1.535,0.5154,1.007,100,13.8,1,0,,closed
EDGE-065922,FUSE-XFMR-032457,XFMR-032457,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.127,668.7,1.3775,0.5593,1.007,100,13.8,1,0,,closed
EDGE-065923,JCT-FDR-0094-002,FUSE-XFMR-032458,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.026,134.6,0.8212,0.4717,0.6985,150,13.8,2,1,,closed
EDGE-065924,FUSE-XFMR-032458,XFMR-032458,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.145,763.0,0.8647,0.4632,0.6985,150,13.8,2,1,,closed
EDGE-065925,JCT-FDR-0094-002,FUSE-XFMR-032459,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.028,148.1,0.8981,0.4877,0.6985,150,13.8,1,1,,closed
EDGE-065926,FUSE-XFMR-032459,XFMR-032459,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.159,839.3,0.8524,0.5465,0.6985,150,13.8,1,1,,closed
EDGE-065927,JCT-FDR-0094-002,FUSE-XFMR-032460,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.03,156.8,0.9259,0.4868,0.6985,150,13.8,2,1,,closed
EDGE-065928,FUSE-XFMR-032460,XFMR-032460,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.168,888.6,0.8716,0.5035,0.6985,150,13.8,2,1,,closed
EDGE-065929,JCT-FDR-0094-002,FUSE-XFMR-032461,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.033,173.4,0.8782,0.4898,0.6985,150,13.8,2,1,,closed
EDGE-065930,FUSE-XFMR-032461,XFMR-032461,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.186,982.9,0.8945,0.4624,0.6985,150,13.8,2,1,,closed
EDGE-065931,JCT-FDR-0094-002,FUSE-XFMR-032462,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.036,187.7,0.5942,0.4538,0.5345,230,13.8,1,1,,closed
EDGE-065932,FUSE-XFMR-032462,XFMR-032462,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.201,1063.7,0.6455,0.4884,0.5345,230,13.8,1,1,,closed
EDGE-065933,JCT-FDR-0094-002,FUSE-XFMR-032463,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.038,198.8,0.573,0.5155,0.5345,230,13.8,2,1,,closed
EDGE-065934,FUSE-XFMR-032463,XFMR-032463,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.213,1126.5,0.6291,0.5066,0.5345,230,13.8,2,1,,closed
EDGE-065935,JCT-FDR-0094-002,FUSE-XFMR-032464,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.041,213.8,1.5839,0.5254,1.007,100,13.8,2,1,,closed
EDGE-065936,FUSE-XFMR-032464,XFMR-032464,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.23,1211.8,1.607,0.5594,1.007,100,13.8,2,1,,closed
EDGE-065937,JCT-FDR-0094-002,FUSE-XFMR-032465,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.043,225.7,1.3835,0.5373,1.007,100,13.8,2,0,,closed
EDGE-065938,FUSE-XFMR-032465,XFMR-032465,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.242,1279.1,1.4913,0.557,1.007,100,13.8,2,0,,closed
EDGE-065939,JCT-FDR-0094-002,FUSE-XFMR-032466,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.045,240.0,0.5925,0.4694,0.5345,230,13.8,2,1,,closed
EDGE-065940,FUSE-XFMR-032466,XFMR-032466,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.258,1359.9,0.5507,0.454,0.5345,230,13.8,2,1,,closed
EDGE-065941,JCT-FDR-0094-002,FUSE-XFMR-032467,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.047,250.3,0.286,0.4302,0.3655,340,13.8,3,1,,closed
EDGE-065942,FUSE-XFMR-032467,XFMR-032467,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.269,1418.2,0.2912,0.4363,0.3655,340,13.8,3,1,,closed
EDGE-065943,JCT-FDR-0094-002,FUSE-XFMR-032468,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.05,265.3,0.316,0.4223,0.3655,340,13.8,3,0,,closed
EDGE-065944,FUSE-XFMR-032468,XFMR-032468,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.285,1503.5,0.3177,0.4114,0.3655,340,13.8,3,0,,closed
EDGE-065945,JCT-FDR-0094-002,FUSE-XFMR-032469,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.053,281.2,0.2909,0.4414,0.3655,340,13.8,1,0,,closed
EDGE-065946,FUSE-XFMR-032469,XFMR-032469,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.302,1593.2,0.3261,0.403,0.3655,340,13.8,1,0,,closed
EDGE-065947,JCT-FDR-0094-002,FUSE-XFMR-032470,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.056,293.8,0.2916,0.3975,0.3655,340,13.8,1,1,,closed
EDGE-065948,FUSE-XFMR-032470,XFMR-032470,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.315,1665.0,0.3218,0.4303,0.3655,340,13.8,1,1,,closed
EDGE-065949,JCT-FDR-0094-002,FUSE-XFMR-032471,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.058,304.1,0.5365,0.5113,0.5345,230,13.8,1,1,,closed
EDGE-065950,FUSE-XFMR-032471,XFMR-032471,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.326,1723.4,0.5611,0.4922,0.5345,230,13.8,1,1,,closed
EDGE-065951,JCT-FDR-0094-002,FUSE-XFMR-032472,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.061,320.8,0.8972,0.5473,0.6985,150,13.8,1,1,,closed
EDGE-065952,FUSE-XFMR-032472,XFMR-032472,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.344,1817.6,0.8352,0.5521,0.6985,150,13.8,1,1,,closed
EDGE-065953,JCT-FDR-0094-002,FUSE-XFMR-032473,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.063,335.0,0.5477,0.4953,0.5345,230,13.8,1,1,,closed
EDGE-065954,FUSE-XFMR-032473,XFMR-032473,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.36,1898.4,0.577,0.466,0.5345,230,13.8,1,1,,closed
EDGE-065955,JCT-FDR-0094-002,FUSE-XFMR-032474,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.065,343.7,1.3987,0.4942,1.007,100,13.8,1,0,,closed
EDGE-065956,FUSE-XFMR-032474,XFMR-032474,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.369,1947.8,1.3966,0.4683,1.007,100,13.8,1,0,,closed
EDGE-065957,JCT-FDR-0094-002,FUSE-XFMR-032475,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.068,359.6,0.8358,0.4962,0.6985,150,13.8,2,1,,closed
EDGE-065958,FUSE-XFMR-032475,XFMR-032475,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.386,2037.6,0.9694,0.4697,0.6985,150,13.8,2,1,,closed
EDGE-065959,JCT-FDR-0094-002,FUSE-XFMR-032476,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.07,371.4,0.9075,0.4967,0.6985,150,13.8,1,1,,closed
EDGE-065960,FUSE-XFMR-032476,XFMR-032476,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.399,2104.9,0.9373,0.4827,0.6985,150,13.8,1,1,,closed
EDGE-065961,JCT-FDR-0094-002,FUSE-XFMR-032477,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.074,388.9,0.8242,0.5072,0.6985,150,13.8,1,0,,closed
EDGE-065962,FUSE-XFMR-032477,XFMR-032477,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.417,2203.6,0.8382,0.5058,0.6985,150,13.8,1,0,,closed
EDGE-065963,JCT-FDR-0094-002,FUSE-XFMR-032478,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.075,397.6,0.8675,0.5411,0.6985,150,13.8,2,0,,closed
EDGE-065964,FUSE-XFMR-032478,XFMR-032478,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.427,2253.0,0.8891,0.4863,0.6985,150,13.8,2,0,,closed
EDGE-065965,JCT-FDR-0094-002,FUSE-XFMR-032479,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.078,411.0,0.5593,0.4853,0.5345,230,13.8,2,1,,closed
EDGE-065966,FUSE-XFMR-032479,XFMR-032479,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.441,2329.3,0.5693,0.4569,0.5345,230,13.8,2,1,,closed
EDGE-065967,JCT-FDR-0094-002,FUSE-XFMR-032480,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.081,426.1,1.4144,0.4714,1.007,100,13.8,2,1,,closed
EDGE-065968,FUSE-XFMR-032480,XFMR-032480,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.457,2414.5,1.5345,0.5154,1.007,100,13.8,2,1,,closed
EDGE-065969,JCT-FDR-0094-002,FUSE-XFMR-032481,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.083,438.8,0.869,0.5154,0.6985,150,13.8,2,0,,closed
EDGE-065970,FUSE-XFMR-032481,XFMR-032481,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.471,2486.4,0.9005,0.497,0.6985,150,13.8,2,0,,closed
EDGE-065971,JCT-FDR-0094-002,FUSE-XFMR-032482,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.086,452.2,0.6093,0.5192,0.5345,230,13.8,2,1,,closed
EDGE-065972,FUSE-XFMR-032482,XFMR-032482,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.485,2562.6,0.5708,0.4759,0.5345,230,13.8,2,1,,closed
EDGE-065973,JCT-FDR-0094-002,FUSE-XFMR-032483,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.088,466.5,0.2736,0.4413,0.3655,340,13.8,1,0,,closed
EDGE-065974,FUSE-XFMR-032483,XFMR-032483,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.501,2643.4,0.2878,0.4716,0.3655,340,13.8,1,0,,closed
EDGE-065975,JCT-FDR-0094-002,FUSE-XFMR-032484,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.091,480.0,0.6158,0.5091,0.5345,230,13.8,1,1,,closed
EDGE-065976,FUSE-XFMR-032484,XFMR-032484,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.515,2719.7,0.5725,0.5061,0.5345,230,13.8,1,1,,closed
EDGE-065977,JCT-FDR-0094-002,FUSE-XFMR-032485,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.094,495.0,1.454,0.4984,1.007,100,13.8,2,1,,closed
EDGE-065978,FUSE-XFMR-032485,XFMR-032485,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.531,2805.0,1.3788,0.4951,1.007,100,13.8,2,1,,closed
EDGE-065979,JCT-FDR-0094-002,FUSE-XFMR-032486,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.096,506.9,0.9244,0.4933,0.6985,150,13.8,2,1,,closed
EDGE-065980,FUSE-XFMR-032486,XFMR-032486,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.544,2872.3,0.8455,0.5364,0.6985,150,13.8,2,1,,closed
EDGE-065981,JCT-FDR-0094-002,FUSE-XFMR-032487,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.098,518.8,0.3051,0.3956,0.3655,340,13.8,1,1,,closed
EDGE-065982,FUSE-XFMR-032487,XFMR-032487,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.557,2939.6,0.283,0.402,0.3655,340,13.8,1,1,,closed
EDGE-065983,JCT-FDR-0094-002,FUSE-XFMR-032488,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.101,533.8,0.5849,0.5134,0.5345,230,13.8,1,1,,closed
EDGE-065984,FUSE-XFMR-032488,XFMR-032488,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.573,3024.9,0.6083,0.4935,0.5345,230,13.8,1,1,,closed
EDGE-065985,JCT-FDR-0094-002,FUSE-XFMR-032489,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.104,547.3,1.5382,0.4965,1.007,100,13.8,2,1,,closed
EDGE-065986,FUSE-XFMR-032489,XFMR-032489,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.587,3101.2,1.4029,0.4767,1.007,100,13.8,2,1,,closed
EDGE-065987,JCT-FDR-0094-002,FUSE-XFMR-032490,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.106,559.9,1.5212,0.5376,1.007,100,13.8,1,1,,closed
EDGE-065988,FUSE-XFMR-032490,XFMR-032490,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.601,3173.0,1.3639,0.478,1.007,100,13.8,1,1,,closed
EDGE-065989,JCT-FDR-0094-002,FUSE-XFMR-032491,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.109,575.0,0.9171,0.4555,0.6985,150,13.8,1,1,,closed
EDGE-065990,FUSE-XFMR-032491,XFMR-032491,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.617,3258.3,0.8565,0.5287,0.6985,150,13.8,1,1,,closed
EDGE-065991,JCT-FDR-0094-002,FUSE-XFMR-032492,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.111,585.3,1.5646,0.4951,1.007,100,13.8,1,1,,closed
EDGE-065992,FUSE-XFMR-032492,XFMR-032492,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.628,3316.6,1.4756,0.531,1.007,100,13.8,1,1,,closed
EDGE-065993,JCT-FDR-0094-002,FUSE-XFMR-032493,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.113,598.0,0.9602,0.5236,0.6985,150,13.8,2,1,,closed
EDGE-065994,FUSE-XFMR-032493,XFMR-032493,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.642,3388.4,0.8147,0.5472,0.6985,150,13.8,2,1,,closed
EDGE-065995,JCT-FDR-0094-002,FUSE-XFMR-032494,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.116,613.0,1.518,0.4716,1.007,100,13.8,1,1,,closed
EDGE-065996,FUSE-XFMR-032494,XFMR-032494,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.658,3473.7,1.4298,0.5305,1.007,100,13.8,1,1,,closed
EDGE-065997,JCT-FDR-0094-002,FUSE-XFMR-032495,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.119,626.5,0.5815,0.4399,0.5345,230,13.8,1,1,,closed
EDGE-065998,FUSE-XFMR-032495,XFMR-032495,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.672,3550.0,0.588,0.4717,0.5345,230,13.8,1,1,,closed
EDGE-065999,JCT-FDR-0094-002,FUSE-XFMR-032496,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.121,640.7,0.8105,0.5181,0.6985,150,13.8,2,1,,closed
EDGE-066000,FUSE-XFMR-032496,XFMR-032496,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.688,3630.8,0.8799,0.5445,0.6985,150,13.8,2,1,,closed
EDGE-066001,JCT-FDR-0094-002,FUSE-XFMR-032497,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.124,653.4,0.8361,0.4587,0.6985,150,13.8,1,1,,closed
EDGE-066002,FUSE-XFMR-032497,XFMR-032497,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.701,3702.6,0.9309,0.5402,0.6985,150,13.8,1,1,,closed
EDGE-066003,JCT-FDR-0094-002,FUSE-XFMR-032498,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.127,669.2,0.8303,0.5248,0.6985,150,13.8,3,1,,closed
EDGE-066004,FUSE-XFMR-032498,XFMR-032498,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.718,3792.4,0.9368,0.4902,0.6985,150,13.8,3,1,,closed
EDGE-066005,JCT-FDR-0094-002,FUSE-XFMR-032499,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.129,681.9,0.9086,0.4953,0.6985,150,13.8,1,1,,closed
EDGE-066006,FUSE-XFMR-032499,XFMR-032499,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.732,3864.2,0.9308,0.4717,0.6985,150,13.8,1,1,,closed
EDGE-066007,JCT-FDR-0094-002,FUSE-XFMR-032500,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.132,695.4,1.5627,0.5551,1.007,100,13.8,1,1,,closed
EDGE-066008,FUSE-XFMR-032500,XFMR-032500,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.746,3940.5,1.54,0.5241,1.007,100,13.8,1,1,,closed
EDGE-066009,JCT-FDR-0094-002,FUSE-XFMR-032501,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.134,708.8,1.4264,0.5439,1.007,100,13.8,1,1,,closed
EDGE-066010,FUSE-XFMR-032501,XFMR-032501,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.761,4016.8,1.6126,0.4828,1.007,100,13.8,1,1,,closed
EDGE-066011,JCT-FDR-0094-002,FUSE-XFMR-032502,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.136,719.9,1.5425,0.5095,1.007,100,13.8,2,1,,closed
EDGE-066012,FUSE-XFMR-032502,XFMR-032502,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.773,4079.6,1.5316,0.4611,1.007,100,13.8,2,1,,closed
EDGE-066013,JCT-FDR-0094-002,FUSE-XFMR-032503,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.139,731.8,1.3673,0.4706,1.007,100,13.8,2,1,,closed
EDGE-066014,FUSE-XFMR-032503,XFMR-032503,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.785,4146.9,1.3984,0.4862,1.007,100,13.8,2,1,,closed
EDGE-066015,JCT-FDR-0094-002,FUSE-XFMR-032504,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.141,745.3,1.5594,0.4656,1.007,100,13.8,3,1,,closed
EDGE-066016,FUSE-XFMR-032504,XFMR-032504,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.8,4223.2,1.5462,0.5118,1.007,100,13.8,3,1,,closed
EDGE-066017,JCT-FDR-0094-002,FUSE-XFMR-032505,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.144,760.3,0.288,0.4762,0.3655,340,13.8,2,1,,closed
EDGE-066018,FUSE-XFMR-032505,XFMR-032505,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.816,4308.5,0.2893,0.4476,0.3655,340,13.8,2,1,,closed
EDGE-066019,JCT-FDR-0094-002,FUSE-XFMR-032506,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.146,773.0,0.8336,0.5241,0.6985,150,13.8,2,1,,closed
EDGE-066020,FUSE-XFMR-032506,XFMR-032506,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.83,4380.3,0.8893,0.4582,0.6985,150,13.8,2,1,,closed
EDGE-066021,JCT-FDR-0094-002,FUSE-XFMR-032507,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.15,789.6,0.8149,0.487,0.6985,150,13.8,1,1,,closed
EDGE-066022,FUSE-XFMR-032507,XFMR-032507,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.847,4474.5,0.9061,0.4603,0.6985,150,13.8,1,1,,closed
EDGE-066023,JCT-FDR-0094-002,FUSE-XFMR-032508,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.152,800.7,0.8942,0.5102,0.6985,150,13.8,1,0,,closed
EDGE-066024,FUSE-XFMR-032508,XFMR-032508,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.859,4537.4,0.8062,0.4987,0.6985,150,13.8,1,0,,closed
EDGE-066025,JCT-FDR-0094-002,FUSE-XFMR-032509,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.154,815.0,0.6389,0.5146,0.5345,230,13.8,1,0,,closed
EDGE-066026,FUSE-XFMR-032509,XFMR-032509,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.875,4618.2,0.5856,0.4328,0.5345,230,13.8,1,0,,closed
EDGE-066027,JCT-FDR-0094-002,FUSE-XFMR-032510,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.156,826.1,1.6503,0.5353,1.007,100,13.8,2,1,,closed
EDGE-066028,FUSE-XFMR-032510,XFMR-032510,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.887,4681.0,1.3574,0.4661,1.007,100,13.8,2,1,,closed
EDGE-066029,JCT-FDR-0094-002,FUSE-XFMR-032511,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.159,841.9,0.5615,0.5236,0.5345,230,13.8,1,1,,closed
EDGE-066030,FUSE-XFMR-032511,XFMR-032511,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.904,4770.7,0.6354,0.4961,0.5345,230,13.8,1,1,,closed
EDGE-066031,JCT-FDR-0094-002,FUSE-XFMR-032512,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.162,853.8,0.8072,0.5252,0.6985,150,13.8,3,1,,closed
EDGE-066032,FUSE-XFMR-032512,XFMR-032512,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.916,4838.1,0.902,0.5522,0.6985,150,13.8,3,1,,closed
EDGE-066033,JCT-FDR-0094-002,FUSE-XFMR-032513,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.165,871.2,0.6459,0.4704,0.5345,230,13.8,2,1,,closed
EDGE-066034,FUSE-XFMR-032513,XFMR-032513,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.935,4936.8,0.6339,0.4933,0.5345,230,13.8,2,1,,closed
EDGE-066035,JCT-FDR-0094-002,FUSE-XFMR-032514,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.167,882.3,1.6459,0.5542,1.007,100,13.8,2,1,,closed
EDGE-066036,FUSE-XFMR-032514,XFMR-032514,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.947,4999.6,1.438,0.5484,1.007,100,13.8,2,1,,closed
EDGE-066037,JCT-FDR-0094-002,FUSE-XFMR-032515,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.169,895.0,1.444,0.4978,1.007,100,13.8,2,1,,closed
EDGE-066038,FUSE-XFMR-032515,XFMR-032515,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.96,5071.4,1.4265,0.4616,1.007,100,13.8,2,1,,closed
EDGE-066039,JCT-FDR-0094-002,FUSE-XFMR-032516,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.172,910.8,0.8834,0.5185,0.6985,150,13.8,1,0,,closed
EDGE-066040,FUSE-XFMR-032516,XFMR-032516,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.977,5161.2,0.8874,0.4559,0.6985,150,13.8,1,0,,closed
EDGE-066041,JCT-FDR-0094-002,JCT-FDR-0094-003,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.97,5121.6,0.3065,0.4058,0.4004,340,13.8,3,1,,closed
EDGE-066042,JCT-FDR-0094-003,FUSE-XFMR-032517,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.001,3.2,0.5975,0.5113,0.5345,230,13.8,2,0,,closed
EDGE-066043,FUSE-XFMR-032517,XFMR-032517,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.003,18.0,0.6432,0.4558,0.5345,230,13.8,2,0,,closed
EDGE-066044,JCT-FDR-0094-003,FUSE-XFMR-032518,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.003,13.5,0.6074,0.4529,0.5345,230,13.8,1,0,,closed
EDGE-066045,FUSE-XFMR-032518,XFMR-032518,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.014,76.3,0.558,0.4971,0.5345,230,13.8,1,0,,closed
EDGE-066046,JCT-FDR-0094-003,FUSE-XFMR-032519,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.006,31.7,0.325,0.4771,0.3655,340,13.8,2,1,,closed
EDGE-066047,FUSE-XFMR-032519,XFMR-032519,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.034,179.5,0.2911,0.461,0.3655,340,13.8,2,1,,closed
EDGE-066048,JCT-FDR-0094-003,FUSE-XFMR-032520,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.008,40.4,0.3205,0.4045,0.3655,340,13.8,2,0,,closed
EDGE-066049,FUSE-XFMR-032520,XFMR-032520,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.043,228.9,0.2978,0.4331,0.3655,340,13.8,2,0,,closed
EDGE-066050,JCT-FDR-0094-003,FUSE-XFMR-032521,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.01,53.9,0.8276,0.477,0.6985,150,13.8,3,1,,closed
EDGE-066051,FUSE-XFMR-032521,XFMR-032521,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.058,305.2,0.864,0.498,0.6985,150,13.8,3,1,,closed
EDGE-066052,JCT-FDR-0094-003,FUSE-XFMR-032522,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.013,69.7,0.8387,0.5488,0.6985,150,13.8,2,1,,closed
EDGE-066053,FUSE-XFMR-032522,XFMR-032522,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.075,394.9,0.9634,0.4966,0.6985,150,13.8,2,1,,closed
EDGE-066054,JCT-FDR-0094-003,FUSE-XFMR-032523,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.015,81.6,0.5629,0.4944,0.5345,230,13.8,2,1,,closed
EDGE-066055,FUSE-XFMR-032523,XFMR-032523,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.088,462.3,0.6342,0.5108,0.5345,230,13.8,2,1,,closed
EDGE-066056,JCT-FDR-0094-003,FUSE-XFMR-032524,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.018,94.2,1.4,0.5006,1.007,100,13.8,3,1,,closed
EDGE-066057,FUSE-XFMR-032524,XFMR-032524,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.101,534.1,1.4574,0.5559,1.007,100,13.8,3,1,,closed
EDGE-066058,JCT-FDR-0094-003,FUSE-XFMR-032525,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.021,109.3,0.937,0.5058,0.6985,150,13.8,3,0,,closed
EDGE-066059,FUSE-XFMR-032525,XFMR-032525,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.117,619.3,0.8571,0.5434,0.6985,150,13.8,3,0,,closed
EDGE-066060,JCT-FDR-0094-003,FUSE-XFMR-032526,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.023,119.6,0.273,0.4441,0.3655,340,13.8,1,1,,closed
EDGE-066061,FUSE-XFMR-032526,XFMR-032526,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.128,677.7,0.2706,0.42,0.3655,340,13.8,1,1,,closed
EDGE-066062,JCT-FDR-0094-003,FUSE-XFMR-032527,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.026,137.0,0.2986,0.4511,0.3655,340,13.8,1,1,,closed
EDGE-066063,FUSE-XFMR-032527,XFMR-032527,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.147,776.4,0.2981,0.4069,0.3655,340,13.8,1,1,,closed
EDGE-066064,JCT-FDR-0094-003,FUSE-XFMR-032528,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.028,148.1,0.2833,0.452,0.3655,340,13.8,2,1,,closed
EDGE-066065,FUSE-XFMR-032528,XFMR-032528,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.159,839.3,0.2913,0.4762,0.3655,340,13.8,2,1,,closed
EDGE-066066,JCT-FDR-0094-003,FUSE-XFMR-032529,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.03,160.8,1.47,0.4599,1.007,100,13.8,1,1,,closed
EDGE-066067,FUSE-XFMR-032529,XFMR-032529,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.173,911.1,1.4775,0.5611,1.007,100,13.8,1,1,,closed
EDGE-066068,JCT-FDR-0094-003,FUSE-XFMR-032530,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.033,174.2,0.3048,0.4536,0.3655,340,13.8,1,0,,closed
EDGE-066069,FUSE-XFMR-032530,XFMR-032530,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.187,987.4,0.325,0.4277,0.3655,340,13.8,1,0,,closed
EDGE-066070,JCT-FDR-0094-003,FUSE-XFMR-032531,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.036,190.1,0.8063,0.487,0.6985,150,13.8,1,1,,closed
EDGE-066071,FUSE-XFMR-032531,XFMR-032531,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.204,1077.1,0.8421,0.4608,0.6985,150,13.8,1,1,,closed
EDGE-066072,JCT-FDR-0094-003,FUSE-XFMR-032532,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.038,201.2,0.2706,0.4207,0.3655,340,13.8,1,0,,closed
EDGE-066073,FUSE-XFMR-032532,XFMR-032532,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.216,1140.0,0.2852,0.4493,0.3655,340,13.8,1,0,,closed
EDGE-066074,JCT-FDR-0094-003,FUSE-XFMR-032533,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.041,213.8,0.9267,0.5275,0.6985,150,13.8,1,1,,closed
EDGE-066075,FUSE-XFMR-032533,XFMR-032533,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.23,1211.8,0.806,0.4912,0.6985,150,13.8,1,1,,closed
EDGE-066076,JCT-FDR-0094-003,FUSE-XFMR-032534,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.043,229.7,0.2813,0.4098,0.3655,340,13.8,2,1,,closed
EDGE-066077,FUSE-XFMR-032534,XFMR-032534,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.246,1301.5,0.2992,0.4182,0.3655,340,13.8,2,1,,closed
EDGE-066078,JCT-FDR-0094-003,FUSE-XFMR-032535,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.046,245.5,0.9259,0.5418,0.6985,150,13.8,2,1,,closed
EDGE-066079,FUSE-XFMR-032535,XFMR-032535,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.264,1391.3,0.9754,0.4781,0.6985,150,13.8,2,1,,closed
EDGE-066080,JCT-FDR-0094-003,FUSE-XFMR-032536,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.049,256.6,0.5989,0.4779,0.5345,230,13.8,1,1,,closed
EDGE-066081,FUSE-XFMR-032536,XFMR-032536,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.275,1454.1,0.6342,0.5152,0.5345,230,13.8,1,1,,closed
EDGE-066082,JCT-FDR-0094-003,FUSE-XFMR-032537,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.051,269.3,0.8163,0.5295,0.6985,150,13.8,1,1,,closed
EDGE-066083,FUSE-XFMR-032537,XFMR-032537,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.289,1525.9,0.9082,0.4725,0.6985,150,13.8,1,1,,closed
EDGE-066084,JCT-FDR-0094-003,FUSE-XFMR-032538,FDR-0094,SUB-021,lateral_underground,4/0 AL,BC,0.054,282.7,0.314,0.4139,0.3655,340,13.8,2,0,,closed
EDGE-066085,FUSE-XFMR-032538,XFMR-032538,FDR-0094,SUB-021,lateral_underground,4/0 AL,BC,0.303,1602.2,0.2784,0.4006,0.3655,340,13.8,2,0,,closed
EDGE-066086,JCT-FDR-0094-003,FUSE-XFMR-032539,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.057,298.6,1.495,0.4903,1.007,100,13.8,2,1,,closed
EDGE-066087,FUSE-XFMR-032539,XFMR-032539,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.32,1692.0,1.4621,0.5391,1.007,100,13.8,2,1,,closed
EDGE-066088,JCT-FDR-0094-003,FUSE-XFMR-032540,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.059,309.7,0.3195,0.4645,0.3655,340,13.8,2,1,,closed
EDGE-066089,FUSE-XFMR-032540,XFMR-032540,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.332,1754.8,0.295,0.4368,0.3655,340,13.8,2,1,,closed
EDGE-066090,JCT-FDR-0094-003,FUSE-XFMR-032541,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.061,324.7,0.3121,0.4505,0.3655,340,13.8,1,1,,closed
EDGE-066091,FUSE-XFMR-032541,XFMR-032541,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.348,1840.1,0.3251,0.4569,0.3655,340,13.8,1,1,,closed
EDGE-066092,JCT-FDR-0094-003,FUSE-XFMR-032542,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.063,334.2,0.3096,0.4348,0.3655,340,13.8,1,1,,closed
EDGE-066093,FUSE-XFMR-032542,XFMR-032542,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.359,1893.9,0.3001,0.3993,0.3655,340,13.8,1,1,,closed
EDGE-066094,JCT-FDR-0094-003,FUSE-XFMR-032543,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.066,350.9,0.8896,0.497,0.6985,150,13.8,1,1,,closed
EDGE-066095,FUSE-XFMR-032543,XFMR-032543,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.377,1988.2,0.881,0.4919,0.6985,150,13.8,1,1,,closed
EDGE-066096,JCT-FDR-0094-003,FUSE-XFMR-032544,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.069,361.9,0.5484,0.4311,0.5345,230,13.8,1,1,,closed
EDGE-066097,FUSE-XFMR-032544,XFMR-032544,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.388,2051.0,0.5619,0.4987,0.5345,230,13.8,1,1,,closed
EDGE-066098,JCT-FDR-0094-003,FUSE-XFMR-032545,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.071,374.6,0.6206,0.4862,0.5345,230,13.8,2,0,,closed
EDGE-066099,FUSE-XFMR-032545,XFMR-032545,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.402,2122.8,0.5404,0.4938,0.5345,230,13.8,2,0,,closed
EDGE-066100,JCT-FDR-0094-003,FUSE-XFMR-032546,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.074,389.7,0.8736,0.4635,0.6985,150,13.8,1,1,,closed
EDGE-066101,FUSE-XFMR-032546,XFMR-032546,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.418,2208.1,0.8867,0.5274,0.6985,150,13.8,1,1,,closed
EDGE-066102,JCT-FDR-0094-003,FUSE-XFMR-032547,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.076,400.8,1.3684,0.5393,1.007,100,13.8,1,1,,closed
EDGE-066103,FUSE-XFMR-032547,XFMR-032547,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.43,2270.9,1.4587,0.486,1.007,100,13.8,1,1,,closed
EDGE-066104,JCT-FDR-0094-003,FUSE-XFMR-032548,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.079,417.4,0.5718,0.5199,0.5345,230,13.8,2,1,,closed
EDGE-066105,FUSE-XFMR-032548,XFMR-032548,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.448,2365.2,0.5551,0.4324,0.5345,230,13.8,2,1,,closed
EDGE-066106,JCT-FDR-0094-003,FUSE-XFMR-032549,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.082,430.8,0.8668,0.5088,0.6985,150,13.8,2,1,,closed
EDGE-066107,FUSE-XFMR-032549,XFMR-032549,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.462,2441.5,0.8326,0.461,0.6985,150,13.8,2,1,,closed
EDGE-066108,JCT-FDR-0094-003,FUSE-XFMR-032550,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.084,441.9,0.9083,0.5432,0.6985,150,13.8,3,0,,closed
EDGE-066109,FUSE-XFMR-032550,XFMR-032550,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.474,2504.3,0.8611,0.4544,0.6985,150,13.8,3,0,,closed
EDGE-066110,JCT-FDR-0094-003,FUSE-XFMR-032551,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.086,455.4,0.6158,0.4301,0.5345,230,13.8,1,1,,closed
EDGE-066111,FUSE-XFMR-032551,XFMR-032551,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.489,2580.6,0.6479,0.4786,0.5345,230,13.8,1,1,,closed
EDGE-066112,JCT-FDR-0094-003,FUSE-XFMR-032552,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.09,472.8,0.3044,0.4439,0.3655,340,13.8,2,1,,closed
EDGE-066113,FUSE-XFMR-032552,XFMR-032552,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.507,2679.3,0.2695,0.3976,0.3655,340,13.8,2,1,,closed
EDGE-066114,JCT-FDR-0094-003,FUSE-XFMR-032553,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.091,481.5,1.5988,0.5418,1.007,100,13.8,3,1,,closed
EDGE-066115,FUSE-XFMR-032553,XFMR-032553,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.517,2728.7,1.3713,0.4745,1.007,100,13.8,3,1,,closed
EDGE-066116,JCT-FDR-0094-003,FUSE-XFMR-032554,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.094,496.6,0.2927,0.3941,0.3655,340,13.8,2,1,,closed
EDGE-066117,FUSE-XFMR-032554,XFMR-032554,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.533,2814.0,0.2688,0.4059,0.3655,340,13.8,2,1,,closed
EDGE-066118,JCT-FDR-0094-003,FUSE-XFMR-032555,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.096,509.3,0.9034,0.5354,0.6985,150,13.8,1,1,,closed
EDGE-066119,FUSE-XFMR-032555,XFMR-032555,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.547,2885.8,0.8266,0.5097,0.6985,150,13.8,1,1,,closed
EDGE-066120,JCT-FDR-0094-003,FUSE-XFMR-032556,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.099,525.1,0.3169,0.4633,0.3655,340,13.8,3,1,,closed
EDGE-066121,FUSE-XFMR-032556,XFMR-032556,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.564,2975.5,0.2691,0.4187,0.3655,340,13.8,3,1,,closed
EDGE-066122,JCT-FDR-0094-003,FUSE-XFMR-032557,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.102,538.6,0.2836,0.4447,0.3655,340,13.8,2,1,,closed
EDGE-066123,FUSE-XFMR-032557,XFMR-032557,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.578,3051.8,0.3134,0.4221,0.3655,340,13.8,2,1,,closed
EDGE-066124,JCT-FDR-0094-003,FUSE-XFMR-032558,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.105,552.8,0.914,0.5287,0.6985,150,13.8,1,1,,closed
EDGE-066125,FUSE-XFMR-032558,XFMR-032558,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.593,3132.6,0.9562,0.5378,0.6985,150,13.8,1,1,,closed
EDGE-066126,JCT-FDR-0094-003,FUSE-XFMR-032559,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.106,562.3,1.5595,0.5248,1.007,100,13.8,1,1,,closed
EDGE-066127,FUSE-XFMR-032559,XFMR-032559,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.603,3186.5,1.5402,0.5099,1.007,100,13.8,1,1,,closed
EDGE-066128,JCT-FDR-0094-003,FUSE-XFMR-032560,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.11,579.7,0.2819,0.4429,0.3655,340,13.8,1,1,,closed
EDGE-066129,FUSE-XFMR-032560,XFMR-032560,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.622,3285.2,0.2712,0.4378,0.3655,340,13.8,1,1,,closed
EDGE-066130,JCT-FDR-0094-003,FUSE-XFMR-032561,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.112,590.0,0.8518,0.5482,0.6985,150,13.8,1,1,,closed
EDGE-066131,FUSE-XFMR-032561,XFMR-032561,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.633,3343.6,0.8828,0.5086,0.6985,150,13.8,1,1,,closed
EDGE-066132,JCT-FDR-0094-003,FUSE-XFMR-032562,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.115,605.9,0.8326,0.4745,0.6985,150,13.8,2,0,,closed
EDGE-066133,FUSE-XFMR-032562,XFMR-032562,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.65,3433.3,0.9788,0.5274,0.6985,150,13.8,2,0,,closed
