edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-066134,JCT-FDR-0094-003,FUSE-XFMR-032563,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.117,619.3,0.8169,0.5403,0.6985,150,13.8,2,1,,closed
EDGE-066135,FUSE-XFMR-032563,XFMR-032563,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.665,3509.6,0.9649,0.5207,0.6985,150,13.8,2,1,,closed
EDGE-066136,JCT-FDR-0094-003,FUSE-XFMR-032564,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.119,629.6,0.2985,0.4241,0.3655,340,13.8,3,1,,closed
EDGE-066137,FUSE-XFMR-032564,XFMR-032564,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.676,3568.0,0.286,0.4766,0.3655,340,13.8,3,1,,closed
EDGE-066138,JCT-FDR-0094-003,FUSE-XFMR-032565,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.122,646.3,0.645,0.5192,0.5345,230,13.8,2,1,,closed
EDGE-066139,FUSE-XFMR-032565,XFMR-032565,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.694,3662.2,0.6348,0.4995,0.5345,230,13.8,2,1,,closed
EDGE-066140,JCT-FDR-0094-003,FUSE-XFMR-032566,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.125,659.7,0.6261,0.5063,0.5345,230,13.8,2,1,,closed
EDGE-066141,FUSE-XFMR-032566,XFMR-032566,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.708,3738.5,0.6506,0.5176,0.5345,230,13.8,2,1,,closed
EDGE-066142,JCT-FDR-0094-003,FUSE-XFMR-032567,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.127,671.6,0.8893,0.5064,0.6985,150,13.8,1,1,,closed
EDGE-066143,FUSE-XFMR-032567,XFMR-032567,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.721,3805.8,0.9619,0.5218,0.6985,150,13.8,1,1,,closed
EDGE-066144,JCT-FDR-0094-003,FUSE-XFMR-032568,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.13,685.1,1.637,0.5155,1.007,100,13.8,1,0,,closed
EDGE-066145,FUSE-XFMR-032568,XFMR-032568,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.735,3882.1,1.5312,0.4849,1.007,100,13.8,1,0,,closed
EDGE-066146,JCT-FDR-0094-003,FUSE-XFMR-032569,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.132,698.5,0.3195,0.431,0.3655,340,13.8,2,1,,closed
EDGE-066147,FUSE-XFMR-032569,XFMR-032569,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.75,3958.4,0.27,0.4303,0.3655,340,13.8,2,1,,closed
EDGE-066148,JCT-FDR-0094-003,FUSE-XFMR-032570,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.134,709.6,1.6221,0.4798,1.007,100,13.8,1,1,,closed
EDGE-066149,FUSE-XFMR-032570,XFMR-032570,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.762,4021.2,1.6404,0.4815,1.007,100,13.8,1,1,,closed
EDGE-066150,JCT-FDR-0094-003,FUSE-XFMR-032571,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.137,723.1,0.8885,0.496,0.6985,150,13.8,2,1,,closed
EDGE-066151,FUSE-XFMR-032571,XFMR-032571,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.776,4097.5,0.9665,0.466,0.6985,150,13.8,2,1,,closed
EDGE-066152,JCT-FDR-0094-003,FUSE-XFMR-032572,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.14,736.6,0.6388,0.4984,0.5345,230,13.8,2,1,,closed
EDGE-066153,FUSE-XFMR-032572,XFMR-032572,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.79,4173.8,0.5557,0.5127,0.5345,230,13.8,2,1,,closed
EDGE-066154,JCT-FDR-0094-003,FUSE-XFMR-032573,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.142,752.4,0.2927,0.4267,0.3655,340,13.8,2,0,,closed
EDGE-066155,FUSE-XFMR-032573,XFMR-032573,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.807,4263.6,0.2993,0.4674,0.3655,340,13.8,2,0,,closed
EDGE-066156,JCT-FDR-0094-003,FUSE-XFMR-032574,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.144,762.7,0.5495,0.4744,0.5345,230,13.8,3,1,,closed
EDGE-066157,FUSE-XFMR-032574,XFMR-032574,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.819,4321.9,0.6369,0.4745,0.5345,230,13.8,3,1,,closed
EDGE-066158,JCT-FDR-0094-003,FUSE-XFMR-032575,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.147,778.5,1.5192,0.4961,1.007,100,13.8,2,0,,closed
EDGE-066159,FUSE-XFMR-032575,XFMR-032575,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.836,4411.7,1.413,0.5382,1.007,100,13.8,2,0,,closed
EDGE-066160,JCT-FDR-0094-003,FUSE-XFMR-032576,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.15,792.8,0.5917,0.458,0.5345,230,13.8,1,1,,closed
EDGE-066161,FUSE-XFMR-032576,XFMR-032576,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.851,4492.5,0.6056,0.5089,0.5345,230,13.8,1,1,,closed
EDGE-066162,JCT-FDR-0094-003,FUSE-XFMR-032577,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.152,803.1,0.9306,0.5166,0.6985,150,13.8,1,0,,closed
EDGE-066163,FUSE-XFMR-032577,XFMR-032577,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.862,4550.8,0.9772,0.5268,0.6985,150,13.8,1,0,,closed
EDGE-066164,JCT-FDR-0094-003,FUSE-XFMR-032578,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.154,815.8,0.5706,0.4295,0.5345,230,13.8,3,1,,closed
EDGE-066165,FUSE-XFMR-032578,XFMR-032578,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.875,4622.6,0.5627,0.5129,0.5345,230,13.8,3,1,,closed
EDGE-066166,JCT-FDR-0094-003,FUSE-XFMR-032579,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.157,830.0,0.8092,0.5416,0.6985,150,13.8,3,1,,closed
EDGE-066167,FUSE-XFMR-032579,XFMR-032579,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.891,4703.4,0.8319,0.466,0.6985,150,13.8,3,1,,closed
EDGE-066168,JCT-FDR-0094-003,FUSE-XFMR-032580,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.16,846.6,0.5411,0.5032,0.5345,230,13.8,1,0,,closed
EDGE-066169,FUSE-XFMR-032580,XFMR-032580,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.909,4797.7,0.5538,0.4616,0.5345,230,13.8,1,0,,closed
EDGE-066170,JCT-FDR-0094-003,FUSE-XFMR-032581,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.163,860.1,0.5916,0.4561,0.5345,230,13.8,3,1,,closed
EDGE-066171,FUSE-XFMR-032581,XFMR-032581,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.923,4874.0,0.607,0.4413,0.5345,230,13.8,3,1,,closed
EDGE-066172,JCT-FDR-0094-003,FUSE-XFMR-032582,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.165,871.2,1.6136,0.5613,1.007,100,13.8,1,0,,closed
EDGE-066173,FUSE-XFMR-032582,XFMR-032582,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.935,4936.8,1.5251,0.5056,1.007,100,13.8,1,0,,closed
EDGE-066174,JCT-FDR-0094-003,FUSE-XFMR-032583,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.168,884.7,1.4893,0.5545,1.007,100,13.8,2,1,,closed
EDGE-066175,FUSE-XFMR-032583,XFMR-032583,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.949,5013.1,1.4085,0.4682,1.007,100,13.8,2,1,,closed
EDGE-066176,JCT-FDR-0094-003,FUSE-XFMR-032584,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.17,897.3,0.9635,0.4795,0.6985,150,13.8,1,1,,closed
EDGE-066177,FUSE-XFMR-032584,XFMR-032584,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.963,5084.9,0.9487,0.5124,0.6985,150,13.8,1,1,,closed
EDGE-066178,JCT-FDR-0094-003,FUSE-XFMR-032585,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.172,910.8,0.8097,0.5297,0.6985,150,13.8,1,1,,closed
EDGE-066179,FUSE-XFMR-032585,XFMR-032585,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.977,5161.2,0.8074,0.5021,0.6985,150,13.8,1,1,,closed
EDGE-066180,JCT-FDR-0094-003,JCT-FDR-0094-004,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.97,5121.6,0.3081,0.4498,0.3777,340,13.8,3,1,,closed
EDGE-066181,JCT-FDR-0094-004,FUSE-XFMR-032586,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.001,4.0,0.6382,0.5234,0.5345,230,13.8,1,1,,closed
EDGE-066182,FUSE-XFMR-032586,XFMR-032586,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.004,22.4,0.5839,0.4615,0.5345,230,13.8,1,1,,closed
EDGE-066183,JCT-FDR-0094-004,FUSE-XFMR-032587,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.003,14.3,0.5646,0.4955,0.5345,230,13.8,2,1,,closed
EDGE-066184,FUSE-XFMR-032587,XFMR-032587,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.015,80.8,0.5339,0.5046,0.5345,230,13.8,2,1,,closed
EDGE-066185,JCT-FDR-0094-004,FUSE-XFMR-032588,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.005,27.7,0.2856,0.4035,0.3655,340,13.8,1,0,,closed
EDGE-066186,FUSE-XFMR-032588,XFMR-032588,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.03,157.1,0.2909,0.4639,0.3655,340,13.8,1,0,,closed
EDGE-066187,JCT-FDR-0094-004,FUSE-XFMR-032589,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.008,42.8,0.9373,0.5329,0.6985,150,13.8,1,1,,closed
EDGE-066188,FUSE-XFMR-032589,XFMR-032589,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.046,242.4,0.824,0.4766,0.6985,150,13.8,1,1,,closed
EDGE-066189,JCT-FDR-0094-004,FUSE-XFMR-032590,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.011,57.0,0.6031,0.4557,0.5345,230,13.8,1,1,,closed
EDGE-066190,FUSE-XFMR-032590,XFMR-032590,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.061,323.1,0.6336,0.474,0.5345,230,13.8,1,1,,closed
EDGE-066191,JCT-FDR-0094-004,FUSE-XFMR-032591,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.013,71.3,0.6322,0.4761,0.5345,230,13.8,2,1,,closed
EDGE-066192,FUSE-XFMR-032591,XFMR-032591,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.076,403.9,0.5426,0.4707,0.5345,230,13.8,2,1,,closed
EDGE-066193,JCT-FDR-0094-004,FUSE-XFMR-032592,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.016,83.2,0.5405,0.4555,0.5345,230,13.8,2,1,,closed
EDGE-066194,FUSE-XFMR-032592,XFMR-032592,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.089,471.2,0.5349,0.4946,0.5345,230,13.8,2,1,,closed
EDGE-066195,JCT-FDR-0094-004,FUSE-XFMR-032593,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.018,94.2,1.4771,0.5061,1.007,100,13.8,2,1,,closed
EDGE-066196,FUSE-XFMR-032593,XFMR-032593,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.101,534.1,1.3824,0.503,1.007,100,13.8,2,1,,closed
EDGE-066197,JCT-FDR-0094-004,FUSE-XFMR-032594,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.02,106.1,0.2674,0.4216,0.3655,340,13.8,2,1,,closed
EDGE-066198,FUSE-XFMR-032594,XFMR-032594,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.114,601.4,0.2796,0.4377,0.3655,340,13.8,2,1,,closed
EDGE-066199,JCT-FDR-0094-004,FUSE-XFMR-032595,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.024,124.3,0.5339,0.5078,0.5345,230,13.8,1,1,,closed
EDGE-066200,FUSE-XFMR-032595,XFMR-032595,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.133,704.6,0.583,0.4582,0.5345,230,13.8,1,1,,closed
EDGE-066201,JCT-FDR-0094-004,FUSE-XFMR-032596,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.026,135.4,0.9553,0.5014,0.6985,150,13.8,1,1,,closed
EDGE-066202,FUSE-XFMR-032596,XFMR-032596,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.145,767.4,0.8195,0.491,0.6985,150,13.8,1,1,,closed
EDGE-066203,JCT-FDR-0094-004,FUSE-XFMR-032597,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.028,150.5,0.5656,0.4542,0.5345,230,13.8,1,1,,closed
EDGE-066204,FUSE-XFMR-032597,XFMR-032597,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.162,852.7,0.6067,0.5222,0.5345,230,13.8,1,1,,closed
EDGE-066205,JCT-FDR-0094-004,FUSE-XFMR-032598,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.031,165.5,0.6429,0.4917,0.5345,230,13.8,2,1,,closed
EDGE-066206,FUSE-XFMR-032598,XFMR-032598,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.178,938.0,0.5905,0.4872,0.5345,230,13.8,2,1,,closed
EDGE-066207,JCT-FDR-0094-004,FUSE-XFMR-032599,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.033,175.8,0.3149,0.3957,0.3655,340,13.8,1,1,,closed
EDGE-066208,FUSE-XFMR-032599,XFMR-032599,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.189,996.3,0.3188,0.3945,0.3655,340,13.8,1,1,,closed
EDGE-066209,JCT-FDR-0094-004,FUSE-XFMR-032600,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.036,189.3,0.3137,0.3959,0.3655,340,13.8,2,1,,closed
EDGE-066210,FUSE-XFMR-032600,XFMR-032600,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.203,1072.6,0.3171,0.398,0.3655,340,13.8,2,1,,closed
EDGE-066211,JCT-FDR-0094-004,FUSE-XFMR-032601,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.039,204.3,0.303,0.4607,0.3655,340,13.8,3,1,,closed
EDGE-066212,FUSE-XFMR-032601,XFMR-032601,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.219,1157.9,0.3173,0.4131,0.3655,340,13.8,3,1,,closed
EDGE-066213,JCT-FDR-0094-004,FUSE-XFMR-032602,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.041,218.6,0.269,0.4265,0.3655,340,13.8,2,1,,closed
EDGE-066214,FUSE-XFMR-032602,XFMR-032602,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.235,1238.7,0.2965,0.4405,0.3655,340,13.8,2,1,,closed
EDGE-066215,JCT-FDR-0094-004,FUSE-XFMR-032603,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.043,228.1,0.9483,0.4714,0.6985,150,13.8,2,1,,closed
EDGE-066216,FUSE-XFMR-032603,XFMR-032603,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.245,1292.5,0.9586,0.4543,0.6985,150,13.8,2,1,,closed
EDGE-066217,JCT-FDR-0094-004,FUSE-XFMR-032604,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.046,243.9,0.8164,0.545,0.6985,150,13.8,2,1,,closed
EDGE-066218,FUSE-XFMR-032604,XFMR-032604,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.262,1382.3,0.9698,0.5386,0.6985,150,13.8,2,1,,closed
EDGE-066219,JCT-FDR-0094-004,FUSE-XFMR-032605,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.049,257.4,0.5333,0.4865,0.5345,230,13.8,3,1,,closed
EDGE-066220,FUSE-XFMR-032605,XFMR-032605,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.276,1458.6,0.6473,0.4368,0.5345,230,13.8,3,1,,closed
EDGE-066221,JCT-FDR-0094-004,FUSE-XFMR-032606,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.051,270.9,0.9562,0.4923,0.6985,150,13.8,3,1,,closed
EDGE-066222,FUSE-XFMR-032606,XFMR-032606,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.291,1534.9,0.9004,0.5151,0.6985,150,13.8,3,1,,closed
EDGE-066223,JCT-FDR-0094-004,FUSE-XFMR-032607,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.053,282.0,0.3049,0.4605,0.3655,340,13.8,1,1,,closed
EDGE-066224,FUSE-XFMR-032607,XFMR-032607,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.303,1597.7,0.3154,0.4298,0.3655,340,13.8,1,1,,closed
EDGE-066225,JCT-FDR-0094-004,FUSE-XFMR-032608,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.056,294.6,0.5949,0.4646,0.5345,230,13.8,2,1,,closed
EDGE-066226,FUSE-XFMR-032608,XFMR-032608,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.316,1669.5,0.6124,0.4772,0.5345,230,13.8,2,1,,closed
EDGE-066227,JCT-FDR-0094-004,FUSE-XFMR-032609,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.059,312.0,0.61,0.4944,0.5345,230,13.8,1,0,,closed
EDGE-066228,FUSE-XFMR-032609,XFMR-032609,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.335,1768.3,0.6013,0.5102,0.5345,230,13.8,1,0,,closed
EDGE-066229,JCT-FDR-0094-004,FUSE-XFMR-032610,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.061,323.9,0.2957,0.4045,0.3655,340,13.8,1,1,,closed
EDGE-066230,FUSE-XFMR-032610,XFMR-032610,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.348,1835.6,0.307,0.4356,0.3655,340,13.8,1,1,,closed
EDGE-066231,JCT-FDR-0094-004,FUSE-XFMR-032611,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.063,334.2,0.938,0.5139,0.6985,150,13.8,2,0,,closed
EDGE-066232,FUSE-XFMR-032611,XFMR-032611,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.359,1893.9,0.9023,0.4686,0.6985,150,13.8,2,0,,closed
EDGE-066233,JCT-FDR-0094-004,FUSE-XFMR-032612,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.066,349.3,0.5985,0.4785,0.5345,230,13.8,3,1,,closed
EDGE-066234,FUSE-XFMR-032612,XFMR-032612,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.375,1979.2,0.5711,0.4709,0.5345,230,13.8,3,1,,closed
EDGE-066235,JCT-FDR-0094-004,FUSE-XFMR-032613,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.069,362.7,0.5681,0.4467,0.5345,230,13.8,1,1,,closed
EDGE-066236,FUSE-XFMR-032613,XFMR-032613,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.389,2055.5,0.5574,0.4368,0.5345,230,13.8,1,1,,closed
EDGE-066237,JCT-FDR-0094-004,FUSE-XFMR-032614,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.072,377.8,0.5459,0.4567,0.5345,230,13.8,1,0,,closed
EDGE-066238,FUSE-XFMR-032614,XFMR-032614,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.405,2140.8,0.5758,0.4935,0.5345,230,13.8,1,0,,closed
EDGE-066239,JCT-FDR-0094-004,FUSE-XFMR-032615,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.074,390.5,0.9747,0.4897,0.6985,150,13.8,3,0,,closed
EDGE-066240,FUSE-XFMR-032615,XFMR-032615,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.419,2212.6,0.8988,0.4669,0.6985,150,13.8,3,0,,closed
EDGE-066241,JCT-FDR-0094-004,FUSE-XFMR-032616,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.077,406.3,0.5907,0.5099,0.5345,230,13.8,1,1,,closed
EDGE-066242,FUSE-XFMR-032616,XFMR-032616,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.436,2302.3,0.6171,0.481,0.5345,230,13.8,1,1,,closed
EDGE-066243,JCT-FDR-0094-004,FUSE-XFMR-032617,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.079,416.6,0.3104,0.4148,0.3655,340,13.8,1,1,,closed
EDGE-066244,FUSE-XFMR-032617,XFMR-032617,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.447,2360.7,0.2889,0.4274,0.3655,340,13.8,1,1,,closed
EDGE-066245,JCT-FDR-0094-004,FUSE-XFMR-032618,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.081,427.7,0.9802,0.52,0.6985,150,13.8,2,0,,closed
EDGE-066246,FUSE-XFMR-032618,XFMR-032618,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.459,2423.5,0.8747,0.499,0.6985,150,13.8,2,0,,closed
EDGE-066247,JCT-FDR-0094-004,FUSE-XFMR-032619,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.084,443.5,0.9703,0.4545,0.6985,150,13.8,1,1,,closed
EDGE-066248,FUSE-XFMR-032619,XFMR-032619,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.476,2513.3,0.9498,0.4585,0.6985,150,13.8,1,1,,closed
EDGE-066249,JCT-FDR-0094-004,FUSE-XFMR-032620,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.087,458.6,0.3189,0.4601,0.3655,340,13.8,1,0,,closed
EDGE-066250,FUSE-XFMR-032620,XFMR-032620,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.492,2598.6,0.2802,0.452,0.3655,340,13.8,1,0,,closed
EDGE-066251,JCT-FDR-0094-004,FUSE-XFMR-032621,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.089,468.9,0.641,0.4656,0.5345,230,13.8,2,1,,closed
EDGE-066252,FUSE-XFMR-032621,XFMR-032621,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.503,2656.9,0.5404,0.5126,0.5345,230,13.8,2,1,,closed
EDGE-066253,JCT-FDR-0094-004,FUSE-XFMR-032622,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.092,484.7,1.4374,0.5268,1.007,100,13.8,3,1,,closed
EDGE-066254,FUSE-XFMR-032622,XFMR-032622,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.52,2746.7,1.4259,0.4647,1.007,100,13.8,3,1,,closed
EDGE-066255,JCT-FDR-0094-004,FUSE-XFMR-032623,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.094,495.8,1.4451,0.5238,1.007,100,13.8,2,1,,closed
EDGE-066256,FUSE-XFMR-032623,XFMR-032623,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.532,2809.5,1.4964,0.5221,1.007,100,13.8,2,1,,closed
EDGE-066257,JCT-FDR-0094-004,FUSE-XFMR-032624,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.097,512.4,0.5853,0.5183,0.5345,230,13.8,1,1,,closed
EDGE-066258,FUSE-XFMR-032624,XFMR-032624,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.55,2903.7,0.5702,0.4539,0.5345,230,13.8,1,1,,closed
EDGE-066259,JCT-FDR-0094-004,FUSE-XFMR-032625,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.099,521.9,0.6075,0.5063,0.5345,230,13.8,1,0,,closed
EDGE-066260,FUSE-XFMR-032625,XFMR-032625,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.56,2957.6,0.5342,0.4892,0.5345,230,13.8,1,0,,closed
EDGE-066261,JCT-FDR-0094-004,FUSE-XFMR-032626,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.101,535.4,1.4867,0.5316,1.007,100,13.8,2,0,,closed
EDGE-066262,FUSE-XFMR-032626,XFMR-032626,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.575,3033.9,1.5977,0.5113,1.007,100,13.8,2,0,,closed
EDGE-066263,JCT-FDR-0094-004,FUSE-XFMR-032627,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.104,549.6,0.3087,0.4507,0.3655,340,13.8,2,1,,closed
EDGE-066264,FUSE-XFMR-032627,XFMR-032627,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.59,3114.7,0.2882,0.4155,0.3655,340,13.8,2,1,,closed
EDGE-066265,JCT-FDR-0094-004,FUSE-XFMR-032628,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.106,562.3,1.5135,0.5315,1.007,100,13.8,2,0,,closed
EDGE-066266,FUSE-XFMR-032628,XFMR-032628,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.603,3186.5,1.6059,0.4855,1.007,100,13.8,2,0,,closed
EDGE-066267,JCT-FDR-0094-004,FUSE-XFMR-032629,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.109,575.0,0.6174,0.5026,0.5345,230,13.8,2,1,,closed
EDGE-066268,FUSE-XFMR-032629,XFMR-032629,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.617,3258.3,0.5698,0.4334,0.5345,230,13.8,2,1,,closed
EDGE-066269,JCT-FDR-0094-004,FUSE-XFMR-032630,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.112,590.8,1.414,0.4716,1.007,100,13.8,1,1,,closed
EDGE-066270,FUSE-XFMR-032630,XFMR-032630,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.634,3348.0,1.5676,0.4711,1.007,100,13.8,1,1,,closed
EDGE-066271,JCT-FDR-0094-004,FUSE-XFMR-032631,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.115,606.7,0.6141,0.5134,0.5345,230,13.8,2,0,,closed
EDGE-066272,FUSE-XFMR-032631,XFMR-032631,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.651,3437.8,0.5882,0.4973,0.5345,230,13.8,2,0,,closed
EDGE-066273,JCT-FDR-0094-004,FUSE-XFMR-032632,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.117,615.4,1.5029,0.552,1.007,100,13.8,1,0,,closed
EDGE-066274,FUSE-XFMR-032632,XFMR-032632,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.66,3487.2,1.6512,0.5491,1.007,100,13.8,1,0,,closed
EDGE-066275,JCT-FDR-0094-004,FUSE-XFMR-032633,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.12,633.6,0.3169,0.4584,0.3655,340,13.8,1,1,,closed
EDGE-066276,FUSE-XFMR-032633,XFMR-032633,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.68,3590.4,0.2886,0.4575,0.3655,340,13.8,1,1,,closed
EDGE-066277,JCT-FDR-0094-004,FUSE-XFMR-032634,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.122,643.9,0.8406,0.463,0.6985,150,13.8,2,1,,closed
EDGE-066278,FUSE-XFMR-032634,XFMR-032634,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.691,3648.7,0.9725,0.457,0.6985,150,13.8,2,1,,closed
EDGE-066279,JCT-FDR-0094-004,FUSE-XFMR-032635,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.125,658.9,0.2924,0.4655,0.3655,340,13.8,2,1,,closed
EDGE-066280,FUSE-XFMR-032635,XFMR-032635,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.707,3734.0,0.2748,0.4127,0.3655,340,13.8,2,1,,closed
EDGE-066281,JCT-FDR-0094-004,FUSE-XFMR-032636,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.128,673.2,0.3108,0.4185,0.3655,340,13.8,3,1,,closed
EDGE-066282,FUSE-XFMR-032636,XFMR-032636,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.722,3814.8,0.29,0.4331,0.3655,340,13.8,3,1,,closed
EDGE-066283,JCT-FDR-0094-004,FUSE-XFMR-032637,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.13,685.1,0.2677,0.4397,0.3655,340,13.8,2,1,,closed
EDGE-066284,FUSE-XFMR-032637,XFMR-032637,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.735,3882.1,0.3145,0.3952,0.3655,340,13.8,2,1,,closed
EDGE-066285,JCT-FDR-0094-004,FUSE-XFMR-032638,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.132,698.5,0.609,0.4981,0.5345,230,13.8,2,1,,closed
EDGE-066286,FUSE-XFMR-032638,XFMR-032638,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.75,3958.4,0.6333,0.5243,0.5345,230,13.8,2,1,,closed
EDGE-066287,JCT-FDR-0094-004,FUSE-XFMR-032639,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.135,712.0,0.5773,0.4855,0.5345,230,13.8,2,0,,closed
EDGE-066288,FUSE-XFMR-032639,XFMR-032639,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.764,4034.7,0.5526,0.4896,0.5345,230,13.8,2,0,,closed
EDGE-066289,JCT-FDR-0094-004,FUSE-XFMR-032640,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.137,723.9,1.4839,0.5441,1.007,100,13.8,2,1,,closed
EDGE-066290,FUSE-XFMR-032640,XFMR-032640,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.777,4102.0,1.5179,0.5116,1.007,100,13.8,2,1,,closed
EDGE-066291,JCT-FDR-0094-004,FUSE-XFMR-032641,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.14,739.7,0.6468,0.4968,0.5345,230,13.8,3,1,,closed
EDGE-066292,FUSE-XFMR-032641,XFMR-032641,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.794,4191.8,0.5413,0.4443,0.5345,230,13.8,3,1,,closed
EDGE-066293,JCT-FDR-0094-004,FUSE-XFMR-032642,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.143,754.0,0.5611,0.4615,0.5345,230,13.8,2,1,,closed
EDGE-066294,FUSE-XFMR-032642,XFMR-032642,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.809,4272.6,0.582,0.4924,0.5345,230,13.8,2,1,,closed
EDGE-066295,JCT-FDR-0094-004,FUSE-XFMR-032643,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.145,765.1,0.9678,0.4793,0.6985,150,13.8,2,1,,closed
EDGE-066296,FUSE-XFMR-032643,XFMR-032643,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.821,4335.4,0.9731,0.4963,0.6985,150,13.8,2,1,,closed
EDGE-066297,JCT-FDR-0094-004,FUSE-XFMR-032644,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.147,777.7,0.2899,0.4502,0.3655,340,13.8,1,1,,closed
EDGE-066298,FUSE-XFMR-032644,XFMR-032644,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.835,4407.2,0.3044,0.4266,0.3655,340,13.8,1,1,,closed
EDGE-066299,JCT-FDR-0094-004,FUSE-XFMR-032645,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.15,791.2,0.2995,0.435,0.3655,340,13.8,2,1,,closed
EDGE-066300,FUSE-XFMR-032645,XFMR-032645,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.849,4483.5,0.3209,0.4674,0.3655,340,13.8,2,1,,closed
EDGE-066301,JCT-FDR-0094-004,FUSE-XFMR-032646,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.152,803.1,1.503,0.4887,1.007,100,13.8,1,1,,closed
EDGE-066302,FUSE-XFMR-032646,XFMR-032646,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.862,4550.8,1.5962,0.5254,1.007,100,13.8,1,1,,closed
EDGE-066303,JCT-FDR-0094-004,FUSE-XFMR-032647,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.156,821.3,0.9116,0.4768,0.6985,150,13.8,1,1,,closed
EDGE-066304,FUSE-XFMR-032647,XFMR-032647,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.881,4654.1,0.8288,0.5432,0.6985,150,13.8,1,1,,closed
EDGE-066305,JCT-FDR-0094-004,FUSE-XFMR-032648,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.158,832.4,0.2676,0.4573,0.3655,340,13.8,1,1,,closed
EDGE-066306,FUSE-XFMR-032648,XFMR-032648,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.893,4716.9,0.2911,0.4425,0.3655,340,13.8,1,1,,closed
EDGE-066307,JCT-FDR-0094-004,FUSE-XFMR-032649,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.16,843.5,0.9636,0.4752,0.6985,150,13.8,2,1,,closed
EDGE-066308,FUSE-XFMR-032649,XFMR-032649,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.905,4779.7,0.8376,0.4524,0.6985,150,13.8,2,1,,closed
EDGE-066309,JCT-FDR-0094-004,FUSE-XFMR-032650,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.162,856.9,1.3614,0.502,1.007,100,13.8,2,1,,closed
EDGE-066310,FUSE-XFMR-032650,XFMR-032650,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.92,4856.0,1.559,0.4901,1.007,100,13.8,2,1,,closed
EDGE-066311,JCT-FDR-0094-004,FUSE-XFMR-032651,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.165,872.8,0.9228,0.5064,0.6985,150,13.8,3,1,,closed
EDGE-066312,FUSE-XFMR-032651,XFMR-032651,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.937,4945.8,0.8745,0.5301,0.6985,150,13.8,3,1,,closed
EDGE-066313,JCT-FDR-0094-004,FUSE-XFMR-032652,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.168,886.2,0.9185,0.5204,0.6985,150,13.8,1,1,,closed
EDGE-066314,FUSE-XFMR-032652,XFMR-032652,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.951,5022.1,0.9227,0.5159,0.6985,150,13.8,1,1,,closed
EDGE-066315,JCT-FDR-0094-004,FUSE-XFMR-032653,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.17,899.7,0.6246,0.471,0.5345,230,13.8,1,0,,closed
EDGE-066316,FUSE-XFMR-032653,XFMR-032653,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.966,5098.4,0.6312,0.4878,0.5345,230,13.8,1,0,,closed
EDGE-066317,JCT-FDR-0094-004,FUSE-XFMR-032654,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.172,910.8,0.3148,0.4605,0.3655,340,13.8,2,1,,closed
EDGE-066318,FUSE-XFMR-032654,XFMR-032654,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.977,5161.2,0.2974,0.4761,0.3655,340,13.8,2,1,,closed
EDGE-066319,JCT-FDR-0094-004,JCT-FDR-0094-005,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.98,5174.4,0.2988,0.4204,0.4014,340,13.8,3,1,,closed
EDGE-066320,JCT-FDR-0094-005,FUSE-XFMR-032655,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.002,7.9,0.5337,0.5098,0.5345,230,13.8,1,1,,closed
EDGE-066321,FUSE-XFMR-032655,XFMR-032655,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.009,44.9,0.6172,0.5149,0.5345,230,13.8,1,1,,closed
EDGE-066322,JCT-FDR-0094-005,FUSE-XFMR-032656,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.002,12.7,0.3237,0.4273,0.3655,340,13.8,2,1,,closed
EDGE-066323,FUSE-XFMR-032656,XFMR-032656,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.014,71.8,0.3008,0.4456,0.3655,340,13.8,2,1,,closed
EDGE-066324,JCT-FDR-0094-005,FUSE-XFMR-032657,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.005,27.7,0.8286,0.5274,0.6985,150,13.8,1,1,,closed
EDGE-066325,FUSE-XFMR-032657,XFMR-032657,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.03,157.1,0.9108,0.4578,0.6985,150,13.8,1,1,,closed
EDGE-066326,JCT-FDR-0094-005,FUSE-XFMR-032658,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.007,39.6,0.6077,0.5006,0.5345,230,13.8,1,1,,closed
EDGE-066327,FUSE-XFMR-032658,XFMR-032658,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.043,224.4,0.5614,0.4935,0.5345,230,13.8,1,1,,closed
EDGE-066328,JCT-FDR-0094-005,FUSE-XFMR-032659,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.01,54.6,1.3547,0.5241,1.007,100,13.8,1,1,,closed
EDGE-066329,FUSE-XFMR-032659,XFMR-032659,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.059,309.7,1.5833,0.4875,1.007,100,13.8,1,1,,closed
EDGE-066330,JCT-FDR-0094-005,FUSE-XFMR-032660,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.012,63.4,0.8224,0.5193,0.6985,150,13.8,2,1,,closed
EDGE-066331,FUSE-XFMR-032660,XFMR-032660,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.068,359.0,0.9131,0.5412,0.6985,150,13.8,2,1,,closed
EDGE-066332,JCT-FDR-0094-005,FUSE-XFMR-032661,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.015,77.6,0.899,0.5188,0.6985,150,13.8,2,1,,closed
EDGE-066333,FUSE-XFMR-032661,XFMR-032661,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.083,439.8,0.9551,0.4558,0.6985,150,13.8,2,1,,closed
EDGE-066334,JCT-FDR-0094-005,FUSE-XFMR-032662,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.017,91.9,0.9143,0.4846,0.6985,150,13.8,2,1,,closed
EDGE-066335,FUSE-XFMR-032662,XFMR-032662,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.099,520.6,0.8335,0.5077,0.6985,150,13.8,2,1,,closed
EDGE-066336,JCT-FDR-0094-005,FUSE-XFMR-032663,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.021,108.5,0.2854,0.4583,0.3655,340,13.8,3,1,,closed
EDGE-066337,FUSE-XFMR-032663,XFMR-032663,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.116,614.9,0.3148,0.4117,0.3655,340,13.8,3,1,,closed
EDGE-066338,JCT-FDR-0094-005,FUSE-XFMR-032664,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.022,118.8,0.9132,0.5438,0.6985,150,13.8,2,0,,closed
EDGE-066339,FUSE-XFMR-032664,XFMR-032664,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.128,673.2,0.9768,0.5217,0.6985,150,13.8,2,0,,closed
EDGE-066340,JCT-FDR-0094-005,FUSE-XFMR-032665,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.025,131.5,0.6266,0.5031,0.5345,230,13.8,1,1,,closed
EDGE-066341,FUSE-XFMR-032665,XFMR-032665,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.141,745.0,0.5803,0.4913,0.5345,230,13.8,1,1,,closed
EDGE-066342,JCT-FDR-0094-005,FUSE-XFMR-032666,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.028,146.5,1.5043,0.4685,1.007,100,13.8,1,1,,closed
EDGE-066343,FUSE-XFMR-032666,XFMR-032666,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.157,830.3,1.4365,0.5042,1.007,100,13.8,1,1,,closed
EDGE-066344,JCT-FDR-0094-005,FUSE-XFMR-032667,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.031,161.6,0.3115,0.404,0.3655,340,13.8,2,1,,closed
EDGE-066345,FUSE-XFMR-032667,XFMR-032667,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.173,915.6,0.3089,0.4518,0.3655,340,13.8,2,1,,closed
EDGE-066346,JCT-FDR-0094-005,FUSE-XFMR-032668,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.033,174.2,0.9113,0.5475,0.6985,150,13.8,3,1,,closed
EDGE-066347,FUSE-XFMR-032668,XFMR-032668,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.187,987.4,0.8526,0.4921,0.6985,150,13.8,3,1,,closed
EDGE-066348,JCT-FDR-0094-005,FUSE-XFMR-032669,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.035,184.5,0.8868,0.5375,0.6985,150,13.8,3,0,,closed
EDGE-066349,FUSE-XFMR-032669,XFMR-032669,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.198,1045.7,0.9722,0.5179,0.6985,150,13.8,3,0,,closed
EDGE-066350,JCT-FDR-0094-005,FUSE-XFMR-032670,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.038,199.6,0.3126,0.3973,0.3655,340,13.8,2,1,,closed
EDGE-066351,FUSE-XFMR-032670,XFMR-032670,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.214,1131.0,0.2941,0.4363,0.3655,340,13.8,2,1,,closed
EDGE-066352,JCT-FDR-0094-005,FUSE-XFMR-032671,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.041,214.6,0.3004,0.4188,0.3655,340,13.8,2,1,,closed
EDGE-066353,FUSE-XFMR-032671,XFMR-032671,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.23,1216.2,0.2813,0.4719,0.3655,340,13.8,2,1,,closed
EDGE-066354,JCT-FDR-0094-005,FUSE-XFMR-032672,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.043,225.7,0.3152,0.3951,0.3655,340,13.8,3,0,,closed
EDGE-066355,FUSE-XFMR-032672,XFMR-032672,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.242,1279.1,0.2679,0.4041,0.3655,340,13.8,3,0,,closed
EDGE-066356,JCT-FDR-0094-005,FUSE-XFMR-032673,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.045,238.4,1.5739,0.5063,1.007,100,13.8,3,1,,closed
EDGE-066357,FUSE-XFMR-032673,XFMR-032673,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.256,1350.9,1.6101,0.4946,1.007,100,13.8,3,1,,closed
EDGE-066358,JCT-FDR-0094-005,FUSE-XFMR-032674,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.048,251.1,1.572,0.5126,1.007,100,13.8,2,1,,closed
EDGE-066359,FUSE-XFMR-032674,XFMR-032674,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.269,1422.7,1.5638,0.4901,1.007,100,13.8,2,1,,closed
EDGE-066360,JCT-FDR-0094-005,FUSE-XFMR-032675,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.05,264.5,0.6355,0.4785,0.5345,230,13.8,1,1,,closed
EDGE-066361,FUSE-XFMR-032675,XFMR-032675,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.284,1499.0,0.6204,0.4647,0.5345,230,13.8,1,1,,closed
EDGE-066362,JCT-FDR-0094-005,FUSE-XFMR-032676,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.053,278.8,0.2679,0.4662,0.3655,340,13.8,3,0,,closed
EDGE-066363,FUSE-XFMR-032676,XFMR-032676,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.299,1579.8,0.3137,0.4734,0.3655,340,13.8,3,0,,closed
EDGE-066364,JCT-FDR-0094-005,FUSE-XFMR-032677,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.056,293.0,0.5627,0.4815,0.5345,230,13.8,2,0,,closed
EDGE-066365,FUSE-XFMR-032677,XFMR-032677,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.315,1660.6,0.6204,0.4306,0.5345,230,13.8,2,0,,closed
EDGE-066366,JCT-FDR-0094-005,FUSE-XFMR-032678,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.058,307.3,0.6072,0.4544,0.5345,230,13.8,2,1,,closed
EDGE-066367,FUSE-XFMR-032678,XFMR-032678,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.33,1741.3,0.5602,0.4654,0.5345,230,13.8,2,1,,closed
EDGE-066368,JCT-FDR-0094-005,FUSE-XFMR-032679,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.061,323.1,1.5042,0.5446,1.007,100,13.8,1,1,,closed
EDGE-066369,FUSE-XFMR-032679,XFMR-032679,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.347,1831.1,1.6291,0.5401,1.007,100,13.8,1,1,,closed
EDGE-066370,JCT-FDR-0094-005,FUSE-XFMR-032680,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.063,335.0,1.4293,0.529,1.007,100,13.8,2,1,,closed
EDGE-066371,FUSE-XFMR-032680,XFMR-032680,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.36,1898.4,1.5298,0.5401,1.007,100,13.8,2,1,,closed
EDGE-066372,JCT-FDR-0094-005,FUSE-XFMR-032681,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.065,344.5,1.4079,0.5093,1.007,100,13.8,1,1,,closed
EDGE-066373,FUSE-XFMR-032681,XFMR-032681,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.37,1952.3,1.4244,0.5268,1.007,100,13.8,1,1,,closed
EDGE-066374,JCT-FDR-0094-005,FUSE-XFMR-032682,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.068,358.0,0.9821,0.5415,0.6985,150,13.8,1,0,,closed
EDGE-066375,FUSE-XFMR-032682,XFMR-032682,FDR-0094,SUB-021,lateral_underground,#2 ACSR,C,0.384,2028.6,0.9165,0.4773,0.6985,150,13.8,1,0,,closed
EDGE-066376,JCT-FDR-0094-005,FUSE-XFMR-032683,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.071,375.4,0.3178,0.4044,0.3655,340,13.8,2,1,,closed
EDGE-066377,FUSE-XFMR-032683,XFMR-032683,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.403,2127.3,0.3,0.3926,0.3655,340,13.8,2,1,,closed
EDGE-066378,JCT-FDR-0094-005,FUSE-XFMR-032684,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.074,388.9,0.8899,0.5213,0.6985,150,13.8,3,1,,closed
EDGE-066379,FUSE-XFMR-032684,XFMR-032684,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.417,2203.6,0.912,0.4758,0.6985,150,13.8,3,1,,closed
EDGE-066380,JCT-FDR-0094-005,FUSE-XFMR-032685,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.076,400.8,1.6157,0.5566,1.007,100,13.8,2,1,,closed
EDGE-066381,FUSE-XFMR-032685,XFMR-032685,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.43,2270.9,1.5715,0.5102,1.007,100,13.8,2,1,,closed
EDGE-066382,JCT-FDR-0094-005,FUSE-XFMR-032686,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.079,416.6,0.935,0.4589,0.6985,150,13.8,1,0,,closed
EDGE-066383,FUSE-XFMR-032686,XFMR-032686,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.447,2360.7,0.9518,0.5417,0.6985,150,13.8,1,0,,closed
EDGE-066384,JCT-FDR-0094-005,FUSE-XFMR-032687,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.081,426.1,0.6413,0.4701,0.5345,230,13.8,1,1,,closed
EDGE-066385,FUSE-XFMR-032687,XFMR-032687,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.457,2414.5,0.5697,0.4968,0.5345,230,13.8,1,1,,closed
EDGE-066386,JCT-FDR-0094-005,FUSE-XFMR-032688,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.083,439.6,0.6056,0.4803,0.5345,230,13.8,2,1,,closed
EDGE-066387,FUSE-XFMR-032688,XFMR-032688,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.472,2490.8,0.605,0.4321,0.5345,230,13.8,2,1,,closed
EDGE-066388,JCT-FDR-0094-005,FUSE-XFMR-032689,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.086,453.8,0.2827,0.4287,0.3655,340,13.8,2,0,,closed
EDGE-066389,FUSE-XFMR-032689,XFMR-032689,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.487,2571.6,0.297,0.449,0.3655,340,13.8,2,0,,closed
EDGE-066390,JCT-FDR-0094-005,FUSE-XFMR-032690,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.089,469.7,0.2809,0.4039,0.3655,340,13.8,2,1,,closed
EDGE-066391,FUSE-XFMR-032690,XFMR-032690,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.504,2661.4,0.3086,0.4563,0.3655,340,13.8,2,1,,closed
EDGE-066392,JCT-FDR-0094-005,FUSE-XFMR-032691,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.091,480.0,0.5503,0.4804,0.5345,230,13.8,1,1,,closed
EDGE-066393,FUSE-XFMR-032691,XFMR-032691,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.515,2719.7,0.6456,0.4318,0.5345,230,13.8,1,1,,closed
EDGE-066394,JCT-FDR-0094-005,FUSE-XFMR-032692,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.094,496.6,0.3147,0.3924,0.3655,340,13.8,1,1,,closed
EDGE-066395,FUSE-XFMR-032692,XFMR-032692,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.533,2814.0,0.3007,0.4434,0.3655,340,13.8,1,1,,closed
EDGE-066396,JCT-FDR-0094-005,FUSE-XFMR-032693,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.096,505.3,1.5446,0.5186,1.007,100,13.8,2,0,,closed
EDGE-066397,FUSE-XFMR-032693,XFMR-032693,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.542,2863.3,1.5887,0.4763,1.007,100,13.8,2,0,,closed
EDGE-066398,JCT-FDR-0094-005,FUSE-XFMR-032694,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.099,521.9,0.6219,0.4453,0.5345,230,13.8,1,1,,closed
EDGE-066399,FUSE-XFMR-032694,XFMR-032694,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.56,2957.6,0.535,0.4963,0.5345,230,13.8,1,1,,closed
EDGE-066400,JCT-FDR-0094-005,FUSE-XFMR-032695,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.101,533.8,0.5513,0.455,0.5345,230,13.8,2,0,,closed
EDGE-066401,FUSE-XFMR-032695,XFMR-032695,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.573,3024.9,0.6095,0.4491,0.5345,230,13.8,2,0,,closed
EDGE-066402,JCT-FDR-0094-005,FUSE-XFMR-032696,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.104,549.6,1.5915,0.5081,1.007,100,13.8,2,1,,closed
EDGE-066403,FUSE-XFMR-032696,XFMR-032696,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.59,3114.7,1.5608,0.5471,1.007,100,13.8,2,1,,closed
EDGE-066404,JCT-FDR-0094-005,FUSE-XFMR-032697,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.106,562.3,0.5882,0.4337,0.5345,230,13.8,2,0,,closed
EDGE-066405,FUSE-XFMR-032697,XFMR-032697,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.603,3186.5,0.626,0.4785,0.5345,230,13.8,2,0,,closed
EDGE-066406,JCT-FDR-0094-005,FUSE-XFMR-032698,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.108,571.8,1.3885,0.4998,1.007,100,13.8,1,1,,closed
EDGE-066407,FUSE-XFMR-032698,XFMR-032698,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.614,3240.3,1.3737,0.5498,1.007,100,13.8,1,1,,closed
EDGE-066408,JCT-FDR-0094-005,FUSE-XFMR-032699,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.111,587.7,0.9475,0.5325,0.6985,150,13.8,3,1,,closed
EDGE-066409,FUSE-XFMR-032699,XFMR-032699,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.631,3330.1,0.8687,0.4731,0.6985,150,13.8,3,1,,closed
EDGE-066410,JCT-FDR-0094-005,FUSE-XFMR-032700,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.113,598.8,0.2872,0.4461,0.3655,340,13.8,1,1,,closed
EDGE-066411,FUSE-XFMR-032700,XFMR-032700,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.643,3392.9,0.2713,0.4007,0.3655,340,13.8,1,1,,closed
EDGE-066412,JCT-FDR-0094-005,FUSE-XFMR-032701,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.117,615.4,0.877,0.5325,0.6985,150,13.8,2,1,,closed
EDGE-066413,FUSE-XFMR-032701,XFMR-032701,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.66,3487.2,0.9497,0.454,0.6985,150,13.8,2,1,,closed
EDGE-066414,JCT-FDR-0094-005,FUSE-XFMR-032702,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.119,628.1,0.2906,0.4353,0.3655,340,13.8,1,1,,closed
EDGE-066415,FUSE-XFMR-032702,XFMR-032702,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.674,3559.0,0.2728,0.4265,0.3655,340,13.8,1,1,,closed
EDGE-066416,JCT-FDR-0094-005,FUSE-XFMR-032703,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.122,643.9,0.3231,0.4738,0.3655,340,13.8,2,0,,closed
EDGE-066417,FUSE-XFMR-032703,XFMR-032703,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.691,3648.7,0.3083,0.4337,0.3655,340,13.8,2,0,,closed
EDGE-066418,JCT-FDR-0094-005,FUSE-XFMR-032704,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.124,653.4,0.5448,0.5223,0.5345,230,13.8,1,0,,closed
EDGE-066419,FUSE-XFMR-032704,XFMR-032704,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.701,3702.6,0.5388,0.452,0.5345,230,13.8,1,0,,closed
EDGE-066420,JCT-FDR-0094-005,FUSE-XFMR-032705,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.127,669.2,1.4679,0.5177,1.007,100,13.8,2,1,,closed
EDGE-066421,FUSE-XFMR-032705,XFMR-032705,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.718,3792.4,1.595,0.5344,1.007,100,13.8,2,1,,closed
EDGE-066422,JCT-FDR-0094-005,FUSE-XFMR-032706,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.129,680.3,1.3551,0.5057,1.007,100,13.8,3,1,,closed
EDGE-066423,FUSE-XFMR-032706,XFMR-032706,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.73,3855.2,1.5643,0.4635,1.007,100,13.8,3,1,,closed
EDGE-066424,JCT-FDR-0094-005,FUSE-XFMR-032707,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.132,697.8,0.283,0.3949,0.3655,340,13.8,1,1,,closed
EDGE-066425,FUSE-XFMR-032707,XFMR-032707,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.749,3953.9,0.3041,0.4339,0.3655,340,13.8,1,1,,closed
EDGE-066426,JCT-FDR-0094-005,FUSE-XFMR-032708,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.134,709.6,0.8412,0.5222,0.6985,150,13.8,2,1,,closed
EDGE-066427,FUSE-XFMR-032708,XFMR-032708,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.762,4021.2,0.8926,0.4961,0.6985,150,13.8,2,1,,closed
EDGE-066428,JCT-FDR-0094-005,FUSE-XFMR-032709,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.137,723.9,0.5715,0.4447,0.5345,230,13.8,2,0,,closed
EDGE-066429,FUSE-XFMR-032709,XFMR-032709,FDR-0094,SUB-021,lateral_underground,1/0 AL,AC,0.777,4102.0,0.624,0.4847,0.5345,230,13.8,2,0,,closed
EDGE-066430,JCT-FDR-0094-005,FUSE-XFMR-032710,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.139,734.2,0.6512,0.4337,0.5345,230,13.8,2,1,,closed
EDGE-066431,FUSE-XFMR-032710,XFMR-032710,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.788,4160.4,0.5753,0.481,0.5345,230,13.8,2,1,,closed
EDGE-066432,JCT-FDR-0094-005,FUSE-XFMR-032711,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.142,750.0,0.6269,0.4493,0.5345,230,13.8,2,1,,closed
EDGE-066433,FUSE-XFMR-032711,XFMR-032711,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.805,4250.1,0.6264,0.452,0.5345,230,13.8,2,1,,closed
EDGE-066434,JCT-FDR-0094-005,FUSE-XFMR-032712,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.145,765.1,0.906,0.5472,0.6985,150,13.8,3,1,,closed
EDGE-066435,FUSE-XFMR-032712,XFMR-032712,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.821,4335.4,0.8098,0.5235,0.6985,150,13.8,3,1,,closed
EDGE-066436,JCT-FDR-0094-005,FUSE-XFMR-032713,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.147,775.4,0.5635,0.486,0.5345,230,13.8,2,1,,closed
EDGE-066437,FUSE-XFMR-032713,XFMR-032713,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.832,4393.8,0.5619,0.5082,0.5345,230,13.8,2,1,,closed
EDGE-066438,JCT-FDR-0094-005,FUSE-XFMR-032714,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.149,787.2,1.4656,0.4648,1.007,100,13.8,2,0,,closed
EDGE-066439,FUSE-XFMR-032714,XFMR-032714,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.845,4461.1,1.4676,0.5434,1.007,100,13.8,2,0,,closed
EDGE-066440,JCT-FDR-0094-005,FUSE-XFMR-032715,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.152,800.7,0.5882,0.5199,0.5345,230,13.8,1,0,,closed
EDGE-066441,FUSE-XFMR-032715,XFMR-032715,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.859,4537.4,0.6218,0.4558,0.5345,230,13.8,1,0,,closed
EDGE-066442,JCT-FDR-0094-005,FUSE-XFMR-032716,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.155,816.6,1.4728,0.4963,1.007,100,13.8,1,0,,closed
EDGE-066443,FUSE-XFMR-032716,XFMR-032716,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.876,4627.1,1.5954,0.4836,1.007,100,13.8,1,0,,closed
EDGE-066444,JCT-FDR-0094-005,FUSE-XFMR-032717,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.157,828.4,1.4305,0.5274,1.007,100,13.8,2,0,,closed
EDGE-066445,FUSE-XFMR-032717,XFMR-032717,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.889,4694.4,1.5037,0.4858,1.007,100,13.8,2,0,,closed
EDGE-066446,JCT-FDR-0094-005,FUSE-XFMR-032718,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.159,841.9,1.5725,0.4653,1.007,100,13.8,1,1,,closed
EDGE-066447,FUSE-XFMR-032718,XFMR-032718,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.904,4770.7,1.5199,0.5525,1.007,100,13.8,1,1,,closed
EDGE-066448,JCT-FDR-0094-005,FUSE-XFMR-032719,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.162,853.8,0.9235,0.4733,0.6985,150,13.8,1,1,,closed
EDGE-066449,FUSE-XFMR-032719,XFMR-032719,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.916,4838.1,0.9784,0.4811,0.6985,150,13.8,1,1,,closed
EDGE-066450,JCT-FDR-0094-005,FUSE-XFMR-032720,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.165,869.6,1.3878,0.5379,1.007,100,13.8,1,1,,closed
EDGE-066451,FUSE-XFMR-032720,XFMR-032720,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.933,4927.8,1.4337,0.4844,1.007,100,13.8,1,1,,closed
EDGE-066452,JCT-FDR-0094-005,FUSE-XFMR-032721,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.168,884.7,0.9454,0.5384,0.6985,150,13.8,2,0,,closed
EDGE-066453,FUSE-XFMR-032721,XFMR-032721,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.949,5013.1,0.8392,0.5243,0.6985,150,13.8,2,0,,closed
EDGE-066454,JCT-FDR-0094-005,FUSE-XFMR-032722,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.17,896.5,1.5552,0.5499,1.007,100,13.8,3,1,,closed
EDGE-066455,FUSE-XFMR-032722,XFMR-032722,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.962,5080.4,1.4762,0.4984,1.007,100,13.8,3,1,,closed
EDGE-066456,JCT-FDR-0094-005,FUSE-XFMR-032723,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.173,911.6,1.5654,0.5197,1.007,100,13.8,1,0,,closed
EDGE-066457,FUSE-XFMR-032723,XFMR-032723,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.978,5165.7,1.5482,0.4896,1.007,100,13.8,1,0,,closed
EDGE-066458,JCT-FDR-0094-005,JCT-FDR-0094-006,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.97,5121.6,0.3246,0.4245,0.3725,340,13.8,3,1,,closed
EDGE-066459,JCT-FDR-0094-006,FUSE-XFMR-032724,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.002,9.5,1.3702,0.532,1.007,100,13.8,1,1,,closed
EDGE-066460,FUSE-XFMR-032724,XFMR-032724,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.01,53.9,1.5479,0.4943,1.007,100,13.8,1,1,,closed
EDGE-066461,JCT-FDR-0094-006,FUSE-XFMR-032725,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.003,14.3,0.3041,0.4399,0.3655,340,13.8,2,1,,closed
EDGE-066462,FUSE-XFMR-032725,XFMR-032725,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.015,80.8,0.2792,0.4051,0.3655,340,13.8,2,1,,closed
EDGE-066463,JCT-FDR-0094-006,FUSE-XFMR-032726,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.005,27.7,0.3018,0.3995,0.3655,340,13.8,1,1,,closed
EDGE-066464,FUSE-XFMR-032726,XFMR-032726,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.03,157.1,0.3266,0.463,0.3655,340,13.8,1,1,,closed
EDGE-066465,JCT-FDR-0094-006,FUSE-XFMR-032727,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.008,43.6,0.8484,0.483,0.6985,150,13.8,2,1,,closed
EDGE-066466,FUSE-XFMR-032727,XFMR-032727,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.047,246.8,0.8309,0.4524,0.6985,150,13.8,2,1,,closed
EDGE-066467,JCT-FDR-0094-006,FUSE-XFMR-032728,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.011,56.2,0.9841,0.5424,0.6985,150,13.8,1,0,,closed
EDGE-066468,FUSE-XFMR-032728,XFMR-032728,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.06,318.6,0.8287,0.4586,0.6985,150,13.8,1,0,,closed
EDGE-066469,JCT-FDR-0094-006,FUSE-XFMR-032729,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.013,68.1,0.9263,0.4724,0.6985,150,13.8,2,1,,closed
