edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-066470,FUSE-XFMR-032729,XFMR-032729,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.073,386.0,0.8143,0.457,0.6985,150,13.8,2,1,,closed
EDGE-066471,JCT-FDR-0094-006,FUSE-XFMR-032730,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.016,85.5,0.2756,0.4617,0.3655,340,13.8,2,1,,closed
EDGE-066472,FUSE-XFMR-032730,XFMR-032730,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.092,484.7,0.2748,0.4114,0.3655,340,13.8,2,1,,closed
EDGE-066473,JCT-FDR-0094-006,FUSE-XFMR-032731,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.018,95.0,0.9262,0.4777,0.6985,150,13.8,1,0,,closed
EDGE-066474,FUSE-XFMR-032731,XFMR-032731,FDR-0094,SUB-021,lateral_underground,#2 ACSR,A,0.102,538.6,0.8446,0.5039,0.6985,150,13.8,1,0,,closed
EDGE-066475,JCT-FDR-0094-006,FUSE-XFMR-032732,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.021,111.7,1.4978,0.5061,1.007,100,13.8,3,1,,closed
EDGE-066476,FUSE-XFMR-032732,XFMR-032732,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.12,632.8,1.5331,0.5609,1.007,100,13.8,3,1,,closed
EDGE-066477,JCT-FDR-0094-006,FUSE-XFMR-032733,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.023,120.4,0.3085,0.4018,0.3655,340,13.8,1,1,,closed
EDGE-066478,FUSE-XFMR-032733,XFMR-032733,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.129,682.2,0.3121,0.4716,0.3655,340,13.8,1,1,,closed
EDGE-066479,JCT-FDR-0094-006,FUSE-XFMR-032734,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.026,139.4,0.5613,0.461,0.5345,230,13.8,2,1,,closed
EDGE-066480,FUSE-XFMR-032734,XFMR-032734,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.15,789.9,0.5441,0.5148,0.5345,230,13.8,2,1,,closed
EDGE-066481,JCT-FDR-0094-006,FUSE-XFMR-032735,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.028,148.9,0.5551,0.4753,0.5345,230,13.8,1,1,,closed
EDGE-066482,FUSE-XFMR-032735,XFMR-032735,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.16,843.7,0.6323,0.4625,0.5345,230,13.8,1,1,,closed
EDGE-066483,JCT-FDR-0094-006,FUSE-XFMR-032736,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.031,161.6,0.9611,0.4674,0.6985,150,13.8,2,0,,closed
EDGE-066484,FUSE-XFMR-032736,XFMR-032736,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AB,0.173,915.6,0.8795,0.4619,0.6985,150,13.8,2,0,,closed
EDGE-066485,JCT-FDR-0094-006,FUSE-XFMR-032737,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.034,179.0,0.3073,0.4349,0.3655,340,13.8,2,1,,closed
EDGE-066486,FUSE-XFMR-032737,XFMR-032737,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.192,1014.3,0.2937,0.4057,0.3655,340,13.8,2,1,,closed
EDGE-066487,JCT-FDR-0094-006,FUSE-XFMR-032738,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.036,192.5,0.2865,0.4743,0.3655,340,13.8,1,0,,closed
EDGE-066488,FUSE-XFMR-032738,XFMR-032738,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.207,1090.6,0.304,0.4402,0.3655,340,13.8,1,0,,closed
EDGE-066489,JCT-FDR-0094-006,FUSE-XFMR-032739,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.038,201.2,1.464,0.5396,1.007,100,13.8,2,0,,closed
EDGE-066490,FUSE-XFMR-032739,XFMR-032739,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.216,1140.0,1.413,0.5188,1.007,100,13.8,2,0,,closed
EDGE-066491,JCT-FDR-0094-006,FUSE-XFMR-032740,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.041,216.2,0.2924,0.4112,0.3655,340,13.8,1,1,,closed
EDGE-066492,FUSE-XFMR-032740,XFMR-032740,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.232,1225.2,0.28,0.4651,0.3655,340,13.8,1,1,,closed
EDGE-066493,JCT-FDR-0094-006,FUSE-XFMR-032741,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.043,228.1,0.2922,0.453,0.3655,340,13.8,2,1,,closed
EDGE-066494,FUSE-XFMR-032741,XFMR-032741,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.245,1292.5,0.2994,0.4695,0.3655,340,13.8,2,1,,closed
EDGE-066495,JCT-FDR-0094-006,FUSE-XFMR-032742,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.046,242.4,0.8789,0.5065,0.6985,150,13.8,1,1,,closed
EDGE-066496,FUSE-XFMR-032742,XFMR-032742,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.26,1373.3,0.9543,0.4874,0.6985,150,13.8,1,1,,closed
EDGE-066497,JCT-FDR-0094-006,FUSE-XFMR-032743,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.049,256.6,1.6344,0.4977,1.007,100,13.8,2,1,,closed
EDGE-066498,FUSE-XFMR-032743,XFMR-032743,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.275,1454.1,1.6345,0.5312,1.007,100,13.8,2,1,,closed
EDGE-066499,JCT-FDR-0094-006,FUSE-XFMR-032744,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.051,269.3,0.8478,0.4897,0.6985,150,13.8,1,0,,closed
EDGE-066500,FUSE-XFMR-032744,XFMR-032744,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.289,1525.9,0.9444,0.5281,0.6985,150,13.8,1,0,,closed
EDGE-066501,JCT-FDR-0094-006,FUSE-XFMR-032745,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.054,284.3,0.6052,0.4968,0.5345,230,13.8,2,1,,closed
EDGE-066502,FUSE-XFMR-032745,XFMR-032745,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.305,1611.2,0.5984,0.4568,0.5345,230,13.8,2,1,,closed
EDGE-066503,JCT-FDR-0094-006,FUSE-XFMR-032746,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.056,297.8,0.2682,0.4686,0.3655,340,13.8,1,1,,closed
EDGE-066504,FUSE-XFMR-032746,XFMR-032746,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.32,1687.5,0.2728,0.3934,0.3655,340,13.8,1,1,,closed
EDGE-066505,JCT-FDR-0094-006,FUSE-XFMR-032747,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.058,308.9,0.8096,0.5232,0.6985,150,13.8,1,1,,closed
EDGE-066506,FUSE-XFMR-032747,XFMR-032747,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.332,1750.3,0.8087,0.5346,0.6985,150,13.8,1,1,,closed
EDGE-066507,JCT-FDR-0094-006,FUSE-XFMR-032748,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.061,323.1,0.9814,0.5263,0.6985,150,13.8,1,1,,closed
EDGE-066508,FUSE-XFMR-032748,XFMR-032748,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.347,1831.1,0.8209,0.5135,0.6985,150,13.8,1,1,,closed
EDGE-066509,JCT-FDR-0094-006,FUSE-XFMR-032749,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.064,337.4,0.3112,0.4754,0.3655,340,13.8,2,1,,closed
EDGE-066510,FUSE-XFMR-032749,XFMR-032749,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.362,1911.9,0.3238,0.4245,0.3655,340,13.8,2,1,,closed
EDGE-066511,JCT-FDR-0094-006,FUSE-XFMR-032750,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.066,349.3,0.6504,0.4654,0.5345,230,13.8,2,0,,closed
EDGE-066512,FUSE-XFMR-032750,XFMR-032750,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.375,1979.2,0.5988,0.4898,0.5345,230,13.8,2,0,,closed
EDGE-066513,JCT-FDR-0094-006,FUSE-XFMR-032751,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.069,361.9,1.5572,0.509,1.007,100,13.8,1,0,,closed
EDGE-066514,FUSE-XFMR-032751,XFMR-032751,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.388,2051.0,1.4018,0.4833,1.007,100,13.8,1,0,,closed
EDGE-066515,JCT-FDR-0094-006,FUSE-XFMR-032752,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.072,377.8,0.6463,0.447,0.5345,230,13.8,2,1,,closed
EDGE-066516,FUSE-XFMR-032752,XFMR-032752,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.405,2140.8,0.6103,0.4631,0.5345,230,13.8,2,1,,closed
EDGE-066517,JCT-FDR-0094-006,FUSE-XFMR-032753,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.074,389.7,0.8434,0.488,0.6985,150,13.8,2,0,,closed
EDGE-066518,FUSE-XFMR-032753,XFMR-032753,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.418,2208.1,0.9029,0.4819,0.6985,150,13.8,2,0,,closed
EDGE-066519,JCT-FDR-0094-006,FUSE-XFMR-032754,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.076,403.1,0.5759,0.5218,0.5345,230,13.8,2,1,,closed
EDGE-066520,FUSE-XFMR-032754,XFMR-032754,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.433,2284.4,0.5877,0.4723,0.5345,230,13.8,2,1,,closed
EDGE-066521,JCT-FDR-0094-006,FUSE-XFMR-032755,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.079,418.2,0.2987,0.4496,0.3655,340,13.8,2,1,,closed
EDGE-066522,FUSE-XFMR-032755,XFMR-032755,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.449,2369.7,0.2907,0.4381,0.3655,340,13.8,2,1,,closed
EDGE-066523,JCT-FDR-0094-006,FUSE-XFMR-032756,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.081,429.3,0.2979,0.4066,0.3655,340,13.8,1,0,,closed
EDGE-066524,FUSE-XFMR-032756,XFMR-032756,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.461,2432.5,0.281,0.4401,0.3655,340,13.8,1,0,,closed
EDGE-066525,JCT-FDR-0094-006,FUSE-XFMR-032757,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.085,446.7,1.5868,0.4711,1.007,100,13.8,2,1,,closed
EDGE-066526,FUSE-XFMR-032757,XFMR-032757,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.479,2531.2,1.3623,0.4643,1.007,100,13.8,2,1,,closed
EDGE-066527,JCT-FDR-0094-006,FUSE-XFMR-032758,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.087,457.8,1.3786,0.5589,1.007,100,13.8,1,1,,closed
EDGE-066528,FUSE-XFMR-032758,XFMR-032758,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.491,2594.1,1.4337,0.5313,1.007,100,13.8,1,1,,closed
EDGE-066529,JCT-FDR-0094-006,FUSE-XFMR-032759,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.089,470.4,0.9635,0.4535,0.6985,150,13.8,1,1,,closed
EDGE-066530,FUSE-XFMR-032759,XFMR-032759,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.505,2665.9,0.8715,0.5416,0.6985,150,13.8,1,1,,closed
EDGE-066531,JCT-FDR-0094-006,FUSE-XFMR-032760,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.092,485.5,1.5813,0.4663,1.007,100,13.8,1,1,,closed
EDGE-066532,FUSE-XFMR-032760,XFMR-032760,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.521,2751.1,1.4909,0.5466,1.007,100,13.8,1,1,,closed
EDGE-066533,JCT-FDR-0094-006,FUSE-XFMR-032761,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.095,499.8,1.497,0.5024,1.007,100,13.8,3,1,,closed
EDGE-066534,FUSE-XFMR-032761,XFMR-032761,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.536,2831.9,1.5274,0.5459,1.007,100,13.8,3,1,,closed
EDGE-066535,JCT-FDR-0094-006,FUSE-XFMR-032762,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.097,513.2,1.4369,0.5186,1.007,100,13.8,1,1,,closed
EDGE-066536,FUSE-XFMR-032762,XFMR-032762,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.551,2908.2,1.6002,0.5272,1.007,100,13.8,1,1,,closed
EDGE-066537,JCT-FDR-0094-006,FUSE-XFMR-032763,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.1,525.9,0.2905,0.4204,0.3655,340,13.8,2,0,,closed
EDGE-066538,FUSE-XFMR-032763,XFMR-032763,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.564,2980.0,0.2729,0.4128,0.3655,340,13.8,2,0,,closed
EDGE-066539,JCT-FDR-0094-006,FUSE-XFMR-032764,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.102,539.4,0.6068,0.5164,0.5345,230,13.8,2,1,,closed
EDGE-066540,FUSE-XFMR-032764,XFMR-032764,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.579,3056.3,0.5526,0.4904,0.5345,230,13.8,2,1,,closed
EDGE-066541,JCT-FDR-0094-006,FUSE-XFMR-032765,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.104,551.2,1.6454,0.4894,1.007,100,13.8,2,0,,closed
EDGE-066542,FUSE-XFMR-032765,XFMR-032765,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.592,3123.6,1.4726,0.5002,1.007,100,13.8,2,0,,closed
EDGE-066543,JCT-FDR-0094-006,FUSE-XFMR-032766,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.107,564.7,0.6501,0.5119,0.5345,230,13.8,2,1,,closed
EDGE-066544,FUSE-XFMR-032766,XFMR-032766,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.606,3199.9,0.6491,0.5182,0.5345,230,13.8,2,1,,closed
EDGE-066545,JCT-FDR-0094-006,FUSE-XFMR-032767,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.11,578.2,1.4351,0.5526,1.007,100,13.8,3,1,,closed
EDGE-066546,FUSE-XFMR-032767,XFMR-032767,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.62,3276.2,1.4926,0.5384,1.007,100,13.8,3,1,,closed
EDGE-066547,JCT-FDR-0094-006,FUSE-XFMR-032768,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.112,592.4,0.6323,0.5032,0.5345,230,13.8,1,1,,closed
EDGE-066548,FUSE-XFMR-032768,XFMR-032768,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.636,3357.0,0.6063,0.4662,0.5345,230,13.8,1,1,,closed
EDGE-066549,JCT-FDR-0094-006,FUSE-XFMR-032769,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.115,605.9,0.3188,0.3943,0.3655,340,13.8,1,0,,closed
EDGE-066550,FUSE-XFMR-032769,XFMR-032769,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.65,3433.3,0.3008,0.4215,0.3655,340,13.8,1,0,,closed
EDGE-066551,JCT-FDR-0094-006,FUSE-XFMR-032770,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.117,618.6,1.3789,0.4925,1.007,100,13.8,1,1,,closed
EDGE-066552,FUSE-XFMR-032770,XFMR-032770,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.664,3505.1,1.3594,0.4944,1.007,100,13.8,1,1,,closed
EDGE-066553,JCT-FDR-0094-006,FUSE-XFMR-032771,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.12,633.6,0.8678,0.5443,0.6985,150,13.8,1,1,,closed
EDGE-066554,FUSE-XFMR-032771,XFMR-032771,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.68,3590.4,0.8347,0.498,0.6985,150,13.8,1,1,,closed
EDGE-066555,JCT-FDR-0094-006,FUSE-XFMR-032772,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.122,646.3,0.9838,0.489,0.6985,150,13.8,2,0,,closed
EDGE-066556,FUSE-XFMR-032772,XFMR-032772,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.694,3662.2,0.8336,0.4937,0.6985,150,13.8,2,0,,closed
EDGE-066557,JCT-FDR-0094-006,FUSE-XFMR-032773,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.125,660.5,0.9276,0.4767,0.6985,150,13.8,1,1,,closed
EDGE-066558,FUSE-XFMR-032773,XFMR-032773,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.709,3743.0,0.8141,0.4804,0.6985,150,13.8,1,1,,closed
EDGE-066559,JCT-FDR-0094-006,FUSE-XFMR-032774,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.127,672.4,0.3046,0.4645,0.3655,340,13.8,2,1,,closed
EDGE-066560,FUSE-XFMR-032774,XFMR-032774,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.722,3810.3,0.3225,0.3912,0.3655,340,13.8,2,1,,closed
EDGE-066561,JCT-FDR-0094-006,FUSE-XFMR-032775,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.13,687.5,0.8223,0.5114,0.6985,150,13.8,2,1,,closed
EDGE-066562,FUSE-XFMR-032775,XFMR-032775,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.738,3895.6,0.967,0.4923,0.6985,150,13.8,2,1,,closed
EDGE-066563,JCT-FDR-0094-006,FUSE-XFMR-032776,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.132,697.0,0.3152,0.3908,0.3655,340,13.8,2,1,,closed
EDGE-066564,FUSE-XFMR-032776,XFMR-032776,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.748,3949.4,0.2752,0.4073,0.3655,340,13.8,2,1,,closed
EDGE-066565,JCT-FDR-0094-006,FUSE-XFMR-032777,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.135,710.4,0.9672,0.5345,0.6985,150,13.8,1,0,,closed
EDGE-066566,FUSE-XFMR-032777,XFMR-032777,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.762,4025.7,0.8271,0.4966,0.6985,150,13.8,1,0,,closed
EDGE-066567,JCT-FDR-0094-006,FUSE-XFMR-032778,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.137,725.5,0.6052,0.433,0.5345,230,13.8,3,0,,closed
EDGE-066568,FUSE-XFMR-032778,XFMR-032778,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.779,4111.0,0.5538,0.5183,0.5345,230,13.8,3,0,,closed
EDGE-066569,JCT-FDR-0094-006,FUSE-XFMR-032779,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.14,738.9,0.2885,0.4096,0.3655,340,13.8,1,1,,closed
EDGE-066570,FUSE-XFMR-032779,XFMR-032779,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.793,4187.3,0.3258,0.465,0.3655,340,13.8,1,1,,closed
EDGE-066571,JCT-FDR-0094-006,FUSE-XFMR-032780,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.143,754.8,0.2673,0.4729,0.3655,340,13.8,2,0,,closed
EDGE-066572,FUSE-XFMR-032780,XFMR-032780,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.81,4277.1,0.2905,0.4289,0.3655,340,13.8,2,0,,closed
EDGE-066573,JCT-FDR-0094-006,FUSE-XFMR-032781,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.145,764.3,1.5049,0.5582,1.007,100,13.8,2,0,,closed
EDGE-066574,FUSE-XFMR-032781,XFMR-032781,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.82,4330.9,1.6103,0.4733,1.007,100,13.8,2,0,,closed
EDGE-066575,JCT-FDR-0094-006,FUSE-XFMR-032782,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.147,777.0,0.2796,0.4147,0.3655,340,13.8,1,0,,closed
EDGE-066576,FUSE-XFMR-032782,XFMR-032782,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.834,4402.7,0.2709,0.3938,0.3655,340,13.8,1,0,,closed
EDGE-066577,JCT-FDR-0094-006,FUSE-XFMR-032783,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.15,789.6,0.8282,0.5301,0.6985,150,13.8,2,1,,closed
EDGE-066578,FUSE-XFMR-032783,XFMR-032783,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.847,4474.5,0.9409,0.5121,0.6985,150,13.8,2,1,,closed
EDGE-066579,JCT-FDR-0094-006,FUSE-XFMR-032784,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.153,806.3,1.4846,0.5471,1.007,100,13.8,1,1,,closed
EDGE-066580,FUSE-XFMR-032784,XFMR-032784,FDR-0094,SUB-021,lateral_overhead,#4 CU,A,0.865,4568.8,1.6144,0.4818,1.007,100,13.8,1,1,,closed
EDGE-066581,JCT-FDR-0094-006,FUSE-XFMR-032785,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.155,818.9,0.2701,0.4205,0.3655,340,13.8,2,1,,closed
EDGE-066582,FUSE-XFMR-032785,XFMR-032785,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.879,4640.6,0.2877,0.4641,0.3655,340,13.8,2,1,,closed
EDGE-066583,JCT-FDR-0094-006,FUSE-XFMR-032786,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.158,834.0,0.298,0.4038,0.3655,340,13.8,2,1,,closed
EDGE-066584,FUSE-XFMR-032786,XFMR-032786,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.895,4725.9,0.2814,0.4549,0.3655,340,13.8,2,1,,closed
EDGE-066585,JCT-FDR-0094-006,FUSE-XFMR-032787,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.16,845.1,0.8121,0.4872,0.6985,150,13.8,3,1,,closed
EDGE-066586,FUSE-XFMR-032787,XFMR-032787,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.907,4788.7,0.8911,0.5109,0.6985,150,13.8,3,1,,closed
EDGE-066587,JCT-FDR-0094-006,FUSE-XFMR-032788,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.163,859.3,0.5934,0.4783,0.5345,230,13.8,2,0,,closed
EDGE-066588,FUSE-XFMR-032788,XFMR-032788,FDR-0094,SUB-021,lateral_underground,1/0 AL,AB,0.922,4869.5,0.6318,0.4575,0.5345,230,13.8,2,0,,closed
EDGE-066589,JCT-FDR-0094-006,FUSE-XFMR-032789,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.165,872.0,0.8525,0.491,0.6985,150,13.8,1,1,,closed
EDGE-066590,FUSE-XFMR-032789,XFMR-032789,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.936,4941.3,0.9276,0.4575,0.6985,150,13.8,1,1,,closed
EDGE-066591,JCT-FDR-0094-006,FUSE-XFMR-032790,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.168,885.5,0.3015,0.4242,0.3655,340,13.8,3,1,,closed
EDGE-066592,FUSE-XFMR-032790,XFMR-032790,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.95,5017.6,0.2754,0.4646,0.3655,340,13.8,3,1,,closed
EDGE-066593,JCT-FDR-0094-006,FUSE-XFMR-032791,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.17,899.7,0.8494,0.4597,0.6985,150,13.8,2,1,,closed
EDGE-066594,FUSE-XFMR-032791,XFMR-032791,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.966,5098.4,0.8399,0.5372,0.6985,150,13.8,2,1,,closed
EDGE-066595,JCT-FDR-0094-006,FUSE-XFMR-032792,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.173,914.8,1.3951,0.4882,1.007,100,13.8,2,1,,closed
EDGE-066596,FUSE-XFMR-032792,XFMR-032792,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.982,5183.6,1.556,0.5088,1.007,100,13.8,2,1,,closed
EDGE-066597,JCT-FDR-0094-006,JCT-FDR-0094-007,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.97,5121.6,0.3235,0.4694,0.3366,340,13.8,3,1,,closed
EDGE-066598,JCT-FDR-0094-007,FUSE-XFMR-032793,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.001,6.3,0.2869,0.4069,0.3655,340,13.8,1,0,,closed
EDGE-066599,FUSE-XFMR-032793,XFMR-032793,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.007,35.9,0.294,0.4275,0.3655,340,13.8,1,0,,closed
EDGE-066600,JCT-FDR-0094-007,FUSE-XFMR-032794,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.002,11.9,0.9415,0.4782,0.6985,150,13.8,2,1,,closed
EDGE-066601,FUSE-XFMR-032794,XFMR-032794,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.013,67.3,0.8429,0.5323,0.6985,150,13.8,2,1,,closed
EDGE-066602,JCT-FDR-0094-007,FUSE-XFMR-032795,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.005,26.9,0.2849,0.4326,0.3655,340,13.8,2,0,,closed
EDGE-066603,FUSE-XFMR-032795,XFMR-032795,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.029,152.6,0.3255,0.4753,0.3655,340,13.8,2,0,,closed
EDGE-066604,JCT-FDR-0094-007,FUSE-XFMR-032796,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.007,39.6,0.8225,0.4527,0.6985,150,13.8,3,1,,closed
EDGE-066605,FUSE-XFMR-032796,XFMR-032796,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.043,224.4,0.9085,0.5379,0.6985,150,13.8,3,1,,closed
EDGE-066606,JCT-FDR-0094-007,FUSE-XFMR-032797,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.011,55.4,1.6332,0.5554,1.007,100,13.8,2,1,,closed
EDGE-066607,FUSE-XFMR-032797,XFMR-032797,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.06,314.2,1.498,0.5308,1.007,100,13.8,2,1,,closed
EDGE-066608,JCT-FDR-0094-007,FUSE-XFMR-032798,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.013,66.5,0.5468,0.4494,0.5345,230,13.8,2,0,,closed
EDGE-066609,FUSE-XFMR-032798,XFMR-032798,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.071,377.0,0.5746,0.4513,0.5345,230,13.8,2,0,,closed
EDGE-066610,JCT-FDR-0094-007,FUSE-XFMR-032799,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.016,83.2,0.9607,0.5044,0.6985,150,13.8,1,1,,closed
EDGE-066611,FUSE-XFMR-032799,XFMR-032799,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.089,471.2,0.9811,0.5079,0.6985,150,13.8,1,1,,closed
EDGE-066612,JCT-FDR-0094-007,FUSE-XFMR-032800,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.018,93.5,0.6096,0.4502,0.5345,230,13.8,1,1,,closed
EDGE-066613,FUSE-XFMR-032800,XFMR-032800,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.1,529.6,0.601,0.5109,0.5345,230,13.8,1,1,,closed
EDGE-066614,JCT-FDR-0094-007,FUSE-XFMR-032801,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.021,110.1,1.6382,0.5344,1.007,100,13.8,1,0,,closed
EDGE-066615,FUSE-XFMR-032801,XFMR-032801,FDR-0094,SUB-021,lateral_underground,#4 CU,C,0.118,623.8,1.4169,0.5077,1.007,100,13.8,1,0,,closed
EDGE-066616,JCT-FDR-0094-007,FUSE-XFMR-032802,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.023,119.6,0.862,0.5001,0.6985,150,13.8,2,1,,closed
EDGE-066617,FUSE-XFMR-032802,XFMR-032802,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.128,677.7,0.8073,0.5372,0.6985,150,13.8,2,1,,closed
EDGE-066618,JCT-FDR-0094-007,FUSE-XFMR-032803,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.026,134.6,1.5309,0.4796,1.007,100,13.8,2,0,,closed
EDGE-066619,FUSE-XFMR-032803,XFMR-032803,FDR-0094,SUB-021,lateral_underground,#4 CU,AC,0.145,763.0,1.6187,0.4977,1.007,100,13.8,2,0,,closed
EDGE-066620,JCT-FDR-0094-007,FUSE-XFMR-032804,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.028,146.5,1.5074,0.5234,1.007,100,13.8,1,1,,closed
EDGE-066621,FUSE-XFMR-032804,XFMR-032804,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.157,830.3,1.5932,0.5617,1.007,100,13.8,1,1,,closed
EDGE-066622,JCT-FDR-0094-007,FUSE-XFMR-032805,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.031,161.6,0.8643,0.4991,0.6985,150,13.8,2,1,,closed
EDGE-066623,FUSE-XFMR-032805,XFMR-032805,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.173,915.6,0.9519,0.4656,0.6985,150,13.8,2,1,,closed
EDGE-066624,JCT-FDR-0094-007,FUSE-XFMR-032806,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.033,172.7,0.3048,0.436,0.3655,340,13.8,2,0,,closed
EDGE-066625,FUSE-XFMR-032806,XFMR-032806,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.185,978.4,0.274,0.3932,0.3655,340,13.8,2,0,,closed
EDGE-066626,JCT-FDR-0094-007,FUSE-XFMR-032807,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.035,186.9,1.6125,0.5374,1.007,100,13.8,2,0,,closed
EDGE-066627,FUSE-XFMR-032807,XFMR-032807,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.201,1059.2,1.3647,0.4977,1.007,100,13.8,2,0,,closed
EDGE-066628,JCT-FDR-0094-007,FUSE-XFMR-032808,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.038,202.0,0.2794,0.4147,0.3655,340,13.8,1,1,,closed
EDGE-066629,FUSE-XFMR-032808,XFMR-032808,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.217,1144.4,0.3206,0.4649,0.3655,340,13.8,1,1,,closed
EDGE-066630,JCT-FDR-0094-007,FUSE-XFMR-032809,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.041,217.0,0.3038,0.423,0.3655,340,13.8,1,0,,closed
EDGE-066631,FUSE-XFMR-032809,XFMR-032809,FDR-0094,SUB-021,lateral_underground,4/0 AL,B,0.233,1229.7,0.2704,0.4235,0.3655,340,13.8,1,0,,closed
EDGE-066632,JCT-FDR-0094-007,FUSE-XFMR-032810,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.043,228.1,1.6518,0.4788,1.007,100,13.8,2,1,,closed
EDGE-066633,FUSE-XFMR-032810,XFMR-032810,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.245,1292.5,1.6439,0.5234,1.007,100,13.8,2,1,,closed
EDGE-066634,JCT-FDR-0094-007,FUSE-XFMR-032811,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.046,240.8,1.4107,0.4821,1.007,100,13.8,1,0,,closed
EDGE-066635,FUSE-XFMR-032811,XFMR-032811,FDR-0094,SUB-021,lateral_underground,#4 CU,A,0.258,1364.4,1.471,0.5455,1.007,100,13.8,1,0,,closed
EDGE-066636,JCT-FDR-0094-007,FUSE-XFMR-032812,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.048,255.8,0.2873,0.3978,0.3655,340,13.8,1,1,,closed
EDGE-066637,FUSE-XFMR-032812,XFMR-032812,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.275,1449.6,0.3252,0.4055,0.3655,340,13.8,1,1,,closed
EDGE-066638,JCT-FDR-0094-007,FUSE-XFMR-032813,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.051,270.1,1.5789,0.5365,1.007,100,13.8,2,0,,closed
EDGE-066639,FUSE-XFMR-032813,XFMR-032813,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.29,1530.4,1.6329,0.5138,1.007,100,13.8,2,0,,closed
EDGE-066640,JCT-FDR-0094-007,FUSE-XFMR-032814,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.054,284.3,0.9198,0.5169,0.6985,150,13.8,2,0,,closed
EDGE-066641,FUSE-XFMR-032814,XFMR-032814,FDR-0094,SUB-021,lateral_underground,#2 ACSR,AC,0.305,1611.2,0.8743,0.5327,0.6985,150,13.8,2,0,,closed
EDGE-066642,JCT-FDR-0094-007,FUSE-XFMR-032815,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.056,294.6,0.3258,0.442,0.3655,340,13.8,1,1,,closed
EDGE-066643,FUSE-XFMR-032815,XFMR-032815,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.316,1669.5,0.2996,0.477,0.3655,340,13.8,1,1,,closed
EDGE-066644,JCT-FDR-0094-007,FUSE-XFMR-032816,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.058,306.5,0.5457,0.4655,0.5345,230,13.8,1,0,,closed
EDGE-066645,FUSE-XFMR-032816,XFMR-032816,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.329,1736.9,0.606,0.4445,0.5345,230,13.8,1,0,,closed
EDGE-066646,JCT-FDR-0094-007,FUSE-XFMR-032817,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.061,320.0,0.823,0.547,0.6985,150,13.8,2,1,,closed
EDGE-066647,FUSE-XFMR-032817,XFMR-032817,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.343,1813.2,0.942,0.5018,0.6985,150,13.8,2,1,,closed
EDGE-066648,JCT-FDR-0094-007,FUSE-XFMR-032818,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.063,335.0,0.2716,0.4587,0.3655,340,13.8,2,1,,closed
EDGE-066649,FUSE-XFMR-032818,XFMR-032818,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.36,1898.4,0.2981,0.4544,0.3655,340,13.8,2,1,,closed
EDGE-066650,JCT-FDR-0094-007,FUSE-XFMR-032819,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.066,347.7,0.639,0.5013,0.5345,230,13.8,2,1,,closed
EDGE-066651,FUSE-XFMR-032819,XFMR-032819,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AB,0.373,1970.2,0.5816,0.4577,0.5345,230,13.8,2,1,,closed
EDGE-066652,JCT-FDR-0094-007,FUSE-XFMR-032820,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.068,361.2,1.5028,0.4771,1.007,100,13.8,1,0,,closed
EDGE-066653,FUSE-XFMR-032820,XFMR-032820,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.388,2046.5,1.4396,0.5147,1.007,100,13.8,1,0,,closed
EDGE-066654,JCT-FDR-0094-007,FUSE-XFMR-032821,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.071,375.4,0.3171,0.444,0.3655,340,13.8,2,1,,closed
EDGE-066655,FUSE-XFMR-032821,XFMR-032821,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.403,2127.3,0.2797,0.4387,0.3655,340,13.8,2,1,,closed
EDGE-066656,JCT-FDR-0094-007,FUSE-XFMR-032822,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.074,388.9,0.2908,0.4056,0.3655,340,13.8,2,1,,closed
EDGE-066657,FUSE-XFMR-032822,XFMR-032822,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.417,2203.6,0.3128,0.413,0.3655,340,13.8,2,1,,closed
EDGE-066658,JCT-FDR-0094-007,FUSE-XFMR-032823,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.077,404.7,0.9594,0.5351,0.6985,150,13.8,3,1,,closed
EDGE-066659,FUSE-XFMR-032823,XFMR-032823,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.434,2293.4,0.9713,0.4634,0.6985,150,13.8,3,1,,closed
EDGE-066660,JCT-FDR-0094-007,FUSE-XFMR-032824,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.079,415.8,0.8565,0.5303,0.6985,150,13.8,1,1,,closed
EDGE-066661,FUSE-XFMR-032824,XFMR-032824,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.446,2356.2,0.873,0.5104,0.6985,150,13.8,1,1,,closed
EDGE-066662,JCT-FDR-0094-007,FUSE-XFMR-032825,FDR-0094,SUB-021,lateral_underground,#4 CU,ABC,0.082,430.8,1.4756,0.5558,1.007,100,13.8,3,0,,closed
EDGE-066663,FUSE-XFMR-032825,XFMR-032825,FDR-0094,SUB-021,lateral_underground,#4 CU,ABC,0.462,2441.5,1.5719,0.5559,1.007,100,13.8,3,0,,closed
EDGE-066664,JCT-FDR-0094-007,FUSE-XFMR-032826,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.084,441.9,1.3685,0.5257,1.007,100,13.8,3,1,,closed
EDGE-066665,FUSE-XFMR-032826,XFMR-032826,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.474,2504.3,1.3641,0.4905,1.007,100,13.8,3,1,,closed
EDGE-066666,JCT-FDR-0094-007,FUSE-XFMR-032827,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.086,453.0,0.9189,0.5012,0.6985,150,13.8,3,1,,closed
EDGE-066667,FUSE-XFMR-032827,XFMR-032827,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.486,2567.1,0.8402,0.4767,0.6985,150,13.8,3,1,,closed
EDGE-066668,JCT-FDR-0094-007,FUSE-XFMR-032828,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.089,471.2,1.6483,0.4949,1.007,100,13.8,3,1,,closed
EDGE-066669,FUSE-XFMR-032828,XFMR-032828,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.506,2670.4,1.409,0.5559,1.007,100,13.8,3,1,,closed
EDGE-066670,JCT-FDR-0094-007,FUSE-XFMR-032829,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.091,481.5,0.6295,0.4634,0.5345,230,13.8,1,1,,closed
EDGE-066671,FUSE-XFMR-032829,XFMR-032829,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.517,2728.7,0.534,0.5183,0.5345,230,13.8,1,1,,closed
EDGE-066672,JCT-FDR-0094-007,FUSE-XFMR-032830,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.094,494.2,0.9391,0.5185,0.6985,150,13.8,2,1,,closed
EDGE-066673,FUSE-XFMR-032830,XFMR-032830,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.53,2800.5,0.9325,0.5515,0.6985,150,13.8,2,1,,closed
EDGE-066674,JCT-FDR-0094-007,FUSE-XFMR-032831,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.096,509.3,0.9198,0.465,0.6985,150,13.8,1,1,,closed
EDGE-066675,FUSE-XFMR-032831,XFMR-032831,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.547,2885.8,0.8427,0.5397,0.6985,150,13.8,1,1,,closed
EDGE-066676,JCT-FDR-0094-007,FUSE-XFMR-032832,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.099,522.7,0.273,0.3995,0.3655,340,13.8,1,1,,closed
EDGE-066677,FUSE-XFMR-032832,XFMR-032832,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.561,2962.1,0.2852,0.472,0.3655,340,13.8,1,1,,closed
EDGE-066678,JCT-FDR-0094-007,FUSE-XFMR-032833,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.102,536.2,0.3006,0.4644,0.3655,340,13.8,2,1,,closed
EDGE-066679,FUSE-XFMR-032833,XFMR-032833,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.575,3038.4,0.3218,0.4707,0.3655,340,13.8,2,1,,closed
EDGE-066680,JCT-FDR-0094-007,FUSE-XFMR-032834,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.104,551.2,0.8834,0.5321,0.6985,150,13.8,2,1,,closed
EDGE-066681,FUSE-XFMR-032834,XFMR-032834,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.592,3123.6,0.902,0.4539,0.6985,150,13.8,2,1,,closed
EDGE-066682,JCT-FDR-0094-007,FUSE-XFMR-032835,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.106,560.7,0.317,0.4299,0.3655,340,13.8,2,1,,closed
EDGE-066683,FUSE-XFMR-032835,XFMR-032835,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.602,3177.5,0.3207,0.4715,0.3655,340,13.8,2,1,,closed
EDGE-066684,JCT-FDR-0094-007,FUSE-XFMR-032836,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.109,576.6,0.8921,0.5331,0.6985,150,13.8,2,1,,closed
EDGE-066685,FUSE-XFMR-032836,XFMR-032836,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.619,3267.3,0.9653,0.4879,0.6985,150,13.8,2,1,,closed
EDGE-066686,JCT-FDR-0094-007,FUSE-XFMR-032837,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.112,592.4,1.4478,0.5598,1.007,100,13.8,2,1,,closed
EDGE-066687,FUSE-XFMR-032837,XFMR-032837,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.636,3357.0,1.4581,0.4909,1.007,100,13.8,2,1,,closed
EDGE-066688,JCT-FDR-0094-007,FUSE-XFMR-032838,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.114,603.5,1.3597,0.4652,1.007,100,13.8,2,1,,closed
EDGE-066689,FUSE-XFMR-032838,XFMR-032838,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.648,3419.9,1.4415,0.5006,1.007,100,13.8,2,1,,closed
EDGE-066690,JCT-FDR-0094-007,FUSE-XFMR-032839,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.117,618.6,0.3244,0.4453,0.3655,340,13.8,1,0,,closed
EDGE-066691,FUSE-XFMR-032839,XFMR-032839,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.664,3505.1,0.3131,0.4314,0.3655,340,13.8,1,0,,closed
EDGE-066692,JCT-FDR-0094-007,FUSE-XFMR-032840,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.12,631.2,0.3256,0.4297,0.3655,340,13.8,1,1,,closed
EDGE-066693,FUSE-XFMR-032840,XFMR-032840,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.677,3576.9,0.3203,0.4262,0.3655,340,13.8,1,1,,closed
EDGE-066694,JCT-FDR-0094-007,FUSE-XFMR-032841,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.121,641.5,0.8455,0.5269,0.6985,150,13.8,3,1,,closed
EDGE-066695,FUSE-XFMR-032841,XFMR-032841,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.689,3635.3,0.9401,0.5361,0.6985,150,13.8,3,1,,closed
EDGE-066696,JCT-FDR-0094-007,FUSE-XFMR-032842,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.125,658.2,0.8799,0.5294,0.6985,150,13.8,3,0,,closed
EDGE-066697,FUSE-XFMR-032842,XFMR-032842,FDR-0094,SUB-021,lateral_underground,#2 ACSR,ABC,0.706,3729.5,0.8202,0.5242,0.6985,150,13.8,3,0,,closed
EDGE-066698,JCT-FDR-0094-007,FUSE-XFMR-032843,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.127,668.4,0.9525,0.5405,0.6985,150,13.8,2,1,,closed
EDGE-066699,FUSE-XFMR-032843,XFMR-032843,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.717,3787.9,0.9497,0.5451,0.6985,150,13.8,2,1,,closed
EDGE-066700,JCT-FDR-0094-007,FUSE-XFMR-032844,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.129,683.5,1.4185,0.5179,1.007,100,13.8,2,1,,closed
EDGE-066701,FUSE-XFMR-032844,XFMR-032844,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.734,3873.1,1.4996,0.5317,1.007,100,13.8,2,1,,closed
EDGE-066702,JCT-FDR-0094-007,FUSE-XFMR-032845,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.132,697.0,0.8484,0.4965,0.6985,150,13.8,1,1,,closed
EDGE-066703,FUSE-XFMR-032845,XFMR-032845,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.748,3949.4,0.9744,0.4806,0.6985,150,13.8,1,1,,closed
EDGE-066704,JCT-FDR-0094-007,FUSE-XFMR-032846,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.135,712.0,0.5692,0.4702,0.5345,230,13.8,1,0,,closed
EDGE-066705,FUSE-XFMR-032846,XFMR-032846,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.764,4034.7,0.5983,0.4317,0.5345,230,13.8,1,0,,closed
EDGE-066706,JCT-FDR-0094-007,FUSE-XFMR-032847,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.137,723.1,0.6131,0.4382,0.5345,230,13.8,3,0,,closed
EDGE-066707,FUSE-XFMR-032847,XFMR-032847,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.776,4097.5,0.5917,0.5095,0.5345,230,13.8,3,0,,closed
EDGE-066708,JCT-FDR-0094-007,FUSE-XFMR-032848,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.14,739.7,1.4907,0.4616,1.007,100,13.8,2,1,,closed
EDGE-066709,FUSE-XFMR-032848,XFMR-032848,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.794,4191.8,1.4169,0.5571,1.007,100,13.8,2,1,,closed
EDGE-066710,JCT-FDR-0094-007,FUSE-XFMR-032849,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.143,753.2,1.5935,0.4907,1.007,100,13.8,2,0,,closed
EDGE-066711,FUSE-XFMR-032849,XFMR-032849,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.808,4268.1,1.6018,0.5164,1.007,100,13.8,2,0,,closed
EDGE-066712,JCT-FDR-0094-007,FUSE-XFMR-032850,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.145,766.7,0.2732,0.473,0.3655,340,13.8,1,1,,closed
EDGE-066713,FUSE-XFMR-032850,XFMR-032850,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.823,4344.4,0.2713,0.4085,0.3655,340,13.8,1,1,,closed
EDGE-066714,JCT-FDR-0094-007,FUSE-XFMR-032851,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.147,778.5,0.8186,0.4928,0.6985,150,13.8,2,1,,closed
EDGE-066715,FUSE-XFMR-032851,XFMR-032851,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.836,4411.7,0.839,0.5163,0.6985,150,13.8,2,1,,closed
EDGE-066716,JCT-FDR-0094-007,FUSE-XFMR-032852,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.15,789.6,0.273,0.3944,0.3655,340,13.8,2,0,,closed
EDGE-066717,FUSE-XFMR-032852,XFMR-032852,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.847,4474.5,0.3254,0.4115,0.3655,340,13.8,2,0,,closed
EDGE-066718,JCT-FDR-0094-007,FUSE-XFMR-032853,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.152,801.5,0.8823,0.4586,0.6985,150,13.8,1,1,,closed
EDGE-066719,FUSE-XFMR-032853,XFMR-032853,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.86,4541.9,0.9836,0.5143,0.6985,150,13.8,1,1,,closed
EDGE-066720,JCT-FDR-0094-007,FUSE-XFMR-032854,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.154,815.0,0.3073,0.4267,0.3655,340,13.8,2,0,,closed
EDGE-066721,FUSE-XFMR-032854,XFMR-032854,FDR-0094,SUB-021,lateral_underground,4/0 AL,AB,0.875,4618.2,0.2873,0.4263,0.3655,340,13.8,2,0,,closed
EDGE-066722,JCT-FDR-0094-007,FUSE-XFMR-032855,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.157,830.0,0.5707,0.5101,0.5345,230,13.8,1,1,,closed
EDGE-066723,FUSE-XFMR-032855,XFMR-032855,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.891,4703.4,0.5815,0.5059,0.5345,230,13.8,1,1,,closed
EDGE-066724,JCT-FDR-0094-007,FUSE-XFMR-032856,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.159,841.9,1.5955,0.5351,1.007,100,13.8,2,1,,closed
EDGE-066725,FUSE-XFMR-032856,XFMR-032856,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.904,4770.7,1.6023,0.5595,1.007,100,13.8,2,1,,closed
EDGE-066726,JCT-FDR-0094-007,FUSE-XFMR-032857,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.162,855.4,0.5614,0.5039,0.5345,230,13.8,1,1,,closed
EDGE-066727,FUSE-XFMR-032857,XFMR-032857,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.918,4847.0,0.6426,0.5184,0.5345,230,13.8,1,1,,closed
EDGE-066728,JCT-FDR-0094-007,FUSE-XFMR-032858,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.165,871.2,0.2766,0.4198,0.3655,340,13.8,1,1,,closed
EDGE-066729,FUSE-XFMR-032858,XFMR-032858,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.935,4936.8,0.27,0.3933,0.3655,340,13.8,1,1,,closed
EDGE-066730,JCT-FDR-0094-007,FUSE-XFMR-032859,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.167,883.9,0.5844,0.4508,0.5345,230,13.8,1,1,,closed
EDGE-066731,FUSE-XFMR-032859,XFMR-032859,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.949,5008.6,0.5913,0.4909,0.5345,230,13.8,1,1,,closed
EDGE-066732,JCT-FDR-0094-007,FUSE-XFMR-032860,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.17,897.3,0.5333,0.4482,0.5345,230,13.8,1,1,,closed
EDGE-066733,FUSE-XFMR-032860,XFMR-032860,FDR-0094,SUB-021,lateral_overhead,1/0 AL,C,0.963,5084.9,0.5878,0.4311,0.5345,230,13.8,1,1,,closed
EDGE-066734,JCT-FDR-0094-007,FUSE-XFMR-032861,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.172,909.2,0.2797,0.4512,0.3655,340,13.8,2,1,,closed
EDGE-066735,FUSE-XFMR-032861,XFMR-032861,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.976,5152.2,0.2932,0.3919,0.3655,340,13.8,2,1,,closed
EDGE-066736,JCT-FDR-0094-007,JCT-FDR-0094-008,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.98,5174.4,0.268,0.4578,0.3348,340,13.8,3,1,,closed
EDGE-066737,JCT-FDR-0094-008,FUSE-XFMR-032862,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.001,6.3,0.5457,0.4477,0.5345,230,13.8,3,1,,closed
EDGE-066738,FUSE-XFMR-032862,XFMR-032862,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.007,35.9,0.5503,0.4542,0.5345,230,13.8,3,1,,closed
EDGE-066739,JCT-FDR-0094-008,FUSE-XFMR-032863,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.003,14.3,0.3211,0.4753,0.3655,340,13.8,2,1,,closed
EDGE-066740,FUSE-XFMR-032863,XFMR-032863,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.015,80.8,0.2795,0.4067,0.3655,340,13.8,2,1,,closed
EDGE-066741,JCT-FDR-0094-008,FUSE-XFMR-032864,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.005,28.5,0.9394,0.4541,0.6985,150,13.8,3,1,,closed
EDGE-066742,FUSE-XFMR-032864,XFMR-032864,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.031,161.6,0.8453,0.5201,0.6985,150,13.8,3,1,,closed
EDGE-066743,JCT-FDR-0094-008,FUSE-XFMR-032865,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.008,43.6,0.6335,0.4868,0.5345,230,13.8,3,1,,closed
EDGE-066744,FUSE-XFMR-032865,XFMR-032865,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.047,246.8,0.6512,0.5202,0.5345,230,13.8,3,1,,closed
EDGE-066745,JCT-FDR-0094-008,FUSE-XFMR-032866,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.01,54.6,0.8594,0.4555,0.6985,150,13.8,3,1,,closed
EDGE-066746,FUSE-XFMR-032866,XFMR-032866,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,ABC,0.059,309.7,0.8881,0.4683,0.6985,150,13.8,3,1,,closed
EDGE-066747,JCT-FDR-0094-008,FUSE-XFMR-032867,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.012,65.7,1.5874,0.4784,1.007,100,13.8,2,1,,closed
EDGE-066748,FUSE-XFMR-032867,XFMR-032867,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.071,372.5,1.6361,0.5205,1.007,100,13.8,2,1,,closed
EDGE-066749,JCT-FDR-0094-008,FUSE-XFMR-032868,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.015,79.2,1.3974,0.4886,1.007,100,13.8,2,0,,closed
EDGE-066750,FUSE-XFMR-032868,XFMR-032868,FDR-0094,SUB-021,lateral_underground,#4 CU,AB,0.085,448.8,1.3631,0.5106,1.007,100,13.8,2,0,,closed
EDGE-066751,JCT-FDR-0094-008,FUSE-XFMR-032869,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.018,94.2,0.3166,0.4181,0.3655,340,13.8,3,1,,closed
EDGE-066752,FUSE-XFMR-032869,XFMR-032869,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.101,534.1,0.2742,0.3993,0.3655,340,13.8,3,1,,closed
EDGE-066753,JCT-FDR-0094-008,FUSE-XFMR-032870,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.021,108.5,0.5676,0.4432,0.5345,230,13.8,1,1,,closed
EDGE-066754,FUSE-XFMR-032870,XFMR-032870,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.116,614.9,0.5852,0.478,0.5345,230,13.8,1,1,,closed
EDGE-066755,JCT-FDR-0094-008,FUSE-XFMR-032871,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.023,120.4,0.2936,0.3963,0.3655,340,13.8,1,0,,closed
EDGE-066756,FUSE-XFMR-032871,XFMR-032871,FDR-0094,SUB-021,lateral_underground,4/0 AL,A,0.129,682.2,0.321,0.4601,0.3655,340,13.8,1,0,,closed
EDGE-066757,JCT-FDR-0094-008,FUSE-XFMR-032872,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.025,133.8,0.9069,0.5157,0.6985,150,13.8,2,1,,closed
EDGE-066758,FUSE-XFMR-032872,XFMR-032872,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.144,758.5,0.8362,0.5346,0.6985,150,13.8,2,1,,closed
EDGE-066759,JCT-FDR-0094-008,FUSE-XFMR-032873,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.028,149.7,1.3847,0.4653,1.007,100,13.8,1,0,,closed
EDGE-066760,FUSE-XFMR-032873,XFMR-032873,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.161,848.2,1.461,0.5269,1.007,100,13.8,1,0,,closed
EDGE-066761,JCT-FDR-0094-008,FUSE-XFMR-032874,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.031,163.2,0.2697,0.4004,0.3655,340,13.8,3,1,,closed
EDGE-066762,FUSE-XFMR-032874,XFMR-032874,FDR-0094,SUB-021,lateral_overhead,4/0 AL,ABC,0.175,924.5,0.3216,0.4162,0.3655,340,13.8,3,1,,closed
EDGE-066763,JCT-FDR-0094-008,FUSE-XFMR-032875,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.033,175.8,0.6118,0.4781,0.5345,230,13.8,3,0,,closed
EDGE-066764,FUSE-XFMR-032875,XFMR-032875,FDR-0094,SUB-021,lateral_underground,1/0 AL,ABC,0.189,996.3,0.5536,0.461,0.5345,230,13.8,3,0,,closed
EDGE-066765,JCT-FDR-0094-008,FUSE-XFMR-032876,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.036,187.7,0.8923,0.5137,0.6985,150,13.8,2,0,,closed
EDGE-066766,FUSE-XFMR-032876,XFMR-032876,FDR-0094,SUB-021,lateral_underground,#2 ACSR,BC,0.201,1063.7,0.8402,0.5257,0.6985,150,13.8,2,0,,closed
EDGE-066767,JCT-FDR-0094-008,FUSE-XFMR-032877,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.038,201.2,0.8899,0.5358,0.6985,150,13.8,1,1,,closed
EDGE-066768,FUSE-XFMR-032877,XFMR-032877,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.216,1140.0,0.9186,0.4965,0.6985,150,13.8,1,1,,closed
EDGE-066769,JCT-FDR-0094-008,FUSE-XFMR-032878,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.041,214.6,0.8467,0.5123,0.6985,150,13.8,2,1,,closed
EDGE-066770,FUSE-XFMR-032878,XFMR-032878,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.23,1216.2,0.8579,0.5067,0.6985,150,13.8,2,1,,closed
EDGE-066771,JCT-FDR-0094-008,FUSE-XFMR-032879,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.043,228.9,0.6487,0.4851,0.5345,230,13.8,2,1,,closed
EDGE-066772,FUSE-XFMR-032879,XFMR-032879,FDR-0094,SUB-021,lateral_overhead,1/0 AL,AC,0.246,1297.0,0.547,0.4359,0.5345,230,13.8,2,1,,closed
EDGE-066773,JCT-FDR-0094-008,FUSE-XFMR-032880,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.046,240.8,1.471,0.4704,1.007,100,13.8,2,1,,closed
EDGE-066774,FUSE-XFMR-032880,XFMR-032880,FDR-0094,SUB-021,lateral_overhead,#4 CU,AB,0.258,1364.4,1.4989,0.4969,1.007,100,13.8,2,1,,closed
EDGE-066775,JCT-FDR-0094-008,FUSE-XFMR-032881,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.048,255.8,0.3215,0.4723,0.3655,340,13.8,2,1,,closed
EDGE-066776,FUSE-XFMR-032881,XFMR-032881,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.275,1449.6,0.2755,0.4288,0.3655,340,13.8,2,1,,closed
EDGE-066777,JCT-FDR-0094-008,FUSE-XFMR-032882,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.051,268.5,0.3092,0.4088,0.3655,340,13.8,1,1,,closed
EDGE-066778,FUSE-XFMR-032882,XFMR-032882,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.288,1521.4,0.2813,0.4025,0.3655,340,13.8,1,1,,closed
EDGE-066779,JCT-FDR-0094-008,FUSE-XFMR-032883,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.054,282.7,0.6339,0.4946,0.5345,230,13.8,2,0,,closed
EDGE-066780,FUSE-XFMR-032883,XFMR-032883,FDR-0094,SUB-021,lateral_underground,1/0 AL,BC,0.303,1602.2,0.6109,0.4378,0.5345,230,13.8,2,0,,closed
EDGE-066781,JCT-FDR-0094-008,FUSE-XFMR-032884,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.056,297.0,1.5809,0.562,1.007,100,13.8,2,1,,closed
EDGE-066782,FUSE-XFMR-032884,XFMR-032884,FDR-0094,SUB-021,lateral_overhead,#4 CU,AC,0.319,1683.0,1.4031,0.5069,1.007,100,13.8,2,1,,closed
EDGE-066783,JCT-FDR-0094-008,FUSE-XFMR-032885,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.058,308.1,1.4817,0.4822,1.007,100,13.8,3,1,,closed
EDGE-066784,FUSE-XFMR-032885,XFMR-032885,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.331,1745.8,1.5315,0.5199,1.007,100,13.8,3,1,,closed
EDGE-066785,JCT-FDR-0094-008,FUSE-XFMR-032886,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.061,320.0,0.9693,0.4834,0.6985,150,13.8,1,1,,closed
EDGE-066786,FUSE-XFMR-032886,XFMR-032886,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,B,0.343,1813.2,0.8338,0.5015,0.6985,150,13.8,1,1,,closed
EDGE-066787,JCT-FDR-0094-008,FUSE-XFMR-032887,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.063,335.0,0.2744,0.3982,0.3655,340,13.8,2,1,,closed
EDGE-066788,FUSE-XFMR-032887,XFMR-032887,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.36,1898.4,0.3185,0.4643,0.3655,340,13.8,2,1,,closed
EDGE-066789,JCT-FDR-0094-008,FUSE-XFMR-032888,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.066,347.7,0.2681,0.4515,0.3655,340,13.8,1,1,,closed
EDGE-066790,FUSE-XFMR-032888,XFMR-032888,FDR-0094,SUB-021,lateral_overhead,4/0 AL,B,0.373,1970.2,0.3099,0.4523,0.3655,340,13.8,1,1,,closed
EDGE-066791,JCT-FDR-0094-008,FUSE-XFMR-032889,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.069,361.9,0.8468,0.549,0.6985,150,13.8,2,1,,closed
EDGE-066792,FUSE-XFMR-032889,XFMR-032889,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AB,0.388,2051.0,0.8286,0.5477,0.6985,150,13.8,2,1,,closed
EDGE-066793,JCT-FDR-0094-008,FUSE-XFMR-032890,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.072,377.8,1.3821,0.4976,1.007,100,13.8,2,1,,closed
EDGE-066794,FUSE-XFMR-032890,XFMR-032890,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.405,2140.8,1.6239,0.4901,1.007,100,13.8,2,1,,closed
EDGE-066795,JCT-FDR-0094-008,FUSE-XFMR-032891,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.074,391.2,0.5555,0.4868,0.5345,230,13.8,3,1,,closed
EDGE-066796,FUSE-XFMR-032891,XFMR-032891,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.42,2217.1,0.5876,0.4934,0.5345,230,13.8,3,1,,closed
EDGE-066797,JCT-FDR-0094-008,FUSE-XFMR-032892,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.076,401.5,0.8511,0.5328,0.6985,150,13.8,1,0,,closed
EDGE-066798,FUSE-XFMR-032892,XFMR-032892,FDR-0094,SUB-021,lateral_underground,#2 ACSR,B,0.431,2275.4,0.9263,0.4753,0.6985,150,13.8,1,0,,closed
EDGE-066799,JCT-FDR-0094-008,FUSE-XFMR-032893,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.079,415.0,0.3041,0.4302,0.3655,340,13.8,2,1,,closed
EDGE-066800,FUSE-XFMR-032893,XFMR-032893,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.445,2351.7,0.2763,0.4646,0.3655,340,13.8,2,1,,closed
EDGE-066801,JCT-FDR-0094-008,FUSE-XFMR-032894,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.082,431.6,0.5904,0.4738,0.5345,230,13.8,2,1,,closed
EDGE-066802,FUSE-XFMR-032894,XFMR-032894,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.463,2446.0,0.6213,0.4366,0.5345,230,13.8,2,1,,closed
EDGE-066803,JCT-FDR-0094-008,FUSE-XFMR-032895,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.084,444.3,0.3229,0.4133,0.3655,340,13.8,2,1,,closed
EDGE-066804,FUSE-XFMR-032895,XFMR-032895,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.477,2517.8,0.2911,0.4627,0.3655,340,13.8,2,1,,closed
