edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-066805,JCT-FDR-0094-008,FUSE-XFMR-032896,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.087,457.0,0.5813,0.5231,0.5345,230,13.8,1,0,,closed
EDGE-066806,FUSE-XFMR-032896,XFMR-032896,FDR-0094,SUB-021,lateral_underground,1/0 AL,C,0.49,2589.6,0.6485,0.5027,0.5345,230,13.8,1,0,,closed
EDGE-066807,JCT-FDR-0094-008,FUSE-XFMR-032897,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.089,470.4,0.2965,0.4192,0.3655,340,13.8,2,1,,closed
EDGE-066808,FUSE-XFMR-032897,XFMR-032897,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.505,2665.9,0.3138,0.4395,0.3655,340,13.8,2,1,,closed
EDGE-066809,JCT-FDR-0094-008,FUSE-XFMR-032898,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.091,481.5,0.5516,0.4758,0.5345,230,13.8,1,1,,closed
EDGE-066810,FUSE-XFMR-032898,XFMR-032898,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.517,2728.7,0.6263,0.4821,0.5345,230,13.8,1,1,,closed
EDGE-066811,JCT-FDR-0094-008,FUSE-XFMR-032899,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.094,496.6,1.4088,0.4771,1.007,100,13.8,1,0,,closed
EDGE-066812,FUSE-XFMR-032899,XFMR-032899,FDR-0094,SUB-021,lateral_underground,#4 CU,B,0.533,2814.0,1.4091,0.5128,1.007,100,13.8,1,0,,closed
EDGE-066813,JCT-FDR-0094-008,FUSE-XFMR-032900,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.097,512.4,0.2772,0.3975,0.3655,340,13.8,2,1,,closed
EDGE-066814,FUSE-XFMR-032900,XFMR-032900,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AC,0.55,2903.7,0.3169,0.474,0.3655,340,13.8,2,1,,closed
EDGE-066815,JCT-FDR-0094-008,FUSE-XFMR-032901,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.099,524.3,0.8925,0.5519,0.6985,150,13.8,1,1,,closed
EDGE-066816,FUSE-XFMR-032901,XFMR-032901,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.563,2971.1,0.9282,0.4753,0.6985,150,13.8,1,1,,closed
EDGE-066817,JCT-FDR-0094-008,FUSE-XFMR-032902,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.101,535.4,0.5819,0.4609,0.5345,230,13.8,2,1,,closed
EDGE-066818,FUSE-XFMR-032902,XFMR-032902,FDR-0094,SUB-021,lateral_overhead,1/0 AL,BC,0.575,3033.9,0.5839,0.4474,0.5345,230,13.8,2,1,,closed
EDGE-066819,JCT-FDR-0094-008,FUSE-XFMR-032903,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.104,548.9,0.6373,0.4641,0.5345,230,13.8,3,1,,closed
EDGE-066820,FUSE-XFMR-032903,XFMR-032903,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.589,3110.2,0.5993,0.4952,0.5345,230,13.8,3,1,,closed
EDGE-066821,JCT-FDR-0094-008,FUSE-XFMR-032904,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.107,563.1,1.6116,0.5132,1.007,100,13.8,2,1,,closed
EDGE-066822,FUSE-XFMR-032904,XFMR-032904,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.604,3191.0,1.4324,0.5383,1.007,100,13.8,2,1,,closed
EDGE-066823,JCT-FDR-0094-008,FUSE-XFMR-032905,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.109,574.2,1.643,0.4678,1.007,100,13.8,2,0,,closed
EDGE-066824,FUSE-XFMR-032905,XFMR-032905,FDR-0094,SUB-021,lateral_underground,#4 CU,BC,0.616,3253.8,1.5442,0.5516,1.007,100,13.8,2,0,,closed
EDGE-066825,JCT-FDR-0094-008,FUSE-XFMR-032906,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.112,591.6,0.8356,0.5252,0.6985,150,13.8,1,1,,closed
EDGE-066826,FUSE-XFMR-032906,XFMR-032906,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.635,3352.5,0.8808,0.488,0.6985,150,13.8,1,1,,closed
EDGE-066827,JCT-FDR-0094-008,FUSE-XFMR-032907,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.114,600.3,1.61,0.4732,1.007,100,13.8,3,1,,closed
EDGE-066828,FUSE-XFMR-032907,XFMR-032907,FDR-0094,SUB-021,lateral_overhead,#4 CU,ABC,0.644,3401.9,1.5558,0.46,1.007,100,13.8,3,1,,closed
EDGE-066829,JCT-FDR-0094-008,FUSE-XFMR-032908,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.117,617.8,0.5693,0.4461,0.5345,230,13.8,1,1,,closed
EDGE-066830,FUSE-XFMR-032908,XFMR-032908,FDR-0094,SUB-021,lateral_overhead,1/0 AL,A,0.663,3500.6,0.5679,0.4355,0.5345,230,13.8,1,1,,closed
EDGE-066831,JCT-FDR-0094-008,FUSE-XFMR-032909,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.119,628.1,0.5872,0.4529,0.5345,230,13.8,1,1,,closed
EDGE-066832,FUSE-XFMR-032909,XFMR-032909,FDR-0094,SUB-021,lateral_overhead,1/0 AL,B,0.674,3559.0,0.5919,0.4361,0.5345,230,13.8,1,1,,closed
EDGE-066833,JCT-FDR-0094-008,FUSE-XFMR-032910,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.121,641.5,0.2996,0.4216,0.3655,340,13.8,1,1,,closed
EDGE-066834,FUSE-XFMR-032910,XFMR-032910,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.689,3635.3,0.3257,0.4321,0.3655,340,13.8,1,1,,closed
EDGE-066835,JCT-FDR-0094-008,FUSE-XFMR-032911,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.124,657.4,0.8334,0.5491,0.6985,150,13.8,2,1,,closed
EDGE-066836,FUSE-XFMR-032911,XFMR-032911,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,AC,0.705,3725.0,0.8127,0.4872,0.6985,150,13.8,2,1,,closed
EDGE-066837,JCT-FDR-0094-008,FUSE-XFMR-032912,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.127,672.4,0.292,0.3999,0.3655,340,13.8,2,0,,closed
EDGE-066838,FUSE-XFMR-032912,XFMR-032912,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.722,3810.3,0.3092,0.4212,0.3655,340,13.8,2,0,,closed
EDGE-066839,JCT-FDR-0094-008,FUSE-XFMR-032913,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.13,684.3,0.5874,0.4451,0.5345,230,13.8,1,0,,closed
EDGE-066840,FUSE-XFMR-032913,XFMR-032913,FDR-0094,SUB-021,lateral_underground,1/0 AL,B,0.734,3877.6,0.5794,0.4829,0.5345,230,13.8,1,0,,closed
EDGE-066841,JCT-FDR-0094-008,FUSE-XFMR-032914,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.132,695.4,0.5871,0.478,0.5345,230,13.8,1,0,,closed
EDGE-066842,FUSE-XFMR-032914,XFMR-032914,FDR-0094,SUB-021,lateral_underground,1/0 AL,A,0.746,3940.5,0.5582,0.4946,0.5345,230,13.8,1,0,,closed
EDGE-066843,JCT-FDR-0094-008,FUSE-XFMR-032915,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.134,708.8,1.374,0.4884,1.007,100,13.8,2,1,,closed
EDGE-066844,FUSE-XFMR-032915,XFMR-032915,FDR-0094,SUB-021,lateral_overhead,#4 CU,BC,0.761,4016.8,1.4325,0.5389,1.007,100,13.8,2,1,,closed
EDGE-066845,JCT-FDR-0094-008,FUSE-XFMR-032916,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.137,723.9,0.8074,0.464,0.6985,150,13.8,1,1,,closed
EDGE-066846,FUSE-XFMR-032916,XFMR-032916,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.777,4102.0,0.8074,0.5061,0.6985,150,13.8,1,1,,closed
EDGE-066847,JCT-FDR-0094-008,FUSE-XFMR-032917,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.14,736.6,0.2823,0.3946,0.3655,340,13.8,2,1,,closed
EDGE-066848,FUSE-XFMR-032917,XFMR-032917,FDR-0094,SUB-021,lateral_overhead,4/0 AL,BC,0.79,4173.8,0.3027,0.4569,0.3655,340,13.8,2,1,,closed
EDGE-066849,JCT-FDR-0094-008,FUSE-XFMR-032918,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.142,751.6,0.8892,0.4648,0.6985,150,13.8,2,1,,closed
EDGE-066850,FUSE-XFMR-032918,XFMR-032918,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,BC,0.807,4259.1,0.8381,0.502,0.6985,150,13.8,2,1,,closed
EDGE-066851,JCT-FDR-0094-008,FUSE-XFMR-032919,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.145,765.1,0.3042,0.4611,0.3655,340,13.8,2,1,,closed
EDGE-066852,FUSE-XFMR-032919,XFMR-032919,FDR-0094,SUB-021,lateral_overhead,4/0 AL,AB,0.821,4335.4,0.3044,0.4669,0.3655,340,13.8,2,1,,closed
EDGE-066853,JCT-FDR-0094-008,FUSE-XFMR-032920,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.147,777.0,0.283,0.4188,0.3655,340,13.8,1,1,,closed
EDGE-066854,FUSE-XFMR-032920,XFMR-032920,FDR-0094,SUB-021,lateral_overhead,4/0 AL,A,0.834,4402.7,0.2908,0.4496,0.3655,340,13.8,1,1,,closed
EDGE-066855,JCT-FDR-0094-008,FUSE-XFMR-032921,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.15,789.6,0.316,0.3943,0.3655,340,13.8,2,0,,closed
EDGE-066856,FUSE-XFMR-032921,XFMR-032921,FDR-0094,SUB-021,lateral_underground,4/0 AL,AC,0.847,4474.5,0.3018,0.4168,0.3655,340,13.8,2,0,,closed
EDGE-066857,JCT-FDR-0094-008,FUSE-XFMR-032922,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.153,806.3,0.2868,0.4411,0.3655,340,13.8,1,1,,closed
EDGE-066858,FUSE-XFMR-032922,XFMR-032922,FDR-0094,SUB-021,lateral_overhead,4/0 AL,C,0.865,4568.8,0.3039,0.4739,0.3655,340,13.8,1,1,,closed
EDGE-066859,JCT-FDR-0094-008,FUSE-XFMR-032923,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.155,818.9,0.2784,0.4043,0.3655,340,13.8,1,0,,closed
EDGE-066860,FUSE-XFMR-032923,XFMR-032923,FDR-0094,SUB-021,lateral_underground,4/0 AL,C,0.879,4640.6,0.3122,0.4026,0.3655,340,13.8,1,0,,closed
EDGE-066861,JCT-FDR-0094-008,FUSE-XFMR-032924,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.157,830.8,1.5046,0.55,1.007,100,13.8,1,1,,closed
EDGE-066862,FUSE-XFMR-032924,XFMR-032924,FDR-0094,SUB-021,lateral_overhead,#4 CU,C,0.892,4707.9,1.5411,0.4847,1.007,100,13.8,1,1,,closed
EDGE-066863,JCT-FDR-0094-008,FUSE-XFMR-032925,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.16,844.3,0.5603,0.5006,0.5345,230,13.8,3,1,,closed
EDGE-066864,FUSE-XFMR-032925,XFMR-032925,FDR-0094,SUB-021,lateral_overhead,1/0 AL,ABC,0.906,4784.2,0.6033,0.5086,0.5345,230,13.8,3,1,,closed
EDGE-066865,JCT-FDR-0094-008,FUSE-XFMR-032926,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.162,856.2,1.612,0.4659,1.007,100,13.8,1,1,,closed
EDGE-066866,FUSE-XFMR-032926,XFMR-032926,FDR-0094,SUB-021,lateral_overhead,#4 CU,B,0.919,4851.5,1.4851,0.562,1.007,100,13.8,1,1,,closed
EDGE-066867,JCT-FDR-0094-008,FUSE-XFMR-032927,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.165,869.6,0.9763,0.488,0.6985,150,13.8,1,1,,closed
EDGE-066868,FUSE-XFMR-032927,XFMR-032927,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,A,0.933,4927.8,0.9153,0.5205,0.6985,150,13.8,1,1,,closed
EDGE-066869,JCT-FDR-0094-008,FUSE-XFMR-032928,FDR-0094,SUB-021,lateral_underground,#4 CU,ABC,0.168,886.2,1.6097,0.5436,1.007,100,13.8,3,0,,closed
EDGE-066870,FUSE-XFMR-032928,XFMR-032928,FDR-0094,SUB-021,lateral_underground,#4 CU,ABC,0.951,5022.1,1.5184,0.5163,1.007,100,13.8,3,0,,closed
EDGE-066871,JCT-FDR-0094-008,FUSE-XFMR-032929,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.17,895.8,0.9837,0.5001,0.6985,150,13.8,1,1,,closed
EDGE-066872,FUSE-XFMR-032929,XFMR-032929,FDR-0094,SUB-021,lateral_overhead,#2 ACSR,C,0.961,5075.9,0.8852,0.529,0.6985,150,13.8,1,1,,closed
EDGE-066873,JCT-FDR-0094-008,FUSE-XFMR-032930,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.172,910.8,0.3208,0.4017,0.3655,340,13.8,3,0,,closed
EDGE-066874,FUSE-XFMR-032930,XFMR-032930,FDR-0094,SUB-021,lateral_underground,4/0 AL,ABC,0.977,5161.2,0.3198,0.4536,0.3655,340,13.8,3,0,,closed
EDGE-066875,JCT-FDR-0094-008,FDR-0094-TAIL,FDR-0094,SUB-021,primary_overhead,4/0 AL,ABC,0.97,5121.6,0.2715,0.4471,0.3655,340,13.8,3,1,,open
EDGE-066876,SUB-021,FDR-0095-HEAD,FDR-0095,SUB-021,bus_tie,336 ACSR,ABC,0.01,52.8,0.2766,0.4581,0.375,400,13.8,3,1,,closed
EDGE-066877,FDR-0095-HEAD,JCT-FDR-0095-001,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.01,52.8,0.3017,0.409,0.3942,400,13.8,3,1,,closed
EDGE-066878,JCT-FDR-0095-001,FUSE-XFMR-032931,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.001,4.0,1.5268,0.508,1.007,100,13.8,1,1,,closed
EDGE-066879,FUSE-XFMR-032931,XFMR-032931,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.004,22.4,1.6101,0.4815,1.007,100,13.8,1,1,,closed
EDGE-066880,JCT-FDR-0095-001,FUSE-XFMR-032933,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.002,7.9,0.2834,0.4246,0.3655,340,13.8,1,1,,closed
EDGE-066881,FUSE-XFMR-032933,XFMR-032933,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.009,44.9,0.2922,0.4362,0.3655,340,13.8,1,1,,closed
EDGE-066882,JCT-FDR-0095-001,FUSE-XFMR-032932,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.002,11.9,1.4617,0.4922,1.007,100,13.8,2,1,,closed
EDGE-066883,FUSE-XFMR-032932,XFMR-032932,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.013,67.3,1.6335,0.5118,1.007,100,13.8,2,1,,closed
EDGE-066884,JCT-FDR-0095-001,FUSE-XFMR-032934,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.003,13.5,0.5903,0.4867,0.5345,230,13.8,2,1,,closed
EDGE-066885,FUSE-XFMR-032934,XFMR-032934,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.014,76.3,0.6485,0.4565,0.5345,230,13.8,2,1,,closed
EDGE-066886,JCT-FDR-0095-001,FUSE-XFMR-032935,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.003,15.8,0.8906,0.5153,0.6985,150,13.8,2,1,,closed
EDGE-066887,FUSE-XFMR-032935,XFMR-032935,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.017,89.8,0.9496,0.4991,0.6985,150,13.8,2,1,,closed
EDGE-066888,JCT-FDR-0095-001,FUSE-XFMR-032936,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.003,17.4,0.9016,0.526,0.6985,150,13.8,1,1,,closed
EDGE-066889,FUSE-XFMR-032936,XFMR-032936,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.019,98.7,0.8853,0.5343,0.6985,150,13.8,1,1,,closed
EDGE-066890,JCT-FDR-0095-001,FUSE-XFMR-032938,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.004,22.2,0.9035,0.5485,0.6985,150,13.8,3,0,,closed
EDGE-066891,FUSE-XFMR-032938,XFMR-032938,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.024,125.7,0.935,0.4758,0.6985,150,13.8,3,0,,closed
EDGE-066892,JCT-FDR-0095-001,FUSE-XFMR-032937,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.005,25.3,0.5351,0.4962,0.5345,230,13.8,1,1,,closed
EDGE-066893,FUSE-XFMR-032937,XFMR-032937,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.027,143.6,0.5757,0.4963,0.5345,230,13.8,1,1,,closed
EDGE-066894,JCT-FDR-0095-001,FUSE-XFMR-032939,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.005,26.1,0.6277,0.5162,0.5345,230,13.8,1,1,,closed
EDGE-066895,FUSE-XFMR-032939,XFMR-032939,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.028,148.1,0.5708,0.4876,0.5345,230,13.8,1,1,,closed
EDGE-066896,JCT-FDR-0095-001,FUSE-XFMR-032940,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.006,33.3,0.6015,0.4992,0.5345,230,13.8,1,1,,closed
EDGE-066897,FUSE-XFMR-032940,XFMR-032940,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.036,188.5,0.619,0.473,0.5345,230,13.8,1,1,,closed
EDGE-066898,JCT-FDR-0095-001,FUSE-XFMR-032941,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.006,32.5,0.9208,0.4718,0.6985,150,13.8,3,1,,closed
EDGE-066899,FUSE-XFMR-032941,XFMR-032941,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.035,184.0,0.8871,0.4561,0.6985,150,13.8,3,1,,closed
EDGE-066900,JCT-FDR-0095-001,FUSE-XFMR-032942,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.007,34.8,1.4533,0.5185,1.007,100,13.8,2,0,,closed
EDGE-066901,FUSE-XFMR-032942,XFMR-032942,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.037,197.5,1.3667,0.4813,1.007,100,13.8,2,0,,closed
EDGE-066902,JCT-FDR-0095-001,FUSE-XFMR-032944,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.007,39.6,0.9681,0.5117,0.6985,150,13.8,1,1,,closed
EDGE-066903,FUSE-XFMR-032944,XFMR-032944,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.043,224.4,0.9101,0.5386,0.6985,150,13.8,1,1,,closed
EDGE-066904,JCT-FDR-0095-001,FUSE-XFMR-032943,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.008,41.2,0.647,0.5063,0.5345,230,13.8,2,1,,closed
EDGE-066905,FUSE-XFMR-032943,XFMR-032943,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.044,233.4,0.6442,0.519,0.5345,230,13.8,2,1,,closed
EDGE-066906,JCT-FDR-0095-001,FUSE-XFMR-032945,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.009,47.5,0.8163,0.486,0.6985,150,13.8,3,1,,closed
EDGE-066907,FUSE-XFMR-032945,XFMR-032945,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.051,269.3,0.8804,0.5005,0.6985,150,13.8,3,1,,closed
EDGE-066908,JCT-FDR-0095-001,FUSE-XFMR-032947,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.009,49.9,1.565,0.5019,1.007,100,13.8,1,0,,closed
EDGE-066909,FUSE-XFMR-032947,XFMR-032947,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.054,282.7,1.3642,0.5419,1.007,100,13.8,1,0,,closed
EDGE-066910,JCT-FDR-0095-001,FUSE-XFMR-032946,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.01,51.5,0.5445,0.5173,0.5345,230,13.8,1,1,,closed
EDGE-066911,FUSE-XFMR-032946,XFMR-032946,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.055,291.7,0.5975,0.5106,0.5345,230,13.8,1,1,,closed
EDGE-066912,JCT-FDR-0095-001,FUSE-XFMR-032948,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.01,52.3,0.2703,0.4706,0.3655,340,13.8,1,0,,closed
EDGE-066913,FUSE-XFMR-032948,XFMR-032948,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.056,296.2,0.2696,0.4503,0.3655,340,13.8,1,0,,closed
EDGE-066914,JCT-FDR-0095-001,FUSE-XFMR-032949,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.011,59.4,1.6361,0.5489,1.007,100,13.8,1,1,,closed
EDGE-066915,FUSE-XFMR-032949,XFMR-032949,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.064,336.6,1.4437,0.4725,1.007,100,13.8,1,1,,closed
EDGE-066916,JCT-FDR-0095-001,FUSE-XFMR-032950,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.011,60.2,0.2843,0.4655,0.3655,340,13.8,1,0,,closed
EDGE-066917,FUSE-XFMR-032950,XFMR-032950,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.065,341.1,0.2975,0.4219,0.3655,340,13.8,1,0,,closed
EDGE-066918,JCT-FDR-0095-001,FUSE-XFMR-032951,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.012,61.8,0.3012,0.4536,0.3655,340,13.8,1,1,,closed
EDGE-066919,FUSE-XFMR-032951,XFMR-032951,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.066,350.1,0.2822,0.469,0.3655,340,13.8,1,1,,closed
EDGE-066920,JCT-FDR-0095-001,FUSE-XFMR-032952,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.012,65.7,1.6026,0.4858,1.007,100,13.8,2,1,,closed
EDGE-066921,FUSE-XFMR-032952,XFMR-032952,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.071,372.5,1.5507,0.4666,1.007,100,13.8,2,1,,closed
EDGE-066922,JCT-FDR-0095-001,FUSE-XFMR-032953,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.013,68.9,0.8488,0.5018,0.6985,150,13.8,1,1,,closed
EDGE-066923,FUSE-XFMR-032953,XFMR-032953,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.074,390.5,0.8205,0.4994,0.6985,150,13.8,1,1,,closed
EDGE-066924,JCT-FDR-0095-001,FUSE-XFMR-032954,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.014,72.9,0.9451,0.4872,0.6985,150,13.8,2,1,,closed
EDGE-066925,FUSE-XFMR-032954,XFMR-032954,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.078,412.9,0.829,0.5117,0.6985,150,13.8,2,1,,closed
EDGE-066926,JCT-FDR-0095-001,FUSE-XFMR-032955,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.015,76.8,0.608,0.4801,0.5345,230,13.8,3,1,,closed
EDGE-066927,FUSE-XFMR-032955,XFMR-032955,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.082,435.3,0.6245,0.4606,0.5345,230,13.8,3,1,,closed
EDGE-066928,JCT-FDR-0095-001,FUSE-XFMR-032957,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.015,81.6,0.2761,0.454,0.3655,340,13.8,2,1,,closed
EDGE-066929,FUSE-XFMR-032957,XFMR-032957,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.088,462.3,0.2731,0.4566,0.3655,340,13.8,2,1,,closed
EDGE-066930,JCT-FDR-0095-001,FUSE-XFMR-032956,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.016,82.4,0.2998,0.442,0.3655,340,13.8,3,0,,closed
EDGE-066931,FUSE-XFMR-032956,XFMR-032956,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.088,466.8,0.3167,0.4392,0.3655,340,13.8,3,0,,closed
EDGE-066932,JCT-FDR-0095-001,FUSE-XFMR-032958,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.016,84.0,0.8134,0.4755,0.6985,150,13.8,2,1,,closed
EDGE-066933,FUSE-XFMR-032958,XFMR-032958,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.09,475.7,0.8665,0.5396,0.6985,150,13.8,2,1,,closed
EDGE-066934,JCT-FDR-0095-001,FUSE-XFMR-032959,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.017,91.1,0.2906,0.4671,0.3655,340,13.8,2,1,,closed
EDGE-066935,FUSE-XFMR-032959,XFMR-032959,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.098,516.1,0.3144,0.4747,0.3655,340,13.8,2,1,,closed
EDGE-066936,JCT-FDR-0095-001,FUSE-XFMR-032960,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.017,91.9,1.3937,0.4962,1.007,100,13.8,2,0,,closed
EDGE-066937,FUSE-XFMR-032960,XFMR-032960,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.099,520.6,1.6066,0.4967,1.007,100,13.8,2,0,,closed
EDGE-066938,JCT-FDR-0095-001,FUSE-XFMR-032961,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.018,95.0,0.883,0.5295,0.6985,150,13.8,1,0,,closed
EDGE-066939,FUSE-XFMR-032961,XFMR-032961,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.102,538.6,0.9556,0.5179,0.6985,150,13.8,1,0,,closed
EDGE-066940,JCT-FDR-0095-001,FUSE-XFMR-032962,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.019,98.2,1.5045,0.4999,1.007,100,13.8,1,0,,closed
EDGE-066941,FUSE-XFMR-032962,XFMR-032962,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.105,556.5,1.4617,0.5123,1.007,100,13.8,1,0,,closed
EDGE-066942,JCT-FDR-0095-001,FUSE-XFMR-032963,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.019,99.0,0.5419,0.5075,0.5345,230,13.8,3,0,,closed
EDGE-066943,FUSE-XFMR-032963,XFMR-032963,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.106,561.0,0.5574,0.4745,0.5345,230,13.8,3,0,,closed
EDGE-066944,JCT-FDR-0095-001,FUSE-XFMR-032964,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.019,101.4,0.3142,0.4589,0.3655,340,13.8,1,1,,closed
EDGE-066945,FUSE-XFMR-032964,XFMR-032964,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.109,574.5,0.2762,0.4668,0.3655,340,13.8,1,1,,closed
EDGE-066946,JCT-FDR-0095-001,FUSE-XFMR-032966,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.02,107.7,0.2775,0.4251,0.3655,340,13.8,2,0,,closed
EDGE-066947,FUSE-XFMR-032966,XFMR-032966,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.116,610.4,0.2688,0.4221,0.3655,340,13.8,2,0,,closed
EDGE-066948,JCT-FDR-0095-001,FUSE-XFMR-032965,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.021,109.3,0.2726,0.3931,0.3655,340,13.8,1,1,,closed
EDGE-066949,FUSE-XFMR-032965,XFMR-032965,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.117,619.3,0.2994,0.4569,0.3655,340,13.8,1,1,,closed
EDGE-066950,JCT-FDR-0095-001,FUSE-XFMR-032967,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.021,113.3,0.5504,0.4715,0.5345,230,13.8,2,0,,closed
EDGE-066951,FUSE-XFMR-032967,XFMR-032967,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.122,641.8,0.5718,0.4989,0.5345,230,13.8,2,0,,closed
EDGE-066952,JCT-FDR-0095-001,FUSE-XFMR-032968,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.022,114.0,0.3154,0.3978,0.3655,340,13.8,1,0,,closed
EDGE-066953,FUSE-XFMR-032968,XFMR-032968,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.122,646.3,0.27,0.432,0.3655,340,13.8,1,0,,closed
EDGE-066954,JCT-FDR-0095-001,FUSE-XFMR-032969,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.022,118.8,0.9337,0.454,0.6985,150,13.8,2,0,,closed
EDGE-066955,FUSE-XFMR-032969,XFMR-032969,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.128,673.2,0.8493,0.4921,0.6985,150,13.8,2,0,,closed
EDGE-066956,JCT-FDR-0095-001,FUSE-XFMR-032970,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.023,122.0,0.8854,0.5213,0.6985,150,13.8,1,1,,closed
EDGE-066957,FUSE-XFMR-032970,XFMR-032970,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.131,691.2,0.8549,0.4614,0.6985,150,13.8,1,1,,closed
EDGE-066958,JCT-FDR-0095-001,FUSE-XFMR-032971,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.023,123.6,0.6013,0.4463,0.5345,230,13.8,1,0,,closed
EDGE-066959,FUSE-XFMR-032971,XFMR-032971,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.133,700.1,0.6304,0.5079,0.5345,230,13.8,1,0,,closed
EDGE-066960,JCT-FDR-0095-001,FUSE-XFMR-032972,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.025,129.9,0.3234,0.4302,0.3655,340,13.8,1,1,,closed
EDGE-066961,FUSE-XFMR-032972,XFMR-032972,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.139,736.0,0.2703,0.396,0.3655,340,13.8,1,1,,closed
EDGE-066962,JCT-FDR-0095-001,FUSE-XFMR-032973,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.025,133.8,0.8273,0.4786,0.6985,150,13.8,1,1,,closed
EDGE-066963,FUSE-XFMR-032973,XFMR-032973,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.144,758.5,0.8467,0.5416,0.6985,150,13.8,1,1,,closed
EDGE-066964,JCT-FDR-0095-001,FUSE-XFMR-032975,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.026,136.2,0.2744,0.4429,0.3655,340,13.8,1,1,,closed
EDGE-066965,FUSE-XFMR-032975,XFMR-032975,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.146,771.9,0.3222,0.4113,0.3655,340,13.8,1,1,,closed
EDGE-066966,JCT-FDR-0095-001,FUSE-XFMR-032974,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.026,135.4,0.544,0.4371,0.5345,230,13.8,2,1,,closed
EDGE-066967,FUSE-XFMR-032974,XFMR-032974,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.145,767.4,0.6502,0.484,0.5345,230,13.8,2,1,,closed
EDGE-066968,JCT-FDR-0095-001,FUSE-XFMR-032976,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.027,141.0,1.5389,0.5058,1.007,100,13.8,2,1,,closed
EDGE-066969,FUSE-XFMR-032976,XFMR-032976,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.151,798.9,1.4821,0.5218,1.007,100,13.8,2,1,,closed
EDGE-066970,JCT-FDR-0095-001,FUSE-XFMR-032977,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.027,144.1,0.5621,0.462,0.5345,230,13.8,1,1,,closed
EDGE-066971,FUSE-XFMR-032977,XFMR-032977,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.155,816.8,0.5464,0.4743,0.5345,230,13.8,1,1,,closed
EDGE-066972,JCT-FDR-0095-001,FUSE-XFMR-032978,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.028,145.7,1.6355,0.5127,1.007,100,13.8,2,1,,closed
EDGE-066973,FUSE-XFMR-032978,XFMR-032978,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.156,825.8,1.5722,0.5103,1.007,100,13.8,2,1,,closed
EDGE-066974,JCT-FDR-0095-001,FUSE-XFMR-032979,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.029,152.9,0.5866,0.5113,0.5345,230,13.8,1,1,,closed
EDGE-066975,FUSE-XFMR-032979,XFMR-032979,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.164,866.2,0.6216,0.4391,0.5345,230,13.8,1,1,,closed
EDGE-066976,JCT-FDR-0095-001,FUSE-XFMR-032980,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.029,154.4,0.5875,0.4646,0.5345,230,13.8,1,1,,closed
EDGE-066977,FUSE-XFMR-032980,XFMR-032980,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.166,875.2,0.5612,0.5109,0.5345,230,13.8,1,1,,closed
EDGE-066978,JCT-FDR-0095-001,FUSE-XFMR-032981,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.03,156.8,0.9798,0.4575,0.6985,150,13.8,2,0,,closed
EDGE-066979,FUSE-XFMR-032981,XFMR-032981,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.168,888.6,0.9033,0.5015,0.6985,150,13.8,2,0,,closed
EDGE-066980,JCT-FDR-0095-001,FUSE-XFMR-032982,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.03,160.0,0.5966,0.454,0.5345,230,13.8,2,1,,closed
EDGE-066981,FUSE-XFMR-032982,XFMR-032982,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.172,906.6,0.5339,0.4371,0.5345,230,13.8,2,1,,closed
EDGE-066982,JCT-FDR-0095-001,FUSE-XFMR-032983,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.031,164.7,0.9003,0.4542,0.6985,150,13.8,1,1,,closed
EDGE-066983,FUSE-XFMR-032983,XFMR-032983,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.177,933.5,0.9749,0.4807,0.6985,150,13.8,1,1,,closed
EDGE-066984,JCT-FDR-0095-001,FUSE-XFMR-032984,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.032,166.3,0.899,0.5075,0.6985,150,13.8,1,0,,closed
EDGE-066985,FUSE-XFMR-032984,XFMR-032984,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.178,942.5,0.838,0.4805,0.6985,150,13.8,1,0,,closed
EDGE-066986,JCT-FDR-0095-001,FUSE-XFMR-032985,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.032,166.3,0.9456,0.4699,0.6985,150,13.8,2,1,,closed
EDGE-066987,FUSE-XFMR-032985,XFMR-032985,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.178,942.5,0.9094,0.522,0.6985,150,13.8,2,1,,closed
EDGE-066988,JCT-FDR-0095-001,FUSE-XFMR-032986,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.032,171.1,0.847,0.5324,0.6985,150,13.8,2,1,,closed
EDGE-066989,FUSE-XFMR-032986,XFMR-032986,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.184,969.4,0.8612,0.5195,0.6985,150,13.8,2,1,,closed
EDGE-066990,JCT-FDR-0095-001,FUSE-XFMR-032987,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.033,171.9,0.3064,0.4674,0.3655,340,13.8,2,1,,closed
EDGE-066991,FUSE-XFMR-032987,XFMR-032987,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.184,973.9,0.2706,0.463,0.3655,340,13.8,2,1,,closed
EDGE-066992,JCT-FDR-0095-001,FUSE-XFMR-032988,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.034,178.2,0.6041,0.4523,0.5345,230,13.8,2,0,,closed
EDGE-066993,FUSE-XFMR-032988,XFMR-032988,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.191,1009.8,0.5771,0.4545,0.5345,230,13.8,2,0,,closed
EDGE-066994,JCT-FDR-0095-001,FUSE-XFMR-032989,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.034,180.6,0.8504,0.5243,0.6985,150,13.8,1,0,,closed
EDGE-066995,FUSE-XFMR-032989,XFMR-032989,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.194,1023.3,0.8922,0.4569,0.6985,150,13.8,1,0,,closed
EDGE-066996,JCT-FDR-0095-001,FUSE-XFMR-032990,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.035,185.3,0.6221,0.4529,0.5345,230,13.8,3,0,,closed
EDGE-066997,FUSE-XFMR-032990,XFMR-032990,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.199,1050.2,0.5576,0.5207,0.5345,230,13.8,3,0,,closed
EDGE-066998,JCT-FDR-0095-001,FUSE-XFMR-032991,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.035,185.3,0.5495,0.4408,0.5345,230,13.8,1,1,,closed
EDGE-066999,FUSE-XFMR-032991,XFMR-032991,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.199,1050.2,0.5719,0.4718,0.5345,230,13.8,1,1,,closed
EDGE-067000,JCT-FDR-0095-001,FUSE-XFMR-032992,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.036,189.3,0.9526,0.5188,0.6985,150,13.8,1,1,,closed
EDGE-067001,FUSE-XFMR-032992,XFMR-032992,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.203,1072.6,0.8854,0.4737,0.6985,150,13.8,1,1,,closed
EDGE-067002,JCT-FDR-0095-001,FUSE-XFMR-032993,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.036,190.9,0.5887,0.5029,0.5345,230,13.8,2,1,,closed
EDGE-067003,FUSE-XFMR-032993,XFMR-032993,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.205,1081.6,0.5538,0.4994,0.5345,230,13.8,2,1,,closed
EDGE-067004,JCT-FDR-0095-001,FUSE-XFMR-032994,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.037,195.6,0.6498,0.4613,0.5345,230,13.8,2,1,,closed
EDGE-067005,FUSE-XFMR-032994,XFMR-032994,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.21,1108.5,0.5745,0.5108,0.5345,230,13.8,2,1,,closed
EDGE-067006,JCT-FDR-0095-001,FUSE-XFMR-032996,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.038,201.2,0.9507,0.4522,0.6985,150,13.8,3,1,,closed
EDGE-067007,FUSE-XFMR-032996,XFMR-032996,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.216,1140.0,0.8069,0.4841,0.6985,150,13.8,3,1,,closed
EDGE-067008,JCT-FDR-0095-001,FUSE-XFMR-032995,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.038,201.2,0.5336,0.4388,0.5345,230,13.8,3,0,,closed
EDGE-067009,FUSE-XFMR-032995,XFMR-032995,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.216,1140.0,0.5732,0.4598,0.5345,230,13.8,3,0,,closed
EDGE-067010,JCT-FDR-0095-001,FUSE-XFMR-032997,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.039,206.7,0.6184,0.5228,0.5345,230,13.8,1,0,,closed
EDGE-067011,FUSE-XFMR-032997,XFMR-032997,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.222,1171.4,0.5446,0.4845,0.5345,230,13.8,1,0,,closed
EDGE-067012,JCT-FDR-0095-001,FUSE-XFMR-032998,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.04,209.9,0.8791,0.4623,0.6985,150,13.8,2,1,,closed
EDGE-067013,FUSE-XFMR-032998,XFMR-032998,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.225,1189.3,0.8777,0.4617,0.6985,150,13.8,2,1,,closed
EDGE-067014,JCT-FDR-0095-001,FUSE-XFMR-032999,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.04,210.7,0.3012,0.4268,0.3655,340,13.8,3,1,,closed
EDGE-067015,FUSE-XFMR-032999,XFMR-032999,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.226,1193.8,0.2691,0.4384,0.3655,340,13.8,3,1,,closed
EDGE-067016,JCT-FDR-0095-001,FUSE-XFMR-033000,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.041,215.4,1.4464,0.494,1.007,100,13.8,2,0,,closed
EDGE-067017,FUSE-XFMR-033000,XFMR-033000,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.231,1220.7,1.4036,0.5594,1.007,100,13.8,2,0,,closed
EDGE-067018,JCT-FDR-0095-001,FUSE-XFMR-033001,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.041,217.0,0.3073,0.3992,0.3655,340,13.8,1,1,,closed
EDGE-067019,FUSE-XFMR-033001,XFMR-033001,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.233,1229.7,0.2729,0.4648,0.3655,340,13.8,1,1,,closed
EDGE-067020,JCT-FDR-0095-001,FUSE-XFMR-033002,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.042,222.6,1.4015,0.5602,1.007,100,13.8,1,1,,closed
EDGE-067021,FUSE-XFMR-033002,XFMR-033002,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.239,1261.1,1.5178,0.5555,1.007,100,13.8,1,1,,closed
EDGE-067022,JCT-FDR-0095-001,FUSE-XFMR-033003,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.043,225.7,0.8716,0.4742,0.6985,150,13.8,2,1,,closed
EDGE-067023,FUSE-XFMR-033003,XFMR-033003,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.242,1279.1,0.8993,0.4615,0.6985,150,13.8,2,1,,closed
EDGE-067024,JCT-FDR-0095-001,FUSE-XFMR-033004,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.043,226.5,0.3263,0.4118,0.3655,340,13.8,2,1,,closed
EDGE-067025,FUSE-XFMR-033004,XFMR-033004,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.243,1283.6,0.2835,0.4327,0.3655,340,13.8,2,1,,closed
EDGE-067026,JCT-FDR-0095-001,FUSE-XFMR-033005,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.043,228.9,0.3252,0.4343,0.3655,340,13.8,2,1,,closed
EDGE-067027,FUSE-XFMR-033005,XFMR-033005,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.246,1297.0,0.3178,0.4255,0.3655,340,13.8,2,1,,closed
EDGE-067028,JCT-FDR-0095-001,FUSE-XFMR-033006,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.044,230.5,0.9796,0.551,0.6985,150,13.8,2,1,,closed
EDGE-067029,FUSE-XFMR-033006,XFMR-033006,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.247,1306.0,0.8159,0.4628,0.6985,150,13.8,2,1,,closed
EDGE-067030,JCT-FDR-0095-001,FUSE-XFMR-033007,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.044,233.6,0.8517,0.5315,0.6985,150,13.8,3,0,,closed
EDGE-067031,FUSE-XFMR-033007,XFMR-033007,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.251,1324.0,0.8611,0.5018,0.6985,150,13.8,3,0,,closed
EDGE-067032,JCT-FDR-0095-001,FUSE-XFMR-033008,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.045,236.8,0.8244,0.551,0.6985,150,13.8,2,1,,closed
EDGE-067033,FUSE-XFMR-033008,XFMR-033008,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.254,1341.9,0.9029,0.4947,0.6985,150,13.8,2,1,,closed
EDGE-067034,JCT-FDR-0095-001,FUSE-XFMR-033010,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.046,243.1,0.5899,0.4296,0.5345,230,13.8,1,0,,closed
EDGE-067035,FUSE-XFMR-033010,XFMR-033010,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.261,1377.8,0.6456,0.4696,0.5345,230,13.8,1,0,,closed
EDGE-067036,JCT-FDR-0095-001,FUSE-XFMR-033009,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.046,244.7,0.8839,0.4767,0.6985,150,13.8,1,1,,closed
EDGE-067037,FUSE-XFMR-033009,XFMR-033009,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.263,1386.8,0.8305,0.5039,0.6985,150,13.8,1,1,,closed
EDGE-067038,JCT-FDR-0095-001,FUSE-XFMR-033012,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.047,249.5,0.5962,0.4466,0.5345,230,13.8,2,1,,closed
EDGE-067039,FUSE-XFMR-033012,XFMR-033012,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.268,1413.7,0.59,0.4776,0.5345,230,13.8,2,1,,closed
EDGE-067040,JCT-FDR-0095-001,FUSE-XFMR-033011,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.047,250.3,0.2767,0.3919,0.3655,340,13.8,2,0,,closed
EDGE-067041,FUSE-XFMR-033011,XFMR-033011,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.269,1418.2,0.2968,0.4454,0.3655,340,13.8,2,0,,closed
EDGE-067042,JCT-FDR-0095-001,FUSE-XFMR-033013,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.048,252.6,0.6456,0.4361,0.5345,230,13.8,2,0,,closed
EDGE-067043,FUSE-XFMR-033013,XFMR-033013,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.271,1431.7,0.5646,0.4558,0.5345,230,13.8,2,0,,closed
EDGE-067044,JCT-FDR-0095-001,JCT-FDR-0095-002,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.33,1742.4,0.3112,0.4721,0.3852,400,13.8,3,1,,closed
EDGE-067045,JCT-FDR-0095-002,FUSE-XFMR-033014,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.001,4.8,0.8718,0.5302,0.6985,150,13.8,1,1,,closed
EDGE-067046,FUSE-XFMR-033014,XFMR-033014,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.005,26.9,0.8732,0.4612,0.6985,150,13.8,1,1,,closed
EDGE-067047,JCT-FDR-0095-002,FUSE-XFMR-033015,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.001,7.1,0.6265,0.5224,0.5345,230,13.8,3,1,,closed
EDGE-067048,FUSE-XFMR-033015,XFMR-033015,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.008,40.4,0.6176,0.4894,0.5345,230,13.8,3,1,,closed
EDGE-067049,JCT-FDR-0095-002,FUSE-XFMR-033016,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.002,8.7,1.4978,0.5239,1.007,100,13.8,1,0,,closed
EDGE-067050,FUSE-XFMR-033016,XFMR-033016,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.009,49.4,1.5064,0.524,1.007,100,13.8,1,0,,closed
EDGE-067051,JCT-FDR-0095-002,FUSE-XFMR-033017,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.003,13.5,0.3042,0.4253,0.3655,340,13.8,2,1,,closed
EDGE-067052,FUSE-XFMR-033017,XFMR-033017,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.014,76.3,0.3066,0.4697,0.3655,340,13.8,2,1,,closed
EDGE-067053,JCT-FDR-0095-002,FUSE-XFMR-033018,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.003,13.5,0.293,0.4456,0.3655,340,13.8,2,1,,closed
EDGE-067054,FUSE-XFMR-033018,XFMR-033018,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.014,76.3,0.2923,0.4741,0.3655,340,13.8,2,1,,closed
EDGE-067055,JCT-FDR-0095-002,FUSE-XFMR-033019,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.003,16.6,1.6408,0.4743,1.007,100,13.8,1,1,,closed
EDGE-067056,FUSE-XFMR-033019,XFMR-033019,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.018,94.2,1.527,0.5047,1.007,100,13.8,1,1,,closed
EDGE-067057,JCT-FDR-0095-002,FUSE-XFMR-033020,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.004,20.6,0.5932,0.5183,0.5345,230,13.8,3,1,,closed
EDGE-067058,FUSE-XFMR-033020,XFMR-033020,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.022,116.7,0.6225,0.5243,0.5345,230,13.8,3,1,,closed
EDGE-067059,JCT-FDR-0095-002,FUSE-XFMR-033021,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.005,24.6,0.5776,0.4398,0.5345,230,13.8,1,1,,closed
EDGE-067060,FUSE-XFMR-033021,XFMR-033021,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.026,139.1,0.5542,0.4758,0.5345,230,13.8,1,1,,closed
EDGE-067061,JCT-FDR-0095-002,FUSE-XFMR-033023,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.005,26.9,1.3971,0.4927,1.007,100,13.8,2,1,,closed
EDGE-067062,FUSE-XFMR-033023,XFMR-033023,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.029,152.6,1.4023,0.5571,1.007,100,13.8,2,1,,closed
EDGE-067063,JCT-FDR-0095-002,FUSE-XFMR-033022,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.005,26.9,1.413,0.5249,1.007,100,13.8,1,1,,closed
EDGE-067064,FUSE-XFMR-033022,XFMR-033022,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.029,152.6,1.4912,0.5069,1.007,100,13.8,1,1,,closed
EDGE-067065,JCT-FDR-0095-002,FUSE-XFMR-033024,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.006,29.3,1.4064,0.5356,1.007,100,13.8,2,1,,closed
EDGE-067066,FUSE-XFMR-033024,XFMR-033024,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.031,166.1,1.6385,0.5204,1.007,100,13.8,2,1,,closed
EDGE-067067,JCT-FDR-0095-002,FUSE-XFMR-033026,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.007,35.6,0.6331,0.438,0.5345,230,13.8,3,0,,closed
EDGE-067068,FUSE-XFMR-033026,XFMR-033026,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.038,202.0,0.58,0.4873,0.5345,230,13.8,3,0,,closed
EDGE-067069,JCT-FDR-0095-002,FUSE-XFMR-033025,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.007,36.4,0.8509,0.5507,0.6985,150,13.8,2,1,,closed
EDGE-067070,FUSE-XFMR-033025,XFMR-033025,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.039,206.4,0.927,0.531,0.6985,150,13.8,2,1,,closed
EDGE-067071,JCT-FDR-0095-002,FUSE-XFMR-033027,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.008,42.8,0.9411,0.5433,0.6985,150,13.8,2,0,,closed
EDGE-067072,FUSE-XFMR-033027,XFMR-033027,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.046,242.4,0.9257,0.4555,0.6985,150,13.8,2,0,,closed
EDGE-067073,JCT-FDR-0095-002,FUSE-XFMR-033028,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.008,44.4,0.6101,0.482,0.5345,230,13.8,1,1,,closed
EDGE-067074,FUSE-XFMR-033028,XFMR-033028,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.048,251.3,0.5756,0.4583,0.5345,230,13.8,1,1,,closed
EDGE-067075,JCT-FDR-0095-002,FUSE-XFMR-033029,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.009,47.5,1.3992,0.4724,1.007,100,13.8,2,1,,closed
EDGE-067076,FUSE-XFMR-033029,XFMR-033029,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.051,269.3,1.494,0.5277,1.007,100,13.8,2,1,,closed
EDGE-067077,JCT-FDR-0095-002,FUSE-XFMR-033030,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.01,52.3,1.3663,0.5282,1.007,100,13.8,1,1,,closed
EDGE-067078,FUSE-XFMR-033030,XFMR-033030,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.056,296.2,1.5851,0.5297,1.007,100,13.8,1,1,,closed
EDGE-067079,JCT-FDR-0095-002,FUSE-XFMR-033031,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.01,53.1,0.2684,0.4271,0.3655,340,13.8,1,1,,closed
EDGE-067080,FUSE-XFMR-033031,XFMR-033031,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.057,300.7,0.2722,0.4385,0.3655,340,13.8,1,1,,closed
EDGE-067081,JCT-FDR-0095-002,FUSE-XFMR-033032,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.01,53.9,0.3254,0.4118,0.3655,340,13.8,2,1,,closed
EDGE-067082,FUSE-XFMR-033032,XFMR-033032,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.058,305.2,0.3216,0.3948,0.3655,340,13.8,2,1,,closed
EDGE-067083,JCT-FDR-0095-002,FUSE-XFMR-033033,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.011,56.2,0.3084,0.4482,0.3655,340,13.8,1,1,,closed
EDGE-067084,FUSE-XFMR-033033,XFMR-033033,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.06,318.6,0.2961,0.3932,0.3655,340,13.8,1,1,,closed
EDGE-067085,JCT-FDR-0095-002,FUSE-XFMR-033034,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.011,60.2,0.9189,0.491,0.6985,150,13.8,1,1,,closed
EDGE-067086,FUSE-XFMR-033034,XFMR-033034,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.065,341.1,0.9833,0.5011,0.6985,150,13.8,1,1,,closed
EDGE-067087,JCT-FDR-0095-002,FUSE-XFMR-033035,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.013,67.3,1.5211,0.4971,1.007,100,13.8,1,1,,closed
EDGE-067088,FUSE-XFMR-033035,XFMR-033035,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.072,381.5,1.6153,0.5208,1.007,100,13.8,1,1,,closed
EDGE-067089,JCT-FDR-0095-002,FUSE-XFMR-033036,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.013,68.1,0.2881,0.4467,0.3655,340,13.8,2,1,,closed
EDGE-067090,FUSE-XFMR-033036,XFMR-033036,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.073,386.0,0.3075,0.4173,0.3655,340,13.8,2,1,,closed
EDGE-067091,JCT-FDR-0095-002,FUSE-XFMR-033038,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.013,71.3,1.3985,0.4986,1.007,100,13.8,1,1,,closed
EDGE-067092,FUSE-XFMR-033038,XFMR-033038,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.076,403.9,1.6419,0.54,1.007,100,13.8,1,1,,closed
EDGE-067093,JCT-FDR-0095-002,FUSE-XFMR-033037,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.014,72.9,0.5684,0.4549,0.5345,230,13.8,1,1,,closed
EDGE-067094,FUSE-XFMR-033037,XFMR-033037,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.078,412.9,0.6074,0.4424,0.5345,230,13.8,1,1,,closed
EDGE-067095,JCT-FDR-0095-002,FUSE-XFMR-033039,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.015,80.0,0.8666,0.5268,0.6985,150,13.8,2,0,,closed
EDGE-067096,FUSE-XFMR-033039,XFMR-033039,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.086,453.3,0.9624,0.4596,0.6985,150,13.8,2,0,,closed
EDGE-067097,JCT-FDR-0095-002,FUSE-XFMR-033040,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.015,81.6,1.5419,0.5062,1.007,100,13.8,1,1,,closed
EDGE-067098,FUSE-XFMR-033040,XFMR-033040,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.088,462.3,1.5641,0.5076,1.007,100,13.8,1,1,,closed
EDGE-067099,JCT-FDR-0095-002,FUSE-XFMR-033041,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.016,83.2,0.579,0.5158,0.5345,230,13.8,3,1,,closed
EDGE-067100,FUSE-XFMR-033041,XFMR-033041,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.646,0.4697,0.5345,230,13.8,3,1,,closed
EDGE-067101,JCT-FDR-0095-002,FUSE-XFMR-033042,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.016,84.0,0.2937,0.4164,0.3655,340,13.8,1,0,,closed
EDGE-067102,FUSE-XFMR-033042,XFMR-033042,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.09,475.7,0.2723,0.4297,0.3655,340,13.8,1,0,,closed
EDGE-067103,JCT-FDR-0095-002,FUSE-XFMR-033043,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.017,89.5,1.3558,0.4954,1.007,100,13.8,2,1,,closed
EDGE-067104,FUSE-XFMR-033043,XFMR-033043,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.096,507.1,1.5374,0.5334,1.007,100,13.8,2,1,,closed
EDGE-067105,JCT-FDR-0095-002,FUSE-XFMR-033044,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.018,94.2,0.2741,0.4645,0.3655,340,13.8,1,1,,closed
EDGE-067106,FUSE-XFMR-033044,XFMR-033044,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.101,534.1,0.3191,0.4713,0.3655,340,13.8,1,1,,closed
EDGE-067107,JCT-FDR-0095-002,FUSE-XFMR-033045,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.018,95.0,1.363,0.512,1.007,100,13.8,3,1,,closed
EDGE-067108,FUSE-XFMR-033045,XFMR-033045,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.102,538.6,1.5993,0.555,1.007,100,13.8,3,1,,closed
EDGE-067109,JCT-FDR-0095-002,FUSE-XFMR-033046,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.019,98.2,0.2828,0.4563,0.3655,340,13.8,2,1,,closed
EDGE-067110,FUSE-XFMR-033046,XFMR-033046,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.105,556.5,0.3144,0.4351,0.3655,340,13.8,2,1,,closed
EDGE-067111,JCT-FDR-0095-002,FUSE-XFMR-033048,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.019,102.2,1.525,0.5438,1.007,100,13.8,2,0,,closed
EDGE-067112,FUSE-XFMR-033048,XFMR-033048,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.11,579.0,1.5487,0.5242,1.007,100,13.8,2,0,,closed
EDGE-067113,JCT-FDR-0095-002,FUSE-XFMR-033047,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.019,103.0,1.4555,0.5355,1.007,100,13.8,1,1,,closed
EDGE-067114,FUSE-XFMR-033047,XFMR-033047,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.111,583.4,1.5986,0.4831,1.007,100,13.8,1,1,,closed
EDGE-067115,JCT-FDR-0095-002,FUSE-XFMR-033049,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.021,110.1,1.4376,0.4983,1.007,100,13.8,2,0,,closed
EDGE-067116,FUSE-XFMR-033049,XFMR-033049,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.118,623.8,1.4484,0.5281,1.007,100,13.8,2,0,,closed
EDGE-067117,JCT-FDR-0095-002,FUSE-XFMR-033050,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.021,113.3,0.2989,0.432,0.3655,340,13.8,2,1,,closed
EDGE-067118,FUSE-XFMR-033050,XFMR-033050,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.122,641.8,0.3259,0.444,0.3655,340,13.8,2,1,,closed
EDGE-067119,JCT-FDR-0095-002,FUSE-XFMR-033051,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.022,115.6,0.9003,0.4597,0.6985,150,13.8,2,1,,closed
EDGE-067120,FUSE-XFMR-033051,XFMR-033051,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.124,655.2,0.9355,0.4698,0.6985,150,13.8,2,1,,closed
EDGE-067121,JCT-FDR-0095-002,FUSE-XFMR-033052,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.022,116.4,0.918,0.4728,0.6985,150,13.8,1,1,,closed
EDGE-067122,FUSE-XFMR-033052,XFMR-033052,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.125,659.7,0.8717,0.5095,0.6985,150,13.8,1,1,,closed
EDGE-067123,JCT-FDR-0095-002,FUSE-XFMR-033053,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.022,118.0,0.2958,0.4028,0.3655,340,13.8,2,1,,closed
EDGE-067124,FUSE-XFMR-033053,XFMR-033053,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.127,668.7,0.3227,0.4105,0.3655,340,13.8,2,1,,closed
EDGE-067125,JCT-FDR-0095-002,FUSE-XFMR-033055,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.024,124.3,1.608,0.5373,1.007,100,13.8,1,1,,closed
EDGE-067126,FUSE-XFMR-033055,XFMR-033055,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.133,704.6,1.4829,0.5292,1.007,100,13.8,1,1,,closed
EDGE-067127,JCT-FDR-0095-002,FUSE-XFMR-033054,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.024,124.3,0.8385,0.5372,0.6985,150,13.8,1,0,,closed
EDGE-067128,FUSE-XFMR-033054,XFMR-033054,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.133,704.6,0.9778,0.5413,0.6985,150,13.8,1,0,,closed
EDGE-067129,JCT-FDR-0095-002,FUSE-XFMR-033056,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.024,127.5,0.8448,0.4874,0.6985,150,13.8,3,1,,closed
EDGE-067130,FUSE-XFMR-033056,XFMR-033056,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.137,722.6,0.8714,0.4957,0.6985,150,13.8,3,1,,closed
EDGE-067131,JCT-FDR-0095-002,FUSE-XFMR-033057,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.025,133.1,0.3203,0.4244,0.3655,340,13.8,3,0,,closed
EDGE-067132,FUSE-XFMR-033057,XFMR-033057,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.143,754.0,0.2734,0.4686,0.3655,340,13.8,3,0,,closed
EDGE-067133,JCT-FDR-0095-002,FUSE-XFMR-033058,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.026,137.8,0.9373,0.4972,0.6985,150,13.8,2,0,,closed
EDGE-067134,FUSE-XFMR-033058,XFMR-033058,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.148,780.9,0.9045,0.4911,0.6985,150,13.8,2,0,,closed
EDGE-067135,JCT-FDR-0095-002,FUSE-XFMR-033059,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.027,141.0,0.8446,0.5511,0.6985,150,13.8,3,1,,closed
EDGE-067136,FUSE-XFMR-033059,XFMR-033059,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.151,798.9,0.8802,0.4758,0.6985,150,13.8,3,1,,closed
EDGE-067137,JCT-FDR-0095-002,FUSE-XFMR-033060,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.027,141.0,1.6044,0.4804,1.007,100,13.8,3,1,,closed
EDGE-067138,FUSE-XFMR-033060,XFMR-033060,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.151,798.9,1.6173,0.5258,1.007,100,13.8,3,1,,closed
EDGE-067139,JCT-FDR-0095-002,FUSE-XFMR-033061,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.027,142.6,0.308,0.4363,0.3655,340,13.8,2,1,,closed
EDGE-067140,FUSE-XFMR-033061,XFMR-033061,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.153,807.8,0.2968,0.3942,0.3655,340,13.8,2,1,,closed
