edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-067141,JCT-FDR-0095-002,FUSE-XFMR-033062,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.028,150.5,0.901,0.4894,0.6985,150,13.8,1,1,,closed
EDGE-067142,FUSE-XFMR-033062,XFMR-033062,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.162,852.7,0.8964,0.465,0.6985,150,13.8,1,1,,closed
EDGE-067143,JCT-FDR-0095-002,FUSE-XFMR-033063,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.029,151.3,1.3981,0.5353,1.007,100,13.8,1,1,,closed
EDGE-067144,FUSE-XFMR-033063,XFMR-033063,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.162,857.2,1.5927,0.5553,1.007,100,13.8,1,1,,closed
EDGE-067145,JCT-FDR-0095-002,FUSE-XFMR-033064,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.029,152.1,0.6355,0.5131,0.5345,230,13.8,3,1,,closed
EDGE-067146,FUSE-XFMR-033064,XFMR-033064,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.163,861.7,0.6144,0.4343,0.5345,230,13.8,3,1,,closed
EDGE-067147,JCT-FDR-0095-002,FUSE-XFMR-033065,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.03,158.4,0.5348,0.5135,0.5345,230,13.8,1,1,,closed
EDGE-067148,FUSE-XFMR-033065,XFMR-033065,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.17,897.6,0.6412,0.4784,0.5345,230,13.8,1,1,,closed
EDGE-067149,JCT-FDR-0095-002,FUSE-XFMR-033066,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.031,161.6,1.398,0.5288,1.007,100,13.8,2,0,,closed
EDGE-067150,FUSE-XFMR-033066,XFMR-033066,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.173,915.6,1.428,0.4708,1.007,100,13.8,2,0,,closed
EDGE-067151,JCT-FDR-0095-002,FUSE-XFMR-033068,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.031,164.7,0.6178,0.4437,0.5345,230,13.8,1,1,,closed
EDGE-067152,FUSE-XFMR-033068,XFMR-033068,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.177,933.5,0.6274,0.4617,0.5345,230,13.8,1,1,,closed
EDGE-067153,JCT-FDR-0095-002,FUSE-XFMR-033067,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.031,165.5,0.3122,0.4716,0.3655,340,13.8,1,1,,closed
EDGE-067154,FUSE-XFMR-033067,XFMR-033067,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.178,938.0,0.285,0.4604,0.3655,340,13.8,1,1,,closed
EDGE-067155,JCT-FDR-0095-002,FUSE-XFMR-033069,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.032,168.7,0.3195,0.4597,0.3655,340,13.8,3,0,,closed
EDGE-067156,FUSE-XFMR-033069,XFMR-033069,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.181,955.9,0.2705,0.4303,0.3655,340,13.8,3,0,,closed
EDGE-067157,JCT-FDR-0095-002,FUSE-XFMR-033070,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.032,170.3,0.2892,0.4484,0.3655,340,13.8,1,1,,closed
EDGE-067158,FUSE-XFMR-033070,XFMR-033070,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.183,964.9,0.2851,0.4539,0.3655,340,13.8,1,1,,closed
EDGE-067159,JCT-FDR-0095-002,FUSE-XFMR-033071,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.033,173.4,0.6054,0.5002,0.5345,230,13.8,2,1,,closed
EDGE-067160,FUSE-XFMR-033071,XFMR-033071,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.186,982.9,0.606,0.4962,0.5345,230,13.8,2,1,,closed
EDGE-067161,JCT-FDR-0095-002,FUSE-XFMR-033072,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.033,176.6,0.2777,0.3965,0.3655,340,13.8,2,1,,closed
EDGE-067162,FUSE-XFMR-033072,XFMR-033072,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.19,1000.8,0.2856,0.4329,0.3655,340,13.8,2,1,,closed
EDGE-067163,JCT-FDR-0095-002,FUSE-XFMR-033073,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.035,183.0,1.5988,0.5146,1.007,100,13.8,1,1,,closed
EDGE-067164,FUSE-XFMR-033073,XFMR-033073,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.196,1036.7,1.5545,0.5404,1.007,100,13.8,1,1,,closed
EDGE-067165,JCT-FDR-0095-002,FUSE-XFMR-033074,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.035,186.1,0.8708,0.5207,0.6985,150,13.8,1,0,,closed
EDGE-067166,FUSE-XFMR-033074,XFMR-033074,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.2,1054.7,0.9095,0.5146,0.6985,150,13.8,1,0,,closed
EDGE-067167,JCT-FDR-0095-002,FUSE-XFMR-033075,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.035,186.9,0.2757,0.393,0.3655,340,13.8,3,0,,closed
EDGE-067168,FUSE-XFMR-033075,XFMR-033075,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.201,1059.2,0.2895,0.4073,0.3655,340,13.8,3,0,,closed
EDGE-067169,JCT-FDR-0095-002,FUSE-XFMR-033076,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.036,188.5,0.9393,0.524,0.6985,150,13.8,1,0,,closed
EDGE-067170,FUSE-XFMR-033076,XFMR-033076,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.202,1068.1,0.8637,0.459,0.6985,150,13.8,1,0,,closed
EDGE-067171,JCT-FDR-0095-002,FUSE-XFMR-033077,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.037,194.8,0.9688,0.551,0.6985,150,13.8,1,1,,closed
EDGE-067172,FUSE-XFMR-033077,XFMR-033077,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.209,1104.0,0.9419,0.4945,0.6985,150,13.8,1,1,,closed
EDGE-067173,JCT-FDR-0095-002,FUSE-XFMR-033078,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.037,196.4,0.8146,0.4732,0.6985,150,13.8,2,1,,closed
EDGE-067174,FUSE-XFMR-033078,XFMR-033078,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.211,1113.0,0.8608,0.5236,0.6985,150,13.8,2,1,,closed
EDGE-067175,JCT-FDR-0095-002,FUSE-XFMR-033079,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.038,198.8,1.4271,0.4695,1.007,100,13.8,3,1,,closed
EDGE-067176,FUSE-XFMR-033079,XFMR-033079,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.213,1126.5,1.5338,0.4677,1.007,100,13.8,3,1,,closed
EDGE-067177,JCT-FDR-0095-002,FUSE-XFMR-033080,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.038,201.2,0.5601,0.516,0.5345,230,13.8,1,1,,closed
EDGE-067178,FUSE-XFMR-033080,XFMR-033080,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.216,1140.0,0.5648,0.4377,0.5345,230,13.8,1,1,,closed
EDGE-067179,JCT-FDR-0095-002,FUSE-XFMR-033081,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.039,207.5,1.5292,0.5277,1.007,100,13.8,1,0,,closed
EDGE-067180,FUSE-XFMR-033081,XFMR-033081,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.223,1175.9,1.4135,0.4858,1.007,100,13.8,1,0,,closed
EDGE-067181,JCT-FDR-0095-002,FUSE-XFMR-033082,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.039,208.3,0.8943,0.5518,0.6985,150,13.8,1,1,,closed
EDGE-067182,FUSE-XFMR-033082,XFMR-033082,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.224,1180.3,0.9637,0.5008,0.6985,150,13.8,1,1,,closed
EDGE-067183,JCT-FDR-0095-002,FUSE-XFMR-033083,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.041,214.6,1.5644,0.5441,1.007,100,13.8,2,1,,closed
EDGE-067184,FUSE-XFMR-033083,XFMR-033083,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.23,1216.2,1.638,0.466,1.007,100,13.8,2,1,,closed
EDGE-067185,JCT-FDR-0095-002,FUSE-XFMR-033084,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.041,218.6,0.6093,0.4764,0.5345,230,13.8,3,0,,closed
EDGE-067186,FUSE-XFMR-033084,XFMR-033084,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.235,1238.7,0.5755,0.5126,0.5345,230,13.8,3,0,,closed
EDGE-067187,JCT-FDR-0095-002,FUSE-XFMR-033085,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.041,218.6,1.3624,0.5389,1.007,100,13.8,2,1,,closed
EDGE-067188,FUSE-XFMR-033085,XFMR-033085,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.235,1238.7,1.5337,0.5043,1.007,100,13.8,2,1,,closed
EDGE-067189,JCT-FDR-0095-002,FUSE-XFMR-033086,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.042,221.8,1.399,0.5365,1.007,100,13.8,3,1,,closed
EDGE-067190,FUSE-XFMR-033086,XFMR-033086,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.238,1256.6,1.5364,0.4747,1.007,100,13.8,3,1,,closed
EDGE-067191,JCT-FDR-0095-002,FUSE-XFMR-033087,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.042,223.3,0.6462,0.4482,0.5345,230,13.8,2,0,,closed
EDGE-067192,FUSE-XFMR-033087,XFMR-033087,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.24,1265.6,0.6094,0.4324,0.5345,230,13.8,2,0,,closed
EDGE-067193,JCT-FDR-0095-002,FUSE-XFMR-033088,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.043,228.1,1.6179,0.4728,1.007,100,13.8,1,1,,closed
EDGE-067194,FUSE-XFMR-033088,XFMR-033088,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.245,1292.5,1.3811,0.4632,1.007,100,13.8,1,1,,closed
EDGE-067195,JCT-FDR-0095-002,FUSE-XFMR-033089,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.043,228.1,0.8215,0.5302,0.6985,150,13.8,1,1,,closed
EDGE-067196,FUSE-XFMR-033089,XFMR-033089,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.245,1292.5,0.9494,0.5298,0.6985,150,13.8,1,1,,closed
EDGE-067197,JCT-FDR-0095-002,FUSE-XFMR-033090,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.044,234.4,1.6274,0.5311,1.007,100,13.8,1,1,,closed
EDGE-067198,FUSE-XFMR-033090,XFMR-033090,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.252,1328.4,1.4351,0.5616,1.007,100,13.8,1,1,,closed
EDGE-067199,JCT-FDR-0095-002,FUSE-XFMR-033091,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.045,237.6,0.2785,0.4227,0.3655,340,13.8,3,1,,closed
EDGE-067200,FUSE-XFMR-033091,XFMR-033091,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.255,1346.4,0.3216,0.403,0.3655,340,13.8,3,1,,closed
EDGE-067201,JCT-FDR-0095-002,FUSE-XFMR-033092,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.045,239.2,0.8566,0.4909,0.6985,150,13.8,3,1,,closed
EDGE-067202,FUSE-XFMR-033092,XFMR-033092,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.257,1355.4,0.9052,0.519,0.6985,150,13.8,3,1,,closed
EDGE-067203,JCT-FDR-0095-002,FUSE-XFMR-033094,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.046,245.5,0.8969,0.4873,0.6985,150,13.8,2,1,,closed
EDGE-067204,FUSE-XFMR-033094,XFMR-033094,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.264,1391.3,0.8692,0.5453,0.6985,150,13.8,2,1,,closed
EDGE-067205,JCT-FDR-0095-002,FUSE-XFMR-033093,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.047,246.3,0.8058,0.4882,0.6985,150,13.8,1,1,,closed
EDGE-067206,FUSE-XFMR-033093,XFMR-033093,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.264,1395.8,0.9618,0.4774,0.6985,150,13.8,1,1,,closed
EDGE-067207,JCT-FDR-0095-002,FUSE-XFMR-033095,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.047,249.5,0.9442,0.4563,0.6985,150,13.8,2,1,,closed
EDGE-067208,FUSE-XFMR-033095,XFMR-033095,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.268,1413.7,0.9571,0.4911,0.6985,150,13.8,2,1,,closed
EDGE-067209,JCT-FDR-0095-002,FUSE-XFMR-033096,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.048,251.1,0.9156,0.5061,0.6985,150,13.8,1,1,,closed
EDGE-067210,FUSE-XFMR-033096,XFMR-033096,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.269,1422.7,0.8542,0.5086,0.6985,150,13.8,1,1,,closed
EDGE-067211,JCT-FDR-0095-002,JCT-FDR-0095-003,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.32,1689.6,0.2857,0.4451,0.3511,400,13.8,3,1,,closed
EDGE-067212,JCT-FDR-0095-003,FUSE-XFMR-033097,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.001,5.5,0.3218,0.4513,0.3655,340,13.8,3,1,,closed
EDGE-067213,FUSE-XFMR-033097,XFMR-033097,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.006,31.4,0.2856,0.4225,0.3655,340,13.8,3,1,,closed
EDGE-067214,JCT-FDR-0095-003,FUSE-XFMR-033098,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.002,7.9,0.8833,0.479,0.6985,150,13.8,2,0,,closed
EDGE-067215,FUSE-XFMR-033098,XFMR-033098,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.009,44.9,0.9678,0.5096,0.6985,150,13.8,2,0,,closed
EDGE-067216,JCT-FDR-0095-003,FUSE-XFMR-033100,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.002,8.7,0.5507,0.5165,0.5345,230,13.8,3,1,,closed
EDGE-067217,FUSE-XFMR-033100,XFMR-033100,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.009,49.4,0.597,0.4328,0.5345,230,13.8,3,1,,closed
EDGE-067218,JCT-FDR-0095-003,FUSE-XFMR-033099,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.002,9.5,0.8313,0.5029,0.6985,150,13.8,1,1,,closed
EDGE-067219,FUSE-XFMR-033099,XFMR-033099,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.01,53.9,0.8226,0.5327,0.6985,150,13.8,1,1,,closed
EDGE-067220,JCT-FDR-0095-003,FUSE-XFMR-033101,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.003,15.0,0.9427,0.4885,0.6985,150,13.8,3,0,,closed
EDGE-067221,FUSE-XFMR-033101,XFMR-033101,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.016,85.3,0.9115,0.5183,0.6985,150,13.8,3,0,,closed
EDGE-067222,JCT-FDR-0095-003,FUSE-XFMR-033102,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.003,18.2,0.9408,0.5068,0.6985,150,13.8,2,1,,closed
EDGE-067223,FUSE-XFMR-033102,XFMR-033102,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.02,103.2,0.8999,0.4741,0.6985,150,13.8,2,1,,closed
EDGE-067224,JCT-FDR-0095-003,FUSE-XFMR-033103,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.004,21.4,0.8621,0.504,0.6985,150,13.8,1,1,,closed
EDGE-067225,FUSE-XFMR-033103,XFMR-033103,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.023,121.2,0.8681,0.521,0.6985,150,13.8,1,1,,closed
EDGE-067226,JCT-FDR-0095-003,FUSE-XFMR-033104,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.004,22.2,1.5365,0.5404,1.007,100,13.8,2,1,,closed
EDGE-067227,FUSE-XFMR-033104,XFMR-033104,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.024,125.7,1.4467,0.4722,1.007,100,13.8,2,1,,closed
EDGE-067228,JCT-FDR-0095-003,FUSE-XFMR-033105,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.005,27.7,0.84,0.5397,0.6985,150,13.8,2,0,,closed
EDGE-067229,FUSE-XFMR-033105,XFMR-033105,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.03,157.1,0.8806,0.4924,0.6985,150,13.8,2,0,,closed
EDGE-067230,JCT-FDR-0095-003,FUSE-XFMR-033106,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.005,28.5,0.2737,0.3933,0.3655,340,13.8,1,0,,closed
EDGE-067231,FUSE-XFMR-033106,XFMR-033106,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.031,161.6,0.2741,0.4666,0.3655,340,13.8,1,0,,closed
EDGE-067232,JCT-FDR-0095-003,FUSE-XFMR-033107,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.006,32.5,1.5267,0.488,1.007,100,13.8,1,1,,closed
EDGE-067233,FUSE-XFMR-033107,XFMR-033107,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.035,184.0,1.3798,0.5461,1.007,100,13.8,1,1,,closed
EDGE-067234,JCT-FDR-0095-003,FUSE-XFMR-033108,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.007,38.0,0.5679,0.4966,0.5345,230,13.8,1,0,,closed
EDGE-067235,FUSE-XFMR-033108,XFMR-033108,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.041,215.4,0.615,0.5094,0.5345,230,13.8,1,0,,closed
EDGE-067236,JCT-FDR-0095-003,FUSE-XFMR-033109,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.007,37.2,0.6419,0.482,0.5345,230,13.8,2,1,,closed
EDGE-067237,FUSE-XFMR-033109,XFMR-033109,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.04,210.9,0.6374,0.45,0.5345,230,13.8,2,1,,closed
EDGE-067238,JCT-FDR-0095-003,FUSE-XFMR-033110,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.007,38.8,0.877,0.4806,0.6985,150,13.8,2,1,,closed
EDGE-067239,FUSE-XFMR-033110,XFMR-033110,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.042,219.9,0.9462,0.5278,0.6985,150,13.8,2,1,,closed
EDGE-067240,JCT-FDR-0095-003,FUSE-XFMR-033111,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.009,45.1,0.9675,0.5194,0.6985,150,13.8,1,1,,closed
EDGE-067241,FUSE-XFMR-033111,XFMR-033111,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.048,255.8,0.8098,0.4626,0.6985,150,13.8,1,1,,closed
EDGE-067242,JCT-FDR-0095-003,FUSE-XFMR-033112,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.009,47.5,1.5956,0.4901,1.007,100,13.8,2,1,,closed
EDGE-067243,FUSE-XFMR-033112,XFMR-033112,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.051,269.3,1.4261,0.5054,1.007,100,13.8,2,1,,closed
EDGE-067244,JCT-FDR-0095-003,FUSE-XFMR-033113,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.009,49.9,0.5421,0.5003,0.5345,230,13.8,2,1,,closed
EDGE-067245,FUSE-XFMR-033113,XFMR-033113,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.054,282.7,0.6269,0.5094,0.5345,230,13.8,2,1,,closed
EDGE-067246,JCT-FDR-0095-003,FUSE-XFMR-033114,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.01,54.6,1.4906,0.4952,1.007,100,13.8,3,1,,closed
EDGE-067247,FUSE-XFMR-033114,XFMR-033114,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.059,309.7,1.588,0.5373,1.007,100,13.8,3,1,,closed
EDGE-067248,JCT-FDR-0095-003,FUSE-XFMR-033115,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.01,54.6,0.833,0.5468,0.6985,150,13.8,1,0,,closed
EDGE-067249,FUSE-XFMR-033115,XFMR-033115,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.059,309.7,0.928,0.5014,0.6985,150,13.8,1,0,,closed
EDGE-067250,JCT-FDR-0095-003,FUSE-XFMR-033116,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.011,59.4,1.4044,0.5119,1.007,100,13.8,2,1,,closed
EDGE-067251,FUSE-XFMR-033116,XFMR-033116,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.064,336.6,1.629,0.4974,1.007,100,13.8,2,1,,closed
EDGE-067252,JCT-FDR-0095-003,FUSE-XFMR-033117,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.012,64.9,1.4579,0.5262,1.007,100,13.8,2,1,,closed
EDGE-067253,FUSE-XFMR-033117,XFMR-033117,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.07,368.0,1.5633,0.4601,1.007,100,13.8,2,1,,closed
EDGE-067254,JCT-FDR-0095-003,FUSE-XFMR-033118,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.013,66.5,0.8461,0.5372,0.6985,150,13.8,2,1,,closed
EDGE-067255,FUSE-XFMR-033118,XFMR-033118,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.071,377.0,0.9252,0.4642,0.6985,150,13.8,2,1,,closed
EDGE-067256,JCT-FDR-0095-003,FUSE-XFMR-033119,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.013,69.7,0.649,0.4604,0.5345,230,13.8,2,1,,closed
EDGE-067257,FUSE-XFMR-033119,XFMR-033119,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.075,394.9,0.6211,0.5176,0.5345,230,13.8,2,1,,closed
EDGE-067258,JCT-FDR-0095-003,FUSE-XFMR-033120,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.013,69.7,0.8461,0.4763,0.6985,150,13.8,2,0,,closed
EDGE-067259,FUSE-XFMR-033120,XFMR-033120,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.075,394.9,0.8955,0.5213,0.6985,150,13.8,2,0,,closed
EDGE-067260,JCT-FDR-0095-003,FUSE-XFMR-033121,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.014,72.9,0.5684,0.4712,0.5345,230,13.8,2,0,,closed
EDGE-067261,FUSE-XFMR-033121,XFMR-033121,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.078,412.9,0.6174,0.4338,0.5345,230,13.8,2,0,,closed
EDGE-067262,JCT-FDR-0095-003,FUSE-XFMR-033122,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.014,76.0,0.8741,0.5181,0.6985,150,13.8,2,1,,closed
EDGE-067263,FUSE-XFMR-033122,XFMR-033122,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.082,430.8,0.9591,0.5479,0.6985,150,13.8,2,1,,closed
EDGE-067264,JCT-FDR-0095-003,FUSE-XFMR-033123,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.015,80.8,1.5482,0.5329,1.007,100,13.8,2,1,,closed
EDGE-067265,FUSE-XFMR-033123,XFMR-033123,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.087,457.8,1.5127,0.4663,1.007,100,13.8,2,1,,closed
EDGE-067266,JCT-FDR-0095-003,FUSE-XFMR-033124,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.016,85.5,1.4188,0.5549,1.007,100,13.8,2,1,,closed
EDGE-067267,FUSE-XFMR-033124,XFMR-033124,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.092,484.7,1.4194,0.5554,1.007,100,13.8,2,1,,closed
EDGE-067268,JCT-FDR-0095-003,FUSE-XFMR-033125,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.016,86.3,0.5351,0.495,0.5345,230,13.8,1,1,,closed
EDGE-067269,FUSE-XFMR-033125,XFMR-033125,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.093,489.2,0.6339,0.4585,0.5345,230,13.8,1,1,,closed
EDGE-067270,JCT-FDR-0095-003,FUSE-XFMR-033127,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.017,91.1,0.2709,0.4172,0.3655,340,13.8,2,1,,closed
EDGE-067271,FUSE-XFMR-033127,XFMR-033127,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.098,516.1,0.2788,0.3908,0.3655,340,13.8,2,1,,closed
EDGE-067272,JCT-FDR-0095-003,FUSE-XFMR-033126,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.017,91.9,0.5768,0.488,0.5345,230,13.8,1,0,,closed
EDGE-067273,FUSE-XFMR-033126,XFMR-033126,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.099,520.6,0.6239,0.4612,0.5345,230,13.8,1,0,,closed
EDGE-067274,JCT-FDR-0095-003,FUSE-XFMR-033128,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.018,97.4,0.2951,0.4314,0.3655,340,13.8,1,0,,closed
EDGE-067275,FUSE-XFMR-033128,XFMR-033128,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.105,552.0,0.2703,0.4537,0.3655,340,13.8,1,0,,closed
EDGE-067276,JCT-FDR-0095-003,FUSE-XFMR-033129,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.019,98.2,0.9696,0.4766,0.6985,150,13.8,1,0,,closed
EDGE-067277,FUSE-XFMR-033129,XFMR-033129,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.105,556.5,0.8787,0.4822,0.6985,150,13.8,1,0,,closed
EDGE-067278,JCT-FDR-0095-003,FUSE-XFMR-033130,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.02,105.3,0.6026,0.4914,0.5345,230,13.8,2,1,,closed
EDGE-067279,FUSE-XFMR-033130,XFMR-033130,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.113,596.9,0.5499,0.5063,0.5345,230,13.8,2,1,,closed
EDGE-067280,JCT-FDR-0095-003,FUSE-XFMR-033131,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.02,106.9,0.2914,0.475,0.3655,340,13.8,1,1,,closed
EDGE-067281,FUSE-XFMR-033131,XFMR-033131,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.115,605.9,0.312,0.4128,0.3655,340,13.8,1,1,,closed
EDGE-067282,JCT-FDR-0095-003,FUSE-XFMR-033132,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.02,106.9,0.2903,0.4436,0.3655,340,13.8,2,0,,closed
EDGE-067283,FUSE-XFMR-033132,XFMR-033132,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.115,605.9,0.2681,0.4584,0.3655,340,13.8,2,0,,closed
EDGE-067284,JCT-FDR-0095-003,FUSE-XFMR-033133,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.021,110.9,1.5572,0.4908,1.007,100,13.8,1,0,,closed
EDGE-067285,FUSE-XFMR-033133,XFMR-033133,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.119,628.3,1.4375,0.4843,1.007,100,13.8,1,0,,closed
EDGE-067286,JCT-FDR-0095-003,FUSE-XFMR-033134,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.022,114.8,1.6122,0.4659,1.007,100,13.8,1,0,,closed
EDGE-067287,FUSE-XFMR-033134,XFMR-033134,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.123,650.8,1.5926,0.5479,1.007,100,13.8,1,0,,closed
EDGE-067288,JCT-FDR-0095-003,FUSE-XFMR-033135,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.022,117.2,0.9051,0.5091,0.6985,150,13.8,2,1,,closed
EDGE-067289,FUSE-XFMR-033135,XFMR-033135,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.126,664.2,0.929,0.5218,0.6985,150,13.8,2,1,,closed
EDGE-067290,JCT-FDR-0095-003,FUSE-XFMR-033136,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.023,119.6,1.3748,0.4889,1.007,100,13.8,1,1,,closed
EDGE-067291,FUSE-XFMR-033136,XFMR-033136,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.128,677.7,1.5717,0.4886,1.007,100,13.8,1,1,,closed
EDGE-067292,JCT-FDR-0095-003,FUSE-XFMR-033137,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.024,125.1,0.6328,0.476,0.5345,230,13.8,1,1,,closed
EDGE-067293,FUSE-XFMR-033137,XFMR-033137,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.134,709.1,0.566,0.4498,0.5345,230,13.8,1,1,,closed
EDGE-067294,JCT-FDR-0095-003,FUSE-XFMR-033139,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.024,127.5,0.2688,0.4087,0.3655,340,13.8,2,1,,closed
EDGE-067295,FUSE-XFMR-033139,XFMR-033139,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.137,722.6,0.2701,0.4544,0.3655,340,13.8,2,1,,closed
EDGE-067296,JCT-FDR-0095-003,FUSE-XFMR-033138,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.025,129.9,0.651,0.4365,0.5345,230,13.8,1,0,,closed
EDGE-067297,FUSE-XFMR-033138,XFMR-033138,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.139,736.0,0.6375,0.4498,0.5345,230,13.8,1,0,,closed
EDGE-067298,JCT-FDR-0095-003,FUSE-XFMR-033140,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.026,135.4,1.5931,0.5581,1.007,100,13.8,2,0,,closed
EDGE-067299,FUSE-XFMR-033140,XFMR-033140,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.145,767.4,1.5352,0.5513,1.007,100,13.8,2,0,,closed
EDGE-067300,JCT-FDR-0095-003,FUSE-XFMR-033141,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.026,137.0,0.3136,0.4549,0.3655,340,13.8,1,0,,closed
EDGE-067301,FUSE-XFMR-033141,XFMR-033141,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.147,776.4,0.2811,0.3917,0.3655,340,13.8,1,0,,closed
EDGE-067302,JCT-FDR-0095-003,FUSE-XFMR-033143,FDR-0095,SUB-021,lateral_underground,1/0 AL,BC,0.027,140.2,0.6274,0.5239,0.5345,230,13.8,2,0,,closed
EDGE-067303,FUSE-XFMR-033143,XFMR-033143,FDR-0095,SUB-021,lateral_underground,1/0 AL,BC,0.15,794.4,0.6316,0.4453,0.5345,230,13.8,2,0,,closed
EDGE-067304,JCT-FDR-0095-003,FUSE-XFMR-033142,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.027,140.2,1.5489,0.4811,1.007,100,13.8,1,1,,closed
EDGE-067305,FUSE-XFMR-033142,XFMR-033142,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.15,794.4,1.6131,0.491,1.007,100,13.8,1,1,,closed
EDGE-067306,JCT-FDR-0095-003,FUSE-XFMR-033144,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.027,144.9,0.2963,0.4035,0.3655,340,13.8,1,1,,closed
EDGE-067307,FUSE-XFMR-033144,XFMR-033144,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.156,821.3,0.2786,0.4007,0.3655,340,13.8,1,1,,closed
EDGE-067308,JCT-FDR-0095-003,FUSE-XFMR-033145,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.028,146.5,0.5754,0.4704,0.5345,230,13.8,1,1,,closed
EDGE-067309,FUSE-XFMR-033145,XFMR-033145,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.157,830.3,0.6328,0.4331,0.5345,230,13.8,1,1,,closed
EDGE-067310,JCT-FDR-0095-003,FUSE-XFMR-033147,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.029,152.9,0.6358,0.4609,0.5345,230,13.8,2,1,,closed
EDGE-067311,FUSE-XFMR-033147,XFMR-033147,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.164,866.2,0.5331,0.4874,0.5345,230,13.8,2,1,,closed
EDGE-067312,JCT-FDR-0095-003,FUSE-XFMR-033146,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.029,153.6,0.8296,0.5313,0.6985,150,13.8,1,1,,closed
EDGE-067313,FUSE-XFMR-033146,XFMR-033146,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.165,870.7,0.8628,0.5421,0.6985,150,13.8,1,1,,closed
EDGE-067314,JCT-FDR-0095-003,FUSE-XFMR-033148,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.03,156.0,0.6024,0.4349,0.5345,230,13.8,3,1,,closed
EDGE-067315,FUSE-XFMR-033148,XFMR-033148,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.167,884.1,0.6229,0.5192,0.5345,230,13.8,3,1,,closed
EDGE-067316,JCT-FDR-0095-003,FUSE-XFMR-033149,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.03,159.2,0.3006,0.4628,0.3655,340,13.8,1,1,,closed
EDGE-067317,FUSE-XFMR-033149,XFMR-033149,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.171,902.1,0.2946,0.4757,0.3655,340,13.8,1,1,,closed
EDGE-067318,JCT-FDR-0095-003,FUSE-XFMR-033150,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.031,164.7,1.5452,0.4687,1.007,100,13.8,2,1,,closed
EDGE-067319,FUSE-XFMR-033150,XFMR-033150,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.177,933.5,1.4127,0.5299,1.007,100,13.8,2,1,,closed
EDGE-067320,JCT-FDR-0095-003,FUSE-XFMR-033152,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.032,169.5,0.616,0.4552,0.5345,230,13.8,2,1,,closed
EDGE-067321,FUSE-XFMR-033152,XFMR-033152,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.182,960.4,0.5704,0.46,0.5345,230,13.8,2,1,,closed
EDGE-067322,JCT-FDR-0095-003,FUSE-XFMR-033151,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.032,169.5,0.323,0.4648,0.3655,340,13.8,2,1,,closed
EDGE-067323,FUSE-XFMR-033151,XFMR-033151,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.182,960.4,0.3211,0.4645,0.3655,340,13.8,2,1,,closed
EDGE-067324,JCT-FDR-0095-003,FUSE-XFMR-033153,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.033,173.4,0.2897,0.4271,0.3655,340,13.8,1,1,,closed
EDGE-067325,FUSE-XFMR-033153,XFMR-033153,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.186,982.9,0.3168,0.4047,0.3655,340,13.8,1,1,,closed
EDGE-067326,JCT-FDR-0095-003,FUSE-XFMR-033154,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.033,175.0,0.2761,0.4584,0.3655,340,13.8,1,0,,closed
EDGE-067327,FUSE-XFMR-033154,XFMR-033154,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.188,991.8,0.278,0.4481,0.3655,340,13.8,1,0,,closed
EDGE-067328,JCT-FDR-0095-003,FUSE-XFMR-033155,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.034,180.6,0.9237,0.5171,0.6985,150,13.8,1,1,,closed
EDGE-067329,FUSE-XFMR-033155,XFMR-033155,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.194,1023.3,0.8995,0.4886,0.6985,150,13.8,1,1,,closed
EDGE-067330,JCT-FDR-0095-003,FUSE-XFMR-033156,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.035,183.0,0.313,0.4374,0.3655,340,13.8,1,1,,closed
EDGE-067331,FUSE-XFMR-033156,XFMR-033156,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.196,1036.7,0.2949,0.4429,0.3655,340,13.8,1,1,,closed
EDGE-067332,JCT-FDR-0095-003,FUSE-XFMR-033157,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.035,186.1,1.4568,0.4862,1.007,100,13.8,2,1,,closed
EDGE-067333,FUSE-XFMR-033157,XFMR-033157,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.2,1054.7,1.5858,0.5345,1.007,100,13.8,2,1,,closed
EDGE-067334,JCT-FDR-0095-003,FUSE-XFMR-033158,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.036,188.5,0.5679,0.5052,0.5345,230,13.8,1,0,,closed
EDGE-067335,FUSE-XFMR-033158,XFMR-033158,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.202,1068.1,0.5863,0.4957,0.5345,230,13.8,1,0,,closed
EDGE-067336,JCT-FDR-0095-003,FUSE-XFMR-033159,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.036,190.1,0.299,0.4231,0.3655,340,13.8,1,1,,closed
EDGE-067337,FUSE-XFMR-033159,XFMR-033159,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.204,1077.1,0.3095,0.4613,0.3655,340,13.8,1,1,,closed
EDGE-067338,JCT-FDR-0095-003,FUSE-XFMR-033161,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.037,196.4,0.9068,0.4807,0.6985,150,13.8,1,1,,closed
EDGE-067339,FUSE-XFMR-033161,XFMR-033161,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.211,1113.0,0.8388,0.4804,0.6985,150,13.8,1,1,,closed
EDGE-067340,JCT-FDR-0095-003,FUSE-XFMR-033160,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.037,197.2,1.485,0.5237,1.007,100,13.8,1,1,,closed
EDGE-067341,FUSE-XFMR-033160,XFMR-033160,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.212,1117.5,1.5334,0.4703,1.007,100,13.8,1,1,,closed
EDGE-067342,JCT-FDR-0095-003,FUSE-XFMR-033162,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.038,199.6,1.6515,0.5303,1.007,100,13.8,2,1,,closed
EDGE-067343,FUSE-XFMR-033162,XFMR-033162,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.214,1131.0,1.4093,0.5133,1.007,100,13.8,2,1,,closed
EDGE-067344,JCT-FDR-0095-003,FUSE-XFMR-033164,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.039,205.1,0.3049,0.456,0.3655,340,13.8,3,1,,closed
EDGE-067345,FUSE-XFMR-033164,XFMR-033164,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.22,1162.4,0.3022,0.4719,0.3655,340,13.8,3,1,,closed
EDGE-067346,JCT-FDR-0095-003,FUSE-XFMR-033163,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.039,206.7,0.5917,0.43,0.5345,230,13.8,2,0,,closed
EDGE-067347,FUSE-XFMR-033163,XFMR-033163,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.222,1171.4,0.6102,0.4724,0.5345,230,13.8,2,0,,closed
EDGE-067348,JCT-FDR-0095-003,FUSE-XFMR-033165,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.04,210.7,0.6082,0.4791,0.5345,230,13.8,2,1,,closed
EDGE-067349,FUSE-XFMR-033165,XFMR-033165,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.226,1193.8,0.5988,0.4737,0.5345,230,13.8,2,1,,closed
EDGE-067350,JCT-FDR-0095-003,FUSE-XFMR-033166,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.041,213.8,0.8105,0.4603,0.6985,150,13.8,1,1,,closed
EDGE-067351,FUSE-XFMR-033166,XFMR-033166,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.23,1211.8,0.8322,0.4592,0.6985,150,13.8,1,1,,closed
EDGE-067352,JCT-FDR-0095-003,FUSE-XFMR-033167,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.041,218.6,0.9506,0.4868,0.6985,150,13.8,1,1,,closed
EDGE-067353,FUSE-XFMR-033167,XFMR-033167,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.235,1238.7,0.902,0.4523,0.6985,150,13.8,1,1,,closed
EDGE-067354,JCT-FDR-0095-003,FUSE-XFMR-033168,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.042,220.2,0.5763,0.4957,0.5345,230,13.8,1,1,,closed
EDGE-067355,FUSE-XFMR-033168,XFMR-033168,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.236,1247.7,0.5712,0.4668,0.5345,230,13.8,1,1,,closed
EDGE-067356,JCT-FDR-0095-003,FUSE-XFMR-033169,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.042,222.6,1.5567,0.5106,1.007,100,13.8,1,1,,closed
EDGE-067357,FUSE-XFMR-033169,XFMR-033169,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.239,1261.1,1.5342,0.4615,1.007,100,13.8,1,1,,closed
EDGE-067358,JCT-FDR-0095-003,FUSE-XFMR-033170,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.042,223.3,1.4937,0.5177,1.007,100,13.8,2,1,,closed
EDGE-067359,FUSE-XFMR-033170,XFMR-033170,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.24,1265.6,1.4193,0.4702,1.007,100,13.8,2,1,,closed
EDGE-067360,JCT-FDR-0095-003,FUSE-XFMR-033171,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.043,229.7,0.8155,0.4661,0.6985,150,13.8,3,1,,closed
EDGE-067361,FUSE-XFMR-033171,XFMR-033171,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.246,1301.5,0.9519,0.525,0.6985,150,13.8,3,1,,closed
EDGE-067362,JCT-FDR-0095-003,FUSE-XFMR-033172,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.044,232.1,0.5357,0.5152,0.5345,230,13.8,2,1,,closed
EDGE-067363,FUSE-XFMR-033172,XFMR-033172,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.249,1315.0,0.6461,0.457,0.5345,230,13.8,2,1,,closed
EDGE-067364,JCT-FDR-0095-003,FUSE-XFMR-033174,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.045,236.8,0.8942,0.4854,0.6985,150,13.8,3,1,,closed
EDGE-067365,FUSE-XFMR-033174,XFMR-033174,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.254,1341.9,0.8242,0.543,0.6985,150,13.8,3,1,,closed
EDGE-067366,JCT-FDR-0095-003,FUSE-XFMR-033173,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.045,237.6,0.2726,0.43,0.3655,340,13.8,3,0,,closed
EDGE-067367,FUSE-XFMR-033173,XFMR-033173,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.255,1346.4,0.3186,0.3929,0.3655,340,13.8,3,0,,closed
EDGE-067368,JCT-FDR-0095-003,FUSE-XFMR-033175,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.045,239.2,0.8562,0.5517,0.6985,150,13.8,2,1,,closed
EDGE-067369,FUSE-XFMR-033175,XFMR-033175,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.257,1355.4,0.822,0.4978,0.6985,150,13.8,2,1,,closed
EDGE-067370,JCT-FDR-0095-003,FUSE-XFMR-033176,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.046,245.5,0.3143,0.4393,0.3655,340,13.8,2,1,,closed
EDGE-067371,FUSE-XFMR-033176,XFMR-033176,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.264,1391.3,0.3034,0.4379,0.3655,340,13.8,2,1,,closed
EDGE-067372,JCT-FDR-0095-003,FUSE-XFMR-033177,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.047,247.1,0.9102,0.5007,0.6985,150,13.8,1,1,,closed
EDGE-067373,FUSE-XFMR-033177,XFMR-033177,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.265,1400.3,0.9096,0.4811,0.6985,150,13.8,1,1,,closed
EDGE-067374,JCT-FDR-0095-003,FUSE-XFMR-033179,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.048,252.6,0.3098,0.3908,0.3655,340,13.8,2,0,,closed
EDGE-067375,FUSE-XFMR-033179,XFMR-033179,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.271,1431.7,0.278,0.4444,0.3655,340,13.8,2,0,,closed
EDGE-067376,JCT-FDR-0095-003,FUSE-XFMR-033178,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.048,252.6,0.9149,0.4939,0.6985,150,13.8,2,0,,closed
EDGE-067377,FUSE-XFMR-033178,XFMR-033178,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.271,1431.7,0.9109,0.4676,0.6985,150,13.8,2,0,,closed
EDGE-067378,JCT-FDR-0095-003,JCT-FDR-0095-004,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.32,1689.6,0.3308,0.4184,0.4111,400,13.8,3,1,,closed
EDGE-067379,JCT-FDR-0095-004,FUSE-XFMR-033180,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.001,4.0,0.3149,0.4129,0.3655,340,13.8,2,0,,closed
EDGE-067380,FUSE-XFMR-033180,XFMR-033180,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.004,22.4,0.2943,0.4188,0.3655,340,13.8,2,0,,closed
EDGE-067381,JCT-FDR-0095-004,FUSE-XFMR-033181,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.001,7.1,0.8981,0.4621,0.6985,150,13.8,1,0,,closed
EDGE-067382,FUSE-XFMR-033181,XFMR-033181,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.008,40.4,0.8672,0.4658,0.6985,150,13.8,1,0,,closed
EDGE-067383,JCT-FDR-0095-004,FUSE-XFMR-033182,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.001,6.3,0.8516,0.4913,0.6985,150,13.8,2,1,,closed
EDGE-067384,FUSE-XFMR-033182,XFMR-033182,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.007,35.9,0.8578,0.4736,0.6985,150,13.8,2,1,,closed
EDGE-067385,JCT-FDR-0095-004,FUSE-XFMR-033183,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.002,11.9,0.3227,0.4676,0.3655,340,13.8,1,1,,closed
EDGE-067386,FUSE-XFMR-033183,XFMR-033183,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.013,67.3,0.2999,0.4014,0.3655,340,13.8,1,1,,closed
EDGE-067387,JCT-FDR-0095-004,FUSE-XFMR-033184,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.002,12.7,0.8729,0.5218,0.6985,150,13.8,1,1,,closed
EDGE-067388,FUSE-XFMR-033184,XFMR-033184,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.014,71.8,0.9227,0.5337,0.6985,150,13.8,1,1,,closed
EDGE-067389,JCT-FDR-0095-004,FUSE-XFMR-033185,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.003,17.4,1.5556,0.5113,1.007,100,13.8,2,1,,closed
EDGE-067390,FUSE-XFMR-033185,XFMR-033185,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.019,98.7,1.6107,0.5247,1.007,100,13.8,2,1,,closed
EDGE-067391,JCT-FDR-0095-004,FUSE-XFMR-033186,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.003,18.2,0.27,0.4544,0.3655,340,13.8,2,1,,closed
EDGE-067392,FUSE-XFMR-033186,XFMR-033186,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.02,103.2,0.2841,0.4693,0.3655,340,13.8,2,1,,closed
EDGE-067393,JCT-FDR-0095-004,FUSE-XFMR-033188,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.004,23.0,0.6009,0.4442,0.5345,230,13.8,2,1,,closed
EDGE-067394,FUSE-XFMR-033188,XFMR-033188,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.025,130.2,0.6114,0.5019,0.5345,230,13.8,2,1,,closed
EDGE-067395,JCT-FDR-0095-004,FUSE-XFMR-033187,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.004,22.2,1.4924,0.4817,1.007,100,13.8,2,1,,closed
EDGE-067396,FUSE-XFMR-033187,XFMR-033187,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.024,125.7,1.6531,0.5481,1.007,100,13.8,2,1,,closed
EDGE-067397,JCT-FDR-0095-004,FUSE-XFMR-033189,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.004,23.8,0.6218,0.4739,0.5345,230,13.8,2,1,,closed
EDGE-067398,FUSE-XFMR-033189,XFMR-033189,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.025,134.6,0.5608,0.481,0.5345,230,13.8,2,1,,closed
EDGE-067399,JCT-FDR-0095-004,FUSE-XFMR-033190,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.006,29.3,0.5781,0.4432,0.5345,230,13.8,1,0,,closed
EDGE-067400,FUSE-XFMR-033190,XFMR-033190,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.031,166.1,0.5773,0.5224,0.5345,230,13.8,1,0,,closed
EDGE-067401,JCT-FDR-0095-004,FUSE-XFMR-033191,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.006,33.3,1.5324,0.4714,1.007,100,13.8,1,1,,closed
EDGE-067402,FUSE-XFMR-033191,XFMR-033191,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.036,188.5,1.4463,0.4789,1.007,100,13.8,1,1,,closed
EDGE-067403,JCT-FDR-0095-004,FUSE-XFMR-033192,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.007,35.6,0.975,0.5438,0.6985,150,13.8,3,1,,closed
EDGE-067404,FUSE-XFMR-033192,XFMR-033192,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.038,202.0,0.9186,0.5371,0.6985,150,13.8,3,1,,closed
EDGE-067405,JCT-FDR-0095-004,FUSE-XFMR-033193,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.007,37.2,0.8463,0.5206,0.6985,150,13.8,1,1,,closed
EDGE-067406,FUSE-XFMR-033193,XFMR-033193,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.04,210.9,0.9344,0.4739,0.6985,150,13.8,1,1,,closed
EDGE-067407,JCT-FDR-0095-004,FUSE-XFMR-033194,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.008,42.8,0.2888,0.4577,0.3655,340,13.8,1,0,,closed
EDGE-067408,FUSE-XFMR-033194,XFMR-033194,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.046,242.4,0.3086,0.4416,0.3655,340,13.8,1,0,,closed
EDGE-067409,JCT-FDR-0095-004,FUSE-XFMR-033195,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.009,46.7,0.2787,0.4507,0.3655,340,13.8,1,1,,closed
EDGE-067410,FUSE-XFMR-033195,XFMR-033195,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.05,264.8,0.2988,0.4539,0.3655,340,13.8,1,1,,closed
EDGE-067411,JCT-FDR-0095-004,FUSE-XFMR-033196,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.009,47.5,0.6141,0.5059,0.5345,230,13.8,3,1,,closed
EDGE-067412,FUSE-XFMR-033196,XFMR-033196,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.051,269.3,0.5562,0.4862,0.5345,230,13.8,3,1,,closed
EDGE-067413,JCT-FDR-0095-004,FUSE-XFMR-033197,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.01,53.9,0.6002,0.4617,0.5345,230,13.8,3,1,,closed
EDGE-067414,FUSE-XFMR-033197,XFMR-033197,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.058,305.2,0.6375,0.4726,0.5345,230,13.8,3,1,,closed
EDGE-067415,JCT-FDR-0095-004,FUSE-XFMR-033198,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.011,56.2,0.5884,0.4467,0.5345,230,13.8,1,1,,closed
EDGE-067416,FUSE-XFMR-033198,XFMR-033198,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.06,318.6,0.6066,0.5186,0.5345,230,13.8,1,1,,closed
EDGE-067417,JCT-FDR-0095-004,FUSE-XFMR-033199,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.011,60.2,0.2678,0.4321,0.3655,340,13.8,2,1,,closed
EDGE-067418,FUSE-XFMR-033199,XFMR-033199,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.065,341.1,0.27,0.4072,0.3655,340,13.8,2,1,,closed
EDGE-067419,JCT-FDR-0095-004,FUSE-XFMR-033200,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.012,62.6,0.2799,0.4464,0.3655,340,13.8,1,0,,closed
EDGE-067420,FUSE-XFMR-033200,XFMR-033200,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.067,354.6,0.3262,0.453,0.3655,340,13.8,1,0,,closed
EDGE-067421,JCT-FDR-0095-004,FUSE-XFMR-033201,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.012,63.4,1.484,0.4867,1.007,100,13.8,1,1,,closed
EDGE-067422,FUSE-XFMR-033201,XFMR-033201,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.068,359.0,1.4396,0.5382,1.007,100,13.8,1,1,,closed
EDGE-067423,JCT-FDR-0095-004,FUSE-XFMR-033202,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.013,68.1,1.4717,0.5184,1.007,100,13.8,2,1,,closed
EDGE-067424,FUSE-XFMR-033202,XFMR-033202,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.073,386.0,1.5514,0.4694,1.007,100,13.8,2,1,,closed
EDGE-067425,JCT-FDR-0095-004,FUSE-XFMR-033203,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.013,69.7,0.8212,0.4758,0.6985,150,13.8,2,1,,closed
EDGE-067426,FUSE-XFMR-033203,XFMR-033203,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.075,394.9,0.976,0.4788,0.6985,150,13.8,2,1,,closed
EDGE-067427,JCT-FDR-0095-004,FUSE-XFMR-033204,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.014,72.1,1.5803,0.5206,1.007,100,13.8,1,1,,closed
EDGE-067428,FUSE-XFMR-033204,XFMR-033204,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.077,408.4,1.5718,0.4963,1.007,100,13.8,1,1,,closed
EDGE-067429,JCT-FDR-0095-004,FUSE-XFMR-033205,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.014,75.2,0.2816,0.44,0.3655,340,13.8,2,0,,closed
EDGE-067430,FUSE-XFMR-033205,XFMR-033205,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.081,426.4,0.2747,0.4004,0.3655,340,13.8,2,0,,closed
EDGE-067431,JCT-FDR-0095-004,FUSE-XFMR-033206,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.015,76.8,0.8125,0.5332,0.6985,150,13.8,2,1,,closed
EDGE-067432,FUSE-XFMR-033206,XFMR-033206,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.082,435.3,0.9023,0.5148,0.6985,150,13.8,2,1,,closed
EDGE-067433,JCT-FDR-0095-004,FUSE-XFMR-033207,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.016,83.2,1.4912,0.4854,1.007,100,13.8,1,0,,closed
EDGE-067434,FUSE-XFMR-033207,XFMR-033207,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.089,471.2,1.4702,0.5228,1.007,100,13.8,1,0,,closed
EDGE-067435,JCT-FDR-0095-004,FUSE-XFMR-033208,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.016,84.7,0.5639,0.5155,0.5345,230,13.8,2,1,,closed
EDGE-067436,FUSE-XFMR-033208,XFMR-033208,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.091,480.2,0.6472,0.4713,0.5345,230,13.8,2,1,,closed
EDGE-067437,JCT-FDR-0095-004,FUSE-XFMR-033209,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.017,90.3,0.2838,0.4028,0.3655,340,13.8,2,1,,closed
EDGE-067438,FUSE-XFMR-033209,XFMR-033209,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.097,511.6,0.2858,0.4158,0.3655,340,13.8,2,1,,closed
EDGE-067439,JCT-FDR-0095-004,FUSE-XFMR-033211,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.018,93.5,0.6135,0.476,0.5345,230,13.8,2,0,,closed
EDGE-067440,FUSE-XFMR-033211,XFMR-033211,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.1,529.6,0.5535,0.4466,0.5345,230,13.8,2,0,,closed
EDGE-067441,JCT-FDR-0095-004,FUSE-XFMR-033210,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.018,93.5,1.5861,0.5272,1.007,100,13.8,2,0,,closed
EDGE-067442,FUSE-XFMR-033210,XFMR-033210,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.1,529.6,1.6504,0.4796,1.007,100,13.8,2,0,,closed
EDGE-067443,JCT-FDR-0095-004,FUSE-XFMR-033212,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.018,95.0,0.9328,0.5228,0.6985,150,13.8,2,1,,closed
EDGE-067444,FUSE-XFMR-033212,XFMR-033212,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.102,538.6,0.9832,0.5364,0.6985,150,13.8,2,1,,closed
EDGE-067445,JCT-FDR-0095-004,FUSE-XFMR-033213,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.019,101.4,0.8476,0.4583,0.6985,150,13.8,2,0,,closed
EDGE-067446,FUSE-XFMR-033213,XFMR-033213,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.109,574.5,0.94,0.5372,0.6985,150,13.8,2,0,,closed
EDGE-067447,JCT-FDR-0095-004,FUSE-XFMR-033214,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.02,104.5,1.6338,0.4962,1.007,100,13.8,1,1,,closed
EDGE-067448,FUSE-XFMR-033214,XFMR-033214,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.112,592.4,1.5168,0.506,1.007,100,13.8,1,1,,closed
EDGE-067449,JCT-FDR-0095-004,FUSE-XFMR-033215,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.02,105.3,0.6107,0.4614,0.5345,230,13.8,1,0,,closed
EDGE-067450,FUSE-XFMR-033215,XFMR-033215,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.113,596.9,0.6023,0.4901,0.5345,230,13.8,1,0,,closed
EDGE-067451,JCT-FDR-0095-004,FUSE-XFMR-033216,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.021,110.9,0.806,0.5001,0.6985,150,13.8,2,1,,closed
EDGE-067452,FUSE-XFMR-033216,XFMR-033216,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.119,628.3,0.8276,0.4966,0.6985,150,13.8,2,1,,closed
EDGE-067453,JCT-FDR-0095-004,FUSE-XFMR-033217,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.021,113.3,0.5822,0.4556,0.5345,230,13.8,1,0,,closed
EDGE-067454,FUSE-XFMR-033217,XFMR-033217,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.122,641.8,0.5866,0.5038,0.5345,230,13.8,1,0,,closed
EDGE-067455,JCT-FDR-0095-004,FUSE-XFMR-033218,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.022,118.0,0.6361,0.5245,0.5345,230,13.8,2,0,,closed
EDGE-067456,FUSE-XFMR-033218,XFMR-033218,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.127,668.7,0.6501,0.5022,0.5345,230,13.8,2,0,,closed
EDGE-067457,JCT-FDR-0095-004,FUSE-XFMR-033219,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.022,118.0,0.9724,0.4698,0.6985,150,13.8,3,1,,closed
EDGE-067458,FUSE-XFMR-033219,XFMR-033219,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.127,668.7,0.847,0.4912,0.6985,150,13.8,3,1,,closed
EDGE-067459,JCT-FDR-0095-004,FUSE-XFMR-033220,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.023,121.2,1.629,0.5171,1.007,100,13.8,2,0,,closed
EDGE-067460,FUSE-XFMR-033220,XFMR-033220,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.13,686.7,1.3564,0.5398,1.007,100,13.8,2,0,,closed
EDGE-067461,JCT-FDR-0095-004,FUSE-XFMR-033222,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.024,125.9,0.6087,0.4481,0.5345,230,13.8,1,1,,closed
EDGE-067462,FUSE-XFMR-033222,XFMR-033222,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.135,713.6,0.5985,0.5171,0.5345,230,13.8,1,1,,closed
EDGE-067463,JCT-FDR-0095-004,FUSE-XFMR-033221,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.024,127.5,1.4537,0.499,1.007,100,13.8,2,1,,closed
EDGE-067464,FUSE-XFMR-033221,XFMR-033221,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.137,722.6,1.3774,0.4751,1.007,100,13.8,2,1,,closed
EDGE-067465,JCT-FDR-0095-004,FUSE-XFMR-033223,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.025,130.7,1.4201,0.5542,1.007,100,13.8,1,1,,closed
EDGE-067466,FUSE-XFMR-033223,XFMR-033223,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.14,740.5,1.4609,0.4993,1.007,100,13.8,1,1,,closed
EDGE-067467,JCT-FDR-0095-004,FUSE-XFMR-033224,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.025,133.8,1.5871,0.5485,1.007,100,13.8,2,1,,closed
EDGE-067468,FUSE-XFMR-033224,XFMR-033224,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.144,758.5,1.3618,0.5043,1.007,100,13.8,2,1,,closed
EDGE-067469,JCT-FDR-0095-004,FUSE-XFMR-033225,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.026,138.6,1.4055,0.5542,1.007,100,13.8,2,1,,closed
EDGE-067470,FUSE-XFMR-033225,XFMR-033225,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.149,785.4,1.5461,0.5052,1.007,100,13.8,2,1,,closed
EDGE-067471,JCT-FDR-0095-004,FUSE-XFMR-033226,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.027,142.6,0.9265,0.5099,0.6985,150,13.8,1,0,,closed
EDGE-067472,FUSE-XFMR-033226,XFMR-033226,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.153,807.8,0.9726,0.5037,0.6985,150,13.8,1,0,,closed
EDGE-067473,JCT-FDR-0095-004,FUSE-XFMR-033227,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.027,142.6,0.8719,0.4711,0.6985,150,13.8,2,1,,closed
EDGE-067474,FUSE-XFMR-033227,XFMR-033227,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.153,807.8,0.9221,0.5243,0.6985,150,13.8,2,1,,closed
EDGE-067475,JCT-FDR-0095-004,FUSE-XFMR-033228,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.028,147.3,1.6343,0.5134,1.007,100,13.8,1,1,,closed
EDGE-067476,FUSE-XFMR-033228,XFMR-033228,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.158,834.8,1.4748,0.5535,1.007,100,13.8,1,1,,closed
EDGE-067477,JCT-FDR-0095-004,FUSE-XFMR-033229,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.028,148.1,0.2999,0.4116,0.3655,340,13.8,2,1,,closed
