edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-067478,FUSE-XFMR-033229,XFMR-033229,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.159,839.3,0.3265,0.4558,0.3655,340,13.8,2,1,,closed
EDGE-067479,JCT-FDR-0095-004,FUSE-XFMR-033230,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.029,154.4,0.289,0.407,0.3655,340,13.8,2,0,,closed
EDGE-067480,FUSE-XFMR-033230,XFMR-033230,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.166,875.2,0.2912,0.4384,0.3655,340,13.8,2,0,,closed
EDGE-067481,JCT-FDR-0095-004,FUSE-XFMR-033231,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.029,155.2,1.5235,0.5124,1.007,100,13.8,1,1,,closed
EDGE-067482,FUSE-XFMR-033231,XFMR-033231,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.167,879.6,1.6417,0.505,1.007,100,13.8,1,1,,closed
EDGE-067483,JCT-FDR-0095-004,FUSE-XFMR-033232,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.03,156.0,1.4062,0.5197,1.007,100,13.8,2,1,,closed
EDGE-067484,FUSE-XFMR-033232,XFMR-033232,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.167,884.1,1.4253,0.5575,1.007,100,13.8,2,1,,closed
EDGE-067485,JCT-FDR-0095-004,FUSE-XFMR-033233,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.031,164.7,0.6016,0.4928,0.5345,230,13.8,3,1,,closed
EDGE-067486,FUSE-XFMR-033233,XFMR-033233,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.177,933.5,0.5994,0.4434,0.5345,230,13.8,3,1,,closed
EDGE-067487,JCT-FDR-0095-004,FUSE-XFMR-033234,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.032,167.1,0.5609,0.4931,0.5345,230,13.8,3,1,,closed
EDGE-067488,FUSE-XFMR-033234,XFMR-033234,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.179,947.0,0.601,0.438,0.5345,230,13.8,3,1,,closed
EDGE-067489,JCT-FDR-0095-004,FUSE-XFMR-033235,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.032,168.7,0.6252,0.4551,0.5345,230,13.8,2,0,,closed
EDGE-067490,FUSE-XFMR-033235,XFMR-033235,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.181,955.9,0.6237,0.4771,0.5345,230,13.8,2,0,,closed
EDGE-067491,JCT-FDR-0095-004,FUSE-XFMR-033236,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.032,168.7,0.556,0.4826,0.5345,230,13.8,1,0,,closed
EDGE-067492,FUSE-XFMR-033236,XFMR-033236,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.181,955.9,0.5938,0.4762,0.5345,230,13.8,1,0,,closed
EDGE-067493,JCT-FDR-0095-004,FUSE-XFMR-033237,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.033,173.4,0.8977,0.548,0.6985,150,13.8,1,1,,closed
EDGE-067494,FUSE-XFMR-033237,XFMR-033237,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.186,982.9,0.8203,0.4851,0.6985,150,13.8,1,1,,closed
EDGE-067495,JCT-FDR-0095-004,FUSE-XFMR-033238,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.034,178.2,0.3039,0.4438,0.3655,340,13.8,3,0,,closed
EDGE-067496,FUSE-XFMR-033238,XFMR-033238,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.191,1009.8,0.2976,0.4636,0.3655,340,13.8,3,0,,closed
EDGE-067497,JCT-FDR-0095-004,FUSE-XFMR-033239,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.035,183.0,0.9078,0.5281,0.6985,150,13.8,2,1,,closed
EDGE-067498,FUSE-XFMR-033239,XFMR-033239,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.196,1036.7,0.8145,0.5476,0.6985,150,13.8,2,1,,closed
EDGE-067499,JCT-FDR-0095-004,FUSE-XFMR-033240,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.035,185.3,0.8157,0.5039,0.6985,150,13.8,1,1,,closed
EDGE-067500,FUSE-XFMR-033240,XFMR-033240,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.199,1050.2,0.8817,0.5278,0.6985,150,13.8,1,1,,closed
EDGE-067501,JCT-FDR-0095-004,FUSE-XFMR-033241,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.036,189.3,0.5421,0.501,0.5345,230,13.8,1,0,,closed
EDGE-067502,FUSE-XFMR-033241,XFMR-033241,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.203,1072.6,0.6419,0.4703,0.5345,230,13.8,1,0,,closed
EDGE-067503,JCT-FDR-0095-004,FUSE-XFMR-033242,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.036,189.3,0.8678,0.4638,0.6985,150,13.8,1,1,,closed
EDGE-067504,FUSE-XFMR-033242,XFMR-033242,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.203,1072.6,0.9234,0.4919,0.6985,150,13.8,1,1,,closed
EDGE-067505,JCT-FDR-0095-004,FUSE-XFMR-033243,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.037,194.0,0.5511,0.4938,0.5345,230,13.8,2,1,,closed
EDGE-067506,FUSE-XFMR-033243,XFMR-033243,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.208,1099.6,0.585,0.4697,0.5345,230,13.8,2,1,,closed
EDGE-067507,JCT-FDR-0095-004,FUSE-XFMR-033244,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.037,194.8,0.8615,0.54,0.6985,150,13.8,2,1,,closed
EDGE-067508,FUSE-XFMR-033244,XFMR-033244,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.209,1104.0,0.8193,0.5318,0.6985,150,13.8,2,1,,closed
EDGE-067509,JCT-FDR-0095-004,FUSE-XFMR-033245,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.038,198.8,0.295,0.4198,0.3655,340,13.8,1,1,,closed
EDGE-067510,FUSE-XFMR-033245,XFMR-033245,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.213,1126.5,0.3124,0.4533,0.3655,340,13.8,1,1,,closed
EDGE-067511,JCT-FDR-0095-004,FUSE-XFMR-033247,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.038,202.8,0.5929,0.4468,0.5345,230,13.8,1,0,,closed
EDGE-067512,FUSE-XFMR-033247,XFMR-033247,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.218,1148.9,0.6159,0.4305,0.5345,230,13.8,1,0,,closed
EDGE-067513,JCT-FDR-0095-004,FUSE-XFMR-033246,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.039,203.5,0.569,0.4576,0.5345,230,13.8,1,1,,closed
EDGE-067514,FUSE-XFMR-033246,XFMR-033246,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.218,1153.4,0.5899,0.4988,0.5345,230,13.8,1,1,,closed
EDGE-067515,JCT-FDR-0095-004,FUSE-XFMR-033249,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.04,209.9,0.55,0.4663,0.5345,230,13.8,2,0,,closed
EDGE-067516,FUSE-XFMR-033249,XFMR-033249,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.225,1189.3,0.6257,0.5195,0.5345,230,13.8,2,0,,closed
EDGE-067517,JCT-FDR-0095-004,FUSE-XFMR-033248,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.04,210.7,0.2974,0.4221,0.3655,340,13.8,2,0,,closed
EDGE-067518,FUSE-XFMR-033248,XFMR-033248,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.226,1193.8,0.3065,0.3941,0.3655,340,13.8,2,0,,closed
EDGE-067519,JCT-FDR-0095-004,FUSE-XFMR-033250,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.041,213.8,1.4533,0.5493,1.007,100,13.8,1,1,,closed
EDGE-067520,FUSE-XFMR-033250,XFMR-033250,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.23,1211.8,1.5583,0.5337,1.007,100,13.8,1,1,,closed
EDGE-067521,JCT-FDR-0095-004,FUSE-XFMR-033251,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.041,217.0,1.607,0.5277,1.007,100,13.8,1,1,,closed
EDGE-067522,FUSE-XFMR-033251,XFMR-033251,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.233,1229.7,1.535,0.5608,1.007,100,13.8,1,1,,closed
EDGE-067523,JCT-FDR-0095-004,FUSE-XFMR-033252,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.042,219.4,1.5662,0.4703,1.007,100,13.8,2,0,,closed
EDGE-067524,FUSE-XFMR-033252,XFMR-033252,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.235,1243.2,1.4523,0.5236,1.007,100,13.8,2,0,,closed
EDGE-067525,JCT-FDR-0095-004,FUSE-XFMR-033254,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.042,224.1,0.6472,0.493,0.5345,230,13.8,2,1,,closed
EDGE-067526,FUSE-XFMR-033254,XFMR-033254,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.241,1270.1,0.5871,0.4494,0.5345,230,13.8,2,1,,closed
EDGE-067527,JCT-FDR-0095-004,FUSE-XFMR-033253,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.043,225.7,0.2764,0.4379,0.3655,340,13.8,2,1,,closed
EDGE-067528,FUSE-XFMR-033253,XFMR-033253,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.242,1279.1,0.2777,0.4127,0.3655,340,13.8,2,1,,closed
EDGE-067529,JCT-FDR-0095-004,FUSE-XFMR-033255,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.044,230.5,1.5596,0.5377,1.007,100,13.8,1,0,,closed
EDGE-067530,FUSE-XFMR-033255,XFMR-033255,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.247,1306.0,1.4759,0.5057,1.007,100,13.8,1,0,,closed
EDGE-067531,JCT-FDR-0095-004,FUSE-XFMR-033256,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.044,232.1,0.5685,0.4349,0.5345,230,13.8,2,1,,closed
EDGE-067532,FUSE-XFMR-033256,XFMR-033256,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.249,1315.0,0.5827,0.4934,0.5345,230,13.8,2,1,,closed
EDGE-067533,JCT-FDR-0095-004,FUSE-XFMR-033257,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.045,236.0,0.558,0.4325,0.5345,230,13.8,1,1,,closed
EDGE-067534,FUSE-XFMR-033257,XFMR-033257,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.253,1337.4,0.5949,0.5239,0.5345,230,13.8,1,1,,closed
EDGE-067535,JCT-FDR-0095-004,FUSE-XFMR-033258,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.045,237.6,0.3078,0.4355,0.3655,340,13.8,3,1,,closed
EDGE-067536,FUSE-XFMR-033258,XFMR-033258,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.255,1346.4,0.3247,0.4379,0.3655,340,13.8,3,1,,closed
EDGE-067537,JCT-FDR-0095-004,FUSE-XFMR-033259,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.046,243.1,0.2903,0.4245,0.3655,340,13.8,2,1,,closed
EDGE-067538,FUSE-XFMR-033259,XFMR-033259,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.261,1377.8,0.2938,0.4181,0.3655,340,13.8,2,1,,closed
EDGE-067539,JCT-FDR-0095-004,FUSE-XFMR-033260,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.047,246.3,0.8629,0.4521,0.6985,150,13.8,2,1,,closed
EDGE-067540,FUSE-XFMR-033260,XFMR-033260,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.264,1395.8,0.9558,0.5286,0.6985,150,13.8,2,1,,closed
EDGE-067541,JCT-FDR-0095-004,FUSE-XFMR-033261,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.047,248.7,0.32,0.4063,0.3655,340,13.8,2,0,,closed
EDGE-067542,FUSE-XFMR-033261,XFMR-033261,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.267,1409.2,0.2948,0.4695,0.3655,340,13.8,2,0,,closed
EDGE-067543,JCT-FDR-0095-004,FUSE-XFMR-033262,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.048,252.6,0.5524,0.4469,0.5345,230,13.8,1,1,,closed
EDGE-067544,FUSE-XFMR-033262,XFMR-033262,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.271,1431.7,0.6289,0.507,0.5345,230,13.8,1,1,,closed
EDGE-067545,JCT-FDR-0095-004,JCT-FDR-0095-005,FDR-0095,SUB-021,primary_underground,336 ACSR,ABC,0.32,1689.6,0.3213,0.4047,0.3636,400,13.8,3,0,,closed
EDGE-067546,JCT-FDR-0095-005,FUSE-XFMR-033263,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.001,4.8,0.2764,0.4579,0.3655,340,13.8,1,1,,closed
EDGE-067547,FUSE-XFMR-033263,XFMR-033263,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.005,26.9,0.3236,0.4241,0.3655,340,13.8,1,1,,closed
EDGE-067548,JCT-FDR-0095-005,FUSE-XFMR-033264,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.001,4.0,1.6219,0.5106,1.007,100,13.8,1,1,,closed
EDGE-067549,FUSE-XFMR-033264,XFMR-033264,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.004,22.4,1.4029,0.5361,1.007,100,13.8,1,1,,closed
EDGE-067550,JCT-FDR-0095-005,FUSE-XFMR-033265,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.002,8.7,0.5723,0.4376,0.5345,230,13.8,1,1,,closed
EDGE-067551,FUSE-XFMR-033265,XFMR-033265,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.009,49.4,0.6428,0.4642,0.5345,230,13.8,1,1,,closed
EDGE-067552,JCT-FDR-0095-005,FUSE-XFMR-033266,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.002,10.3,1.3667,0.4969,1.007,100,13.8,1,0,,closed
EDGE-067553,FUSE-XFMR-033266,XFMR-033266,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.011,58.3,1.613,0.5307,1.007,100,13.8,1,0,,closed
EDGE-067554,JCT-FDR-0095-005,FUSE-XFMR-033267,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.003,14.3,0.9279,0.4555,0.6985,150,13.8,3,1,,closed
EDGE-067555,FUSE-XFMR-033267,XFMR-033267,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.015,80.8,0.8822,0.4795,0.6985,150,13.8,3,1,,closed
EDGE-067556,JCT-FDR-0095-005,FUSE-XFMR-033268,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.003,15.8,0.5958,0.4887,0.5345,230,13.8,1,1,,closed
EDGE-067557,FUSE-XFMR-033268,XFMR-033268,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.017,89.8,0.644,0.5124,0.5345,230,13.8,1,1,,closed
EDGE-067558,JCT-FDR-0095-005,FUSE-XFMR-033269,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.003,15.0,0.9468,0.5156,0.6985,150,13.8,2,1,,closed
EDGE-067559,FUSE-XFMR-033269,XFMR-033269,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.016,85.3,0.835,0.5399,0.6985,150,13.8,2,1,,closed
EDGE-067560,JCT-FDR-0095-005,FUSE-XFMR-033270,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.004,20.6,0.638,0.4601,0.5345,230,13.8,1,1,,closed
EDGE-067561,FUSE-XFMR-033270,XFMR-033270,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.022,116.7,0.5634,0.4698,0.5345,230,13.8,1,1,,closed
EDGE-067562,JCT-FDR-0095-005,FUSE-XFMR-033271,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.005,26.1,1.4207,0.5135,1.007,100,13.8,2,1,,closed
EDGE-067563,FUSE-XFMR-033271,XFMR-033271,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.028,148.1,1.4302,0.5091,1.007,100,13.8,2,1,,closed
EDGE-067564,JCT-FDR-0095-005,FUSE-XFMR-033272,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.005,27.7,0.627,0.4733,0.5345,230,13.8,2,1,,closed
EDGE-067565,FUSE-XFMR-033272,XFMR-033272,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.03,157.1,0.5742,0.4991,0.5345,230,13.8,2,1,,closed
EDGE-067566,JCT-FDR-0095-005,FUSE-XFMR-033273,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.006,30.1,0.2763,0.4656,0.3655,340,13.8,3,1,,closed
EDGE-067567,FUSE-XFMR-033273,XFMR-033273,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.032,170.5,0.2997,0.449,0.3655,340,13.8,3,1,,closed
EDGE-067568,JCT-FDR-0095-005,FUSE-XFMR-033274,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.006,33.3,1.5556,0.5543,1.007,100,13.8,1,0,,closed
EDGE-067569,FUSE-XFMR-033274,XFMR-033274,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.036,188.5,1.5487,0.4901,1.007,100,13.8,1,0,,closed
EDGE-067570,JCT-FDR-0095-005,FUSE-XFMR-033275,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.007,34.8,0.8147,0.4655,0.6985,150,13.8,2,1,,closed
EDGE-067571,FUSE-XFMR-033275,XFMR-033275,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.037,197.5,0.8332,0.4654,0.6985,150,13.8,2,1,,closed
EDGE-067572,JCT-FDR-0095-005,FUSE-XFMR-033276,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.007,36.4,0.8265,0.4571,0.6985,150,13.8,3,0,,closed
EDGE-067573,FUSE-XFMR-033276,XFMR-033276,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.039,206.4,0.8201,0.5472,0.6985,150,13.8,3,0,,closed
EDGE-067574,JCT-FDR-0095-005,FUSE-XFMR-033277,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.008,41.2,0.9595,0.5,0.6985,150,13.8,1,1,,closed
EDGE-067575,FUSE-XFMR-033277,XFMR-033277,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.044,233.4,0.8786,0.5304,0.6985,150,13.8,1,1,,closed
EDGE-067576,JCT-FDR-0095-005,FUSE-XFMR-033278,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.009,46.7,0.5542,0.4574,0.5345,230,13.8,3,0,,closed
EDGE-067577,FUSE-XFMR-033278,XFMR-033278,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.05,264.8,0.542,0.4363,0.5345,230,13.8,3,0,,closed
EDGE-067578,JCT-FDR-0095-005,FUSE-XFMR-033279,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.009,49.1,0.6112,0.5121,0.5345,230,13.8,1,1,,closed
EDGE-067579,FUSE-XFMR-033279,XFMR-033279,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.053,278.3,0.6033,0.4579,0.5345,230,13.8,1,1,,closed
EDGE-067580,JCT-FDR-0095-005,FUSE-XFMR-033281,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.01,53.1,1.4122,0.5119,1.007,100,13.8,2,1,,closed
EDGE-067581,FUSE-XFMR-033281,XFMR-033281,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.057,300.7,1.6498,0.5059,1.007,100,13.8,2,1,,closed
EDGE-067582,JCT-FDR-0095-005,FUSE-XFMR-033280,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.01,53.9,0.57,0.4789,0.5345,230,13.8,3,1,,closed
EDGE-067583,FUSE-XFMR-033280,XFMR-033280,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.058,305.2,0.5982,0.4846,0.5345,230,13.8,3,1,,closed
EDGE-067584,JCT-FDR-0095-005,FUSE-XFMR-033282,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.011,58.6,1.6032,0.5372,1.007,100,13.8,1,1,,closed
EDGE-067585,FUSE-XFMR-033282,XFMR-033282,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.063,332.1,1.5109,0.5563,1.007,100,13.8,1,1,,closed
EDGE-067586,JCT-FDR-0095-005,FUSE-XFMR-033283,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.011,59.4,0.5737,0.4542,0.5345,230,13.8,1,1,,closed
EDGE-067587,FUSE-XFMR-033283,XFMR-033283,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.064,336.6,0.5678,0.5047,0.5345,230,13.8,1,1,,closed
EDGE-067588,JCT-FDR-0095-005,FUSE-XFMR-033284,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.012,65.7,0.5429,0.5,0.5345,230,13.8,1,1,,closed
EDGE-067589,FUSE-XFMR-033284,XFMR-033284,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.071,372.5,0.5542,0.4439,0.5345,230,13.8,1,1,,closed
EDGE-067590,JCT-FDR-0095-005,FUSE-XFMR-033285,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.012,65.7,0.2709,0.4351,0.3655,340,13.8,1,1,,closed
EDGE-067591,FUSE-XFMR-033285,XFMR-033285,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.071,372.5,0.2702,0.4533,0.3655,340,13.8,1,1,,closed
EDGE-067592,JCT-FDR-0095-005,FUSE-XFMR-033286,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.013,70.5,0.638,0.4908,0.5345,230,13.8,2,1,,closed
EDGE-067593,FUSE-XFMR-033286,XFMR-033286,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.076,399.4,0.5789,0.4892,0.5345,230,13.8,2,1,,closed
EDGE-067594,JCT-FDR-0095-005,FUSE-XFMR-033287,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.014,73.7,0.2778,0.4599,0.3655,340,13.8,1,0,,closed
EDGE-067595,FUSE-XFMR-033287,XFMR-033287,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.079,417.4,0.2956,0.4665,0.3655,340,13.8,1,0,,closed
EDGE-067596,JCT-FDR-0095-005,FUSE-XFMR-033288,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.015,78.4,0.3005,0.395,0.3655,340,13.8,2,1,,closed
EDGE-067597,FUSE-XFMR-033288,XFMR-033288,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.084,444.3,0.2775,0.4308,0.3655,340,13.8,2,1,,closed
EDGE-067598,JCT-FDR-0095-005,FUSE-XFMR-033289,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.015,79.2,0.9664,0.4985,0.6985,150,13.8,2,0,,closed
EDGE-067599,FUSE-XFMR-033289,XFMR-033289,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.085,448.8,0.9473,0.4739,0.6985,150,13.8,2,0,,closed
EDGE-067600,JCT-FDR-0095-005,FUSE-XFMR-033290,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.015,81.6,0.2776,0.4088,0.3655,340,13.8,1,1,,closed
EDGE-067601,FUSE-XFMR-033290,XFMR-033290,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.088,462.3,0.3241,0.4066,0.3655,340,13.8,1,1,,closed
EDGE-067602,JCT-FDR-0095-005,FUSE-XFMR-033291,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.016,84.7,0.556,0.4582,0.5345,230,13.8,1,1,,closed
EDGE-067603,FUSE-XFMR-033291,XFMR-033291,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.091,480.2,0.5661,0.4557,0.5345,230,13.8,1,1,,closed
EDGE-067604,JCT-FDR-0095-005,FUSE-XFMR-033292,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.017,87.9,0.5405,0.4626,0.5345,230,13.8,3,0,,closed
EDGE-067605,FUSE-XFMR-033292,XFMR-033292,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.094,498.2,0.6148,0.5195,0.5345,230,13.8,3,0,,closed
EDGE-067606,JCT-FDR-0095-005,FUSE-XFMR-033293,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.017,91.1,1.6091,0.5347,1.007,100,13.8,2,0,,closed
EDGE-067607,FUSE-XFMR-033293,XFMR-033293,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.098,516.1,1.4013,0.5203,1.007,100,13.8,2,0,,closed
EDGE-067608,JCT-FDR-0095-005,FUSE-XFMR-033295,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.018,95.0,0.9507,0.5024,0.6985,150,13.8,1,1,,closed
EDGE-067609,FUSE-XFMR-033295,XFMR-033295,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.102,538.6,0.9285,0.4694,0.6985,150,13.8,1,1,,closed
EDGE-067610,JCT-FDR-0095-005,FUSE-XFMR-033294,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.018,95.8,1.5444,0.4923,1.007,100,13.8,1,1,,closed
EDGE-067611,FUSE-XFMR-033294,XFMR-033294,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.103,543.0,1.5038,0.5273,1.007,100,13.8,1,1,,closed
EDGE-067612,JCT-FDR-0095-005,FUSE-XFMR-033296,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.019,102.2,0.2939,0.3949,0.3655,340,13.8,3,1,,closed
EDGE-067613,FUSE-XFMR-033296,XFMR-033296,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.11,579.0,0.3003,0.4328,0.3655,340,13.8,3,1,,closed
EDGE-067614,JCT-FDR-0095-005,FUSE-XFMR-033297,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.02,103.8,0.5429,0.5098,0.5345,230,13.8,1,1,,closed
EDGE-067615,FUSE-XFMR-033297,XFMR-033297,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.111,587.9,0.6499,0.463,0.5345,230,13.8,1,1,,closed
EDGE-067616,JCT-FDR-0095-005,FUSE-XFMR-033298,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.02,106.9,0.3066,0.4404,0.3655,340,13.8,2,0,,closed
EDGE-067617,FUSE-XFMR-033298,XFMR-033298,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.115,605.9,0.2883,0.4617,0.3655,340,13.8,2,0,,closed
EDGE-067618,JCT-FDR-0095-005,FUSE-XFMR-033299,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.02,106.9,1.4455,0.4714,1.007,100,13.8,2,0,,closed
EDGE-067619,FUSE-XFMR-033299,XFMR-033299,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.115,605.9,1.5668,0.5249,1.007,100,13.8,2,0,,closed
EDGE-067620,JCT-FDR-0095-005,FUSE-XFMR-033300,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.022,115.6,1.5485,0.4965,1.007,100,13.8,2,1,,closed
EDGE-067621,FUSE-XFMR-033300,XFMR-033300,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.124,655.2,1.4394,0.4917,1.007,100,13.8,2,1,,closed
EDGE-067622,JCT-FDR-0095-005,FUSE-XFMR-033301,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.022,115.6,0.6009,0.4803,0.5345,230,13.8,3,1,,closed
EDGE-067623,FUSE-XFMR-033301,XFMR-033301,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.124,655.2,0.6135,0.4988,0.5345,230,13.8,3,1,,closed
EDGE-067624,JCT-FDR-0095-005,FUSE-XFMR-033302,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.023,121.2,0.5574,0.4539,0.5345,230,13.8,1,1,,closed
EDGE-067625,FUSE-XFMR-033302,XFMR-033302,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.13,686.7,0.5917,0.4306,0.5345,230,13.8,1,1,,closed
EDGE-067626,JCT-FDR-0095-005,FUSE-XFMR-033303,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.023,123.6,0.9109,0.5104,0.6985,150,13.8,3,1,,closed
EDGE-067627,FUSE-XFMR-033303,XFMR-033303,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.133,700.1,0.8427,0.4679,0.6985,150,13.8,3,1,,closed
EDGE-067628,JCT-FDR-0095-005,FUSE-XFMR-033304,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.024,125.1,0.3136,0.3939,0.3655,340,13.8,2,1,,closed
EDGE-067629,FUSE-XFMR-033304,XFMR-033304,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.134,709.1,0.3182,0.3974,0.3655,340,13.8,2,1,,closed
EDGE-067630,JCT-FDR-0095-005,FUSE-XFMR-033305,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.024,128.3,1.4526,0.5588,1.007,100,13.8,2,0,,closed
EDGE-067631,FUSE-XFMR-033305,XFMR-033305,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.138,727.1,1.6408,0.5556,1.007,100,13.8,2,0,,closed
EDGE-067632,JCT-FDR-0095-005,FUSE-XFMR-033306,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.024,129.1,0.9815,0.4906,0.6985,150,13.8,1,1,,closed
EDGE-067633,FUSE-XFMR-033306,XFMR-033306,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.139,731.5,0.9003,0.4669,0.6985,150,13.8,1,1,,closed
EDGE-067634,JCT-FDR-0095-005,FUSE-XFMR-033307,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.026,134.6,0.8822,0.478,0.6985,150,13.8,1,0,,closed
EDGE-067635,FUSE-XFMR-033307,XFMR-033307,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.145,763.0,0.9784,0.5216,0.6985,150,13.8,1,0,,closed
EDGE-067636,JCT-FDR-0095-005,FUSE-XFMR-033308,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.026,137.0,0.9025,0.551,0.6985,150,13.8,1,1,,closed
EDGE-067637,FUSE-XFMR-033308,XFMR-033308,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.147,776.4,0.9507,0.4743,0.6985,150,13.8,1,1,,closed
EDGE-067638,JCT-FDR-0095-005,FUSE-XFMR-033309,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.026,139.4,0.3006,0.4642,0.3655,340,13.8,2,1,,closed
EDGE-067639,FUSE-XFMR-033309,XFMR-033309,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.15,789.9,0.2707,0.4386,0.3655,340,13.8,2,1,,closed
EDGE-067640,JCT-FDR-0095-005,FUSE-XFMR-033310,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.027,143.4,1.5593,0.4813,1.007,100,13.8,2,0,,closed
EDGE-067641,FUSE-XFMR-033310,XFMR-033310,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.154,812.3,1.5074,0.4718,1.007,100,13.8,2,0,,closed
EDGE-067642,JCT-FDR-0095-005,FUSE-XFMR-033311,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.027,144.9,0.888,0.4521,0.6985,150,13.8,2,1,,closed
EDGE-067643,FUSE-XFMR-033311,XFMR-033311,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.156,821.3,0.9302,0.49,0.6985,150,13.8,2,1,,closed
EDGE-067644,JCT-FDR-0095-005,FUSE-XFMR-033312,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.029,151.3,0.5661,0.4569,0.5345,230,13.8,2,1,,closed
EDGE-067645,FUSE-XFMR-033312,XFMR-033312,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.162,857.2,0.5565,0.4814,0.5345,230,13.8,2,1,,closed
EDGE-067646,JCT-FDR-0095-005,FUSE-XFMR-033313,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.029,152.1,0.6297,0.4954,0.5345,230,13.8,3,0,,closed
EDGE-067647,FUSE-XFMR-033313,XFMR-033313,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.163,861.7,0.556,0.4748,0.5345,230,13.8,3,0,,closed
EDGE-067648,JCT-FDR-0095-005,FUSE-XFMR-033314,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.029,155.2,0.2988,0.4329,0.3655,340,13.8,3,0,,closed
EDGE-067649,FUSE-XFMR-033314,XFMR-033314,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.167,879.6,0.3201,0.4056,0.3655,340,13.8,3,0,,closed
EDGE-067650,JCT-FDR-0095-005,FUSE-XFMR-033316,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.03,159.2,0.2889,0.4091,0.3655,340,13.8,2,0,,closed
EDGE-067651,FUSE-XFMR-033316,XFMR-033316,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.171,902.1,0.3076,0.4206,0.3655,340,13.8,2,0,,closed
EDGE-067652,JCT-FDR-0095-005,FUSE-XFMR-033315,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.03,160.0,1.6334,0.5334,1.007,100,13.8,2,1,,closed
EDGE-067653,FUSE-XFMR-033315,XFMR-033315,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.172,906.6,1.5699,0.5203,1.007,100,13.8,2,1,,closed
EDGE-067654,JCT-FDR-0095-005,FUSE-XFMR-033317,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.031,164.7,1.6313,0.4906,1.007,100,13.8,1,0,,closed
EDGE-067655,FUSE-XFMR-033317,XFMR-033317,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.177,933.5,1.5694,0.5395,1.007,100,13.8,1,0,,closed
EDGE-067656,JCT-FDR-0095-005,FUSE-XFMR-033318,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.032,167.9,1.5125,0.4727,1.007,100,13.8,2,0,,closed
EDGE-067657,FUSE-XFMR-033318,XFMR-033318,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.18,951.5,1.5348,0.5475,1.007,100,13.8,2,0,,closed
EDGE-067658,JCT-FDR-0095-005,FUSE-XFMR-033319,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.032,169.5,0.8362,0.4535,0.6985,150,13.8,2,0,,closed
EDGE-067659,FUSE-XFMR-033319,XFMR-033319,FDR-0095,SUB-021,lateral_underground,#2 ACSR,BC,0.182,960.4,0.9412,0.4521,0.6985,150,13.8,2,0,,closed
EDGE-067660,JCT-FDR-0095-005,FUSE-XFMR-033320,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.033,173.4,0.9296,0.4608,0.6985,150,13.8,2,1,,closed
EDGE-067661,FUSE-XFMR-033320,XFMR-033320,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.186,982.9,0.9427,0.4578,0.6985,150,13.8,2,1,,closed
EDGE-067662,JCT-FDR-0095-005,FUSE-XFMR-033321,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.034,177.4,1.6135,0.5449,1.007,100,13.8,2,0,,closed
EDGE-067663,FUSE-XFMR-033321,XFMR-033321,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.19,1005.3,1.4982,0.5538,1.007,100,13.8,2,0,,closed
EDGE-067664,JCT-FDR-0095-005,FUSE-XFMR-033322,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.034,179.0,0.3155,0.4195,0.3655,340,13.8,1,1,,closed
EDGE-067665,FUSE-XFMR-033322,XFMR-033322,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.192,1014.3,0.2739,0.4098,0.3655,340,13.8,1,1,,closed
EDGE-067666,JCT-FDR-0095-005,FUSE-XFMR-033323,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.035,184.5,0.6237,0.4662,0.5345,230,13.8,1,0,,closed
EDGE-067667,FUSE-XFMR-033323,XFMR-033323,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.198,1045.7,0.5657,0.4588,0.5345,230,13.8,1,0,,closed
EDGE-067668,JCT-FDR-0095-005,FUSE-XFMR-033324,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.035,186.9,1.5987,0.5106,1.007,100,13.8,2,1,,closed
EDGE-067669,FUSE-XFMR-033324,XFMR-033324,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.201,1059.2,1.5182,0.5543,1.007,100,13.8,2,1,,closed
EDGE-067670,JCT-FDR-0095-005,FUSE-XFMR-033325,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.036,190.1,0.5419,0.4379,0.5345,230,13.8,2,1,,closed
EDGE-067671,FUSE-XFMR-033325,XFMR-033325,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.204,1077.1,0.5577,0.4598,0.5345,230,13.8,2,1,,closed
EDGE-067672,JCT-FDR-0095-005,FUSE-XFMR-033327,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.037,194.0,1.4558,0.495,1.007,100,13.8,2,1,,closed
EDGE-067673,FUSE-XFMR-033327,XFMR-033327,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.208,1099.6,1.4709,0.5114,1.007,100,13.8,2,1,,closed
EDGE-067674,JCT-FDR-0095-005,FUSE-XFMR-033326,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.037,194.8,0.597,0.4549,0.5345,230,13.8,2,1,,closed
EDGE-067675,FUSE-XFMR-033326,XFMR-033326,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.209,1104.0,0.5852,0.4929,0.5345,230,13.8,2,1,,closed
EDGE-067676,JCT-FDR-0095-005,FUSE-XFMR-033328,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.037,196.4,0.3068,0.4285,0.3655,340,13.8,2,0,,closed
EDGE-067677,FUSE-XFMR-033328,XFMR-033328,FDR-0095,SUB-021,lateral_underground,4/0 AL,BC,0.211,1113.0,0.3087,0.4008,0.3655,340,13.8,2,0,,closed
EDGE-067678,JCT-FDR-0095-005,FUSE-XFMR-033329,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.038,200.4,0.5403,0.4634,0.5345,230,13.8,3,1,,closed
EDGE-067679,FUSE-XFMR-033329,XFMR-033329,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.215,1135.5,0.5776,0.4562,0.5345,230,13.8,3,1,,closed
EDGE-067680,JCT-FDR-0095-005,FUSE-XFMR-033330,FDR-0095,SUB-021,lateral_underground,1/0 AL,BC,0.039,205.9,0.6354,0.465,0.5345,230,13.8,2,0,,closed
EDGE-067681,FUSE-XFMR-033330,XFMR-033330,FDR-0095,SUB-021,lateral_underground,1/0 AL,BC,0.221,1166.9,0.6182,0.4754,0.5345,230,13.8,2,0,,closed
EDGE-067682,JCT-FDR-0095-005,FUSE-XFMR-033331,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.04,209.9,1.5953,0.4679,1.007,100,13.8,2,1,,closed
EDGE-067683,FUSE-XFMR-033331,XFMR-033331,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.225,1189.3,1.3823,0.523,1.007,100,13.8,2,1,,closed
EDGE-067684,JCT-FDR-0095-005,FUSE-XFMR-033332,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.04,212.3,0.2749,0.4671,0.3655,340,13.8,2,1,,closed
EDGE-067685,FUSE-XFMR-033332,XFMR-033332,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.228,1202.8,0.3014,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-067686,JCT-FDR-0095-005,FUSE-XFMR-033333,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.04,212.3,0.8153,0.5134,0.6985,150,13.8,2,1,,closed
EDGE-067687,FUSE-XFMR-033333,XFMR-033333,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.228,1202.8,0.9479,0.516,0.6985,150,13.8,2,1,,closed
EDGE-067688,JCT-FDR-0095-005,FUSE-XFMR-033334,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.041,215.4,1.3844,0.4887,1.007,100,13.8,2,1,,closed
EDGE-067689,FUSE-XFMR-033334,XFMR-033334,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.231,1220.7,1.48,0.5115,1.007,100,13.8,2,1,,closed
EDGE-067690,JCT-FDR-0095-005,FUSE-XFMR-033335,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.042,221.0,1.5958,0.5316,1.007,100,13.8,1,1,,closed
EDGE-067691,FUSE-XFMR-033335,XFMR-033335,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.237,1252.2,1.356,0.512,1.007,100,13.8,1,1,,closed
EDGE-067692,JCT-FDR-0095-005,FUSE-XFMR-033336,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.043,224.9,0.6269,0.5143,0.5345,230,13.8,2,1,,closed
EDGE-067693,FUSE-XFMR-033336,XFMR-033336,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.241,1274.6,0.5883,0.5077,0.5345,230,13.8,2,1,,closed
EDGE-067694,JCT-FDR-0095-005,FUSE-XFMR-033337,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.043,226.5,0.5386,0.4696,0.5345,230,13.8,1,0,,closed
EDGE-067695,FUSE-XFMR-033337,XFMR-033337,FDR-0095,SUB-021,lateral_underground,1/0 AL,C,0.243,1283.6,0.5862,0.45,0.5345,230,13.8,1,0,,closed
EDGE-067696,JCT-FDR-0095-005,FUSE-XFMR-033338,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.043,228.9,0.8111,0.5086,0.6985,150,13.8,2,1,,closed
EDGE-067697,FUSE-XFMR-033338,XFMR-033338,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.246,1297.0,0.9365,0.4792,0.6985,150,13.8,2,1,,closed
EDGE-067698,JCT-FDR-0095-005,FUSE-XFMR-033339,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.044,231.3,0.6282,0.4938,0.5345,230,13.8,2,1,,closed
EDGE-067699,FUSE-XFMR-033339,XFMR-033339,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.248,1310.5,0.5585,0.5157,0.5345,230,13.8,2,1,,closed
EDGE-067700,JCT-FDR-0095-005,FUSE-XFMR-033340,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.045,237.6,1.5945,0.5576,1.007,100,13.8,2,1,,closed
EDGE-067701,FUSE-XFMR-033340,XFMR-033340,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.255,1346.4,1.3661,0.4891,1.007,100,13.8,2,1,,closed
EDGE-067702,JCT-FDR-0095-005,FUSE-XFMR-033341,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.045,238.4,0.5351,0.4764,0.5345,230,13.8,1,0,,closed
EDGE-067703,FUSE-XFMR-033341,XFMR-033341,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.256,1350.9,0.6492,0.5016,0.5345,230,13.8,1,0,,closed
EDGE-067704,JCT-FDR-0095-005,FUSE-XFMR-033342,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.046,241.6,0.2858,0.4188,0.3655,340,13.8,3,0,,closed
EDGE-067705,FUSE-XFMR-033342,XFMR-033342,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.259,1368.8,0.3197,0.4505,0.3655,340,13.8,3,0,,closed
EDGE-067706,JCT-FDR-0095-005,FUSE-XFMR-033343,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.046,245.5,0.9122,0.4609,0.6985,150,13.8,1,1,,closed
EDGE-067707,FUSE-XFMR-033343,XFMR-033343,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.264,1391.3,0.8755,0.5285,0.6985,150,13.8,1,1,,closed
EDGE-067708,JCT-FDR-0095-005,FUSE-XFMR-033344,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.047,249.5,1.4204,0.4963,1.007,100,13.8,1,0,,closed
EDGE-067709,FUSE-XFMR-033344,XFMR-033344,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.268,1413.7,1.4381,0.4811,1.007,100,13.8,1,0,,closed
EDGE-067710,JCT-FDR-0095-005,FUSE-XFMR-033345,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.048,251.1,0.2899,0.4533,0.3655,340,13.8,1,1,,closed
EDGE-067711,FUSE-XFMR-033345,XFMR-033345,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.269,1422.7,0.2868,0.4735,0.3655,340,13.8,1,1,,closed
EDGE-067712,JCT-FDR-0095-005,JCT-FDR-0095-006,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.33,1742.4,0.3276,0.4852,0.4109,400,13.8,3,1,,closed
EDGE-067713,JCT-FDR-0095-006,FUSE-XFMR-033346,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.001,5.5,0.2757,0.4115,0.3655,340,13.8,2,1,,closed
EDGE-067714,FUSE-XFMR-033346,XFMR-033346,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.006,31.4,0.2949,0.413,0.3655,340,13.8,2,1,,closed
EDGE-067715,JCT-FDR-0095-006,FUSE-XFMR-033347,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.001,6.3,0.3016,0.4422,0.3655,340,13.8,3,1,,closed
EDGE-067716,FUSE-XFMR-033347,XFMR-033347,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.007,35.9,0.2691,0.4427,0.3655,340,13.8,3,1,,closed
EDGE-067717,JCT-FDR-0095-006,FUSE-XFMR-033348,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.002,8.7,1.4682,0.4627,1.007,100,13.8,1,1,,closed
EDGE-067718,FUSE-XFMR-033348,XFMR-033348,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.009,49.4,1.4526,0.5359,1.007,100,13.8,1,1,,closed
EDGE-067719,JCT-FDR-0095-006,FUSE-XFMR-033349,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.002,12.7,0.5687,0.5214,0.5345,230,13.8,2,1,,closed
EDGE-067720,FUSE-XFMR-033349,XFMR-033349,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.014,71.8,0.5866,0.5138,0.5345,230,13.8,2,1,,closed
EDGE-067721,JCT-FDR-0095-006,FUSE-XFMR-033350,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.003,13.5,0.9612,0.4657,0.6985,150,13.8,2,1,,closed
EDGE-067722,FUSE-XFMR-033350,XFMR-033350,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.014,76.3,0.9117,0.4797,0.6985,150,13.8,2,1,,closed
EDGE-067723,JCT-FDR-0095-006,FUSE-XFMR-033351,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.003,15.8,0.5996,0.4904,0.5345,230,13.8,1,0,,closed
EDGE-067724,FUSE-XFMR-033351,XFMR-033351,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.017,89.8,0.5506,0.4482,0.5345,230,13.8,1,0,,closed
EDGE-067725,JCT-FDR-0095-006,FUSE-XFMR-033352,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.004,20.6,0.6325,0.524,0.5345,230,13.8,1,1,,closed
EDGE-067726,FUSE-XFMR-033352,XFMR-033352,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.022,116.7,0.6226,0.4907,0.5345,230,13.8,1,1,,closed
EDGE-067727,JCT-FDR-0095-006,FUSE-XFMR-033353,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.004,22.2,1.526,0.5164,1.007,100,13.8,2,0,,closed
EDGE-067728,FUSE-XFMR-033353,XFMR-033353,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.024,125.7,1.3708,0.5129,1.007,100,13.8,2,0,,closed
EDGE-067729,JCT-FDR-0095-006,FUSE-XFMR-033354,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.005,26.9,0.2716,0.4614,0.3655,340,13.8,1,1,,closed
EDGE-067730,FUSE-XFMR-033354,XFMR-033354,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.029,152.6,0.3136,0.4179,0.3655,340,13.8,1,1,,closed
EDGE-067731,JCT-FDR-0095-006,FUSE-XFMR-033355,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.006,30.9,0.3023,0.4528,0.3655,340,13.8,1,0,,closed
EDGE-067732,FUSE-XFMR-033355,XFMR-033355,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.033,175.0,0.3021,0.4071,0.3655,340,13.8,1,0,,closed
EDGE-067733,JCT-FDR-0095-006,FUSE-XFMR-033356,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.006,32.5,0.2894,0.4671,0.3655,340,13.8,2,0,,closed
EDGE-067734,FUSE-XFMR-033356,XFMR-033356,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.035,184.0,0.2715,0.4387,0.3655,340,13.8,2,0,,closed
EDGE-067735,JCT-FDR-0095-006,FUSE-XFMR-033357,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.007,34.8,0.8217,0.5387,0.6985,150,13.8,2,1,,closed
EDGE-067736,FUSE-XFMR-033357,XFMR-033357,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.037,197.5,0.8849,0.5496,0.6985,150,13.8,2,1,,closed
EDGE-067737,JCT-FDR-0095-006,FUSE-XFMR-033358,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.007,39.6,1.4591,0.4841,1.007,100,13.8,2,0,,closed
EDGE-067738,FUSE-XFMR-033358,XFMR-033358,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.043,224.4,1.6197,0.5343,1.007,100,13.8,2,0,,closed
EDGE-067739,JCT-FDR-0095-006,FUSE-XFMR-033359,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.009,45.1,0.2842,0.431,0.3655,340,13.8,1,1,,closed
EDGE-067740,FUSE-XFMR-033359,XFMR-033359,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.048,255.8,0.2923,0.4614,0.3655,340,13.8,1,1,,closed
EDGE-067741,JCT-FDR-0095-006,FUSE-XFMR-033360,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.009,45.9,0.9362,0.5022,0.6985,150,13.8,3,0,,closed
EDGE-067742,FUSE-XFMR-033360,XFMR-033360,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.049,260.3,0.8958,0.4557,0.6985,150,13.8,3,0,,closed
EDGE-067743,JCT-FDR-0095-006,FUSE-XFMR-033361,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.009,49.9,0.3031,0.4731,0.3655,340,13.8,1,1,,closed
EDGE-067744,FUSE-XFMR-033361,XFMR-033361,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.054,282.7,0.3007,0.4304,0.3655,340,13.8,1,1,,closed
EDGE-067745,JCT-FDR-0095-006,FUSE-XFMR-033362,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.01,52.3,0.6165,0.4699,0.5345,230,13.8,2,1,,closed
EDGE-067746,FUSE-XFMR-033362,XFMR-033362,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.056,296.2,0.5601,0.4722,0.5345,230,13.8,2,1,,closed
EDGE-067747,JCT-FDR-0095-006,FUSE-XFMR-033363,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.011,56.2,0.2853,0.4108,0.3655,340,13.8,3,1,,closed
EDGE-067748,FUSE-XFMR-033363,XFMR-033363,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.06,318.6,0.2927,0.4601,0.3655,340,13.8,3,1,,closed
EDGE-067749,JCT-FDR-0095-006,FUSE-XFMR-033364,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.011,56.2,0.3157,0.4734,0.3655,340,13.8,2,1,,closed
EDGE-067750,FUSE-XFMR-033364,XFMR-033364,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.06,318.6,0.3165,0.4657,0.3655,340,13.8,2,1,,closed
EDGE-067751,JCT-FDR-0095-006,FUSE-XFMR-033365,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.011,59.4,1.5145,0.5484,1.007,100,13.8,2,1,,closed
EDGE-067752,FUSE-XFMR-033365,XFMR-033365,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.064,336.6,1.6061,0.5274,1.007,100,13.8,2,1,,closed
EDGE-067753,JCT-FDR-0095-006,FUSE-XFMR-033366,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.012,64.9,0.6271,0.4989,0.5345,230,13.8,3,1,,closed
EDGE-067754,FUSE-XFMR-033366,XFMR-033366,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.07,368.0,0.6205,0.4623,0.5345,230,13.8,3,1,,closed
EDGE-067755,JCT-FDR-0095-006,FUSE-XFMR-033367,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.012,65.7,0.5987,0.4295,0.5345,230,13.8,1,1,,closed
EDGE-067756,FUSE-XFMR-033367,XFMR-033367,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.071,372.5,0.5538,0.4458,0.5345,230,13.8,1,1,,closed
EDGE-067757,JCT-FDR-0095-006,FUSE-XFMR-033369,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.013,71.3,0.5739,0.5239,0.5345,230,13.8,1,1,,closed
EDGE-067758,FUSE-XFMR-033369,XFMR-033369,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.076,403.9,0.6073,0.5018,0.5345,230,13.8,1,1,,closed
EDGE-067759,JCT-FDR-0095-006,FUSE-XFMR-033368,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.014,72.1,1.61,0.5409,1.007,100,13.8,1,0,,closed
EDGE-067760,FUSE-XFMR-033368,XFMR-033368,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.077,408.4,1.3859,0.4885,1.007,100,13.8,1,0,,closed
EDGE-067761,JCT-FDR-0095-006,FUSE-XFMR-033370,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.015,77.6,1.6329,0.5026,1.007,100,13.8,3,1,,closed
EDGE-067762,FUSE-XFMR-033370,XFMR-033370,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.083,439.8,1.6154,0.5059,1.007,100,13.8,3,1,,closed
EDGE-067763,JCT-FDR-0095-006,FUSE-XFMR-033371,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.015,78.4,0.5926,0.4776,0.5345,230,13.8,1,1,,closed
EDGE-067764,FUSE-XFMR-033371,XFMR-033371,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.084,444.3,0.6263,0.5155,0.5345,230,13.8,1,1,,closed
EDGE-067765,JCT-FDR-0095-006,FUSE-XFMR-033373,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.016,83.2,0.878,0.5099,0.6985,150,13.8,2,0,,closed
EDGE-067766,FUSE-XFMR-033373,XFMR-033373,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.089,471.2,0.959,0.4544,0.6985,150,13.8,2,0,,closed
EDGE-067767,JCT-FDR-0095-006,FUSE-XFMR-033372,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.016,84.0,1.6074,0.5599,1.007,100,13.8,1,1,,closed
EDGE-067768,FUSE-XFMR-033372,XFMR-033372,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.09,475.7,1.5072,0.5144,1.007,100,13.8,1,1,,closed
EDGE-067769,JCT-FDR-0095-006,FUSE-XFMR-033374,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.017,90.3,0.3182,0.4337,0.3655,340,13.8,1,1,,closed
EDGE-067770,FUSE-XFMR-033374,XFMR-033374,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.097,511.6,0.3231,0.4241,0.3655,340,13.8,1,1,,closed
EDGE-067771,JCT-FDR-0095-006,FUSE-XFMR-033375,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.017,90.3,1.5375,0.494,1.007,100,13.8,1,0,,closed
EDGE-067772,FUSE-XFMR-033375,XFMR-033375,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.097,511.6,1.5413,0.4985,1.007,100,13.8,1,0,,closed
EDGE-067773,JCT-FDR-0095-006,FUSE-XFMR-033377,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.018,97.4,0.5354,0.4683,0.5345,230,13.8,2,1,,closed
EDGE-067774,FUSE-XFMR-033377,XFMR-033377,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.105,552.0,0.6037,0.4602,0.5345,230,13.8,2,1,,closed
EDGE-067775,JCT-FDR-0095-006,FUSE-XFMR-033376,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.018,97.4,0.868,0.4655,0.6985,150,13.8,1,0,,closed
EDGE-067776,FUSE-XFMR-033376,XFMR-033376,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.105,552.0,0.8948,0.4738,0.6985,150,13.8,1,0,,closed
EDGE-067777,JCT-FDR-0095-006,FUSE-XFMR-033379,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.019,101.4,0.2725,0.417,0.3655,340,13.8,1,1,,closed
EDGE-067778,FUSE-XFMR-033379,XFMR-033379,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.109,574.5,0.3149,0.4684,0.3655,340,13.8,1,1,,closed
EDGE-067779,JCT-FDR-0095-006,FUSE-XFMR-033378,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.019,103.0,0.5662,0.4817,0.5345,230,13.8,3,0,,closed
EDGE-067780,FUSE-XFMR-033378,XFMR-033378,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.111,583.4,0.6112,0.4302,0.5345,230,13.8,3,0,,closed
EDGE-067781,JCT-FDR-0095-006,FUSE-XFMR-033380,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.02,104.5,0.3266,0.4431,0.3655,340,13.8,3,1,,closed
EDGE-067782,FUSE-XFMR-033380,XFMR-033380,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.112,592.4,0.2786,0.4732,0.3655,340,13.8,3,1,,closed
EDGE-067783,JCT-FDR-0095-006,FUSE-XFMR-033381,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.021,111.7,0.2761,0.4437,0.3655,340,13.8,3,1,,closed
EDGE-067784,FUSE-XFMR-033381,XFMR-033381,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.12,632.8,0.3105,0.4665,0.3655,340,13.8,3,1,,closed
EDGE-067785,JCT-FDR-0095-006,FUSE-XFMR-033382,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.021,113.3,0.8852,0.5001,0.6985,150,13.8,1,0,,closed
EDGE-067786,FUSE-XFMR-033382,XFMR-033382,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.122,641.8,0.8269,0.5086,0.6985,150,13.8,1,0,,closed
EDGE-067787,JCT-FDR-0095-006,FUSE-XFMR-033383,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.022,115.6,0.5607,0.5205,0.5345,230,13.8,2,1,,closed
EDGE-067788,FUSE-XFMR-033383,XFMR-033383,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.124,655.2,0.5649,0.5075,0.5345,230,13.8,2,1,,closed
EDGE-067789,JCT-FDR-0095-006,FUSE-XFMR-033384,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.023,119.6,1.6316,0.5389,1.007,100,13.8,2,1,,closed
EDGE-067790,FUSE-XFMR-033384,XFMR-033384,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.128,677.7,1.4635,0.5354,1.007,100,13.8,2,1,,closed
EDGE-067791,JCT-FDR-0095-006,FUSE-XFMR-033385,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.023,120.4,0.6042,0.4576,0.5345,230,13.8,1,0,,closed
EDGE-067792,FUSE-XFMR-033385,XFMR-033385,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.129,682.2,0.6316,0.5129,0.5345,230,13.8,1,0,,closed
EDGE-067793,JCT-FDR-0095-006,FUSE-XFMR-033387,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.024,126.7,0.5388,0.5191,0.5345,230,13.8,1,1,,closed
EDGE-067794,FUSE-XFMR-033387,XFMR-033387,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.136,718.1,0.5569,0.4974,0.5345,230,13.8,1,1,,closed
EDGE-067795,JCT-FDR-0095-006,FUSE-XFMR-033386,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.024,126.7,1.609,0.5514,1.007,100,13.8,1,1,,closed
EDGE-067796,FUSE-XFMR-033386,XFMR-033386,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.136,718.1,1.357,0.4945,1.007,100,13.8,1,1,,closed
EDGE-067797,JCT-FDR-0095-006,FUSE-XFMR-033388,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.025,129.9,0.5418,0.5088,0.5345,230,13.8,1,1,,closed
EDGE-067798,FUSE-XFMR-033388,XFMR-033388,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.139,736.0,0.6282,0.4343,0.5345,230,13.8,1,1,,closed
EDGE-067799,JCT-FDR-0095-006,FUSE-XFMR-033389,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.025,133.1,1.4743,0.552,1.007,100,13.8,2,0,,closed
EDGE-067800,FUSE-XFMR-033389,XFMR-033389,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.143,754.0,1.6378,0.5418,1.007,100,13.8,2,0,,closed
EDGE-067801,JCT-FDR-0095-006,FUSE-XFMR-033390,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.026,139.4,0.3127,0.4757,0.3655,340,13.8,3,0,,closed
EDGE-067802,FUSE-XFMR-033390,XFMR-033390,FDR-0095,SUB-021,lateral_underground,4/0 AL,ABC,0.15,789.9,0.277,0.4719,0.3655,340,13.8,3,0,,closed
EDGE-067803,JCT-FDR-0095-006,FUSE-XFMR-033392,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.027,142.6,1.4727,0.4947,1.007,100,13.8,2,1,,closed
EDGE-067804,FUSE-XFMR-033392,XFMR-033392,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.153,807.8,1.4416,0.5045,1.007,100,13.8,2,1,,closed
EDGE-067805,JCT-FDR-0095-006,FUSE-XFMR-033391,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.027,143.4,0.28,0.4769,0.3655,340,13.8,2,1,,closed
EDGE-067806,FUSE-XFMR-033391,XFMR-033391,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.154,812.3,0.2933,0.4109,0.3655,340,13.8,2,1,,closed
EDGE-067807,JCT-FDR-0095-006,FUSE-XFMR-033393,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.028,145.7,0.311,0.4551,0.3655,340,13.8,2,0,,closed
EDGE-067808,FUSE-XFMR-033393,XFMR-033393,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.156,825.8,0.2968,0.4289,0.3655,340,13.8,2,0,,closed
EDGE-067809,JCT-FDR-0095-006,FUSE-XFMR-033394,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.028,148.1,0.8209,0.4795,0.6985,150,13.8,1,0,,closed
EDGE-067810,FUSE-XFMR-033394,XFMR-033394,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.159,839.3,0.8409,0.5265,0.6985,150,13.8,1,0,,closed
EDGE-067811,JCT-FDR-0095-006,FUSE-XFMR-033395,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.029,152.1,0.5936,0.4776,0.5345,230,13.8,1,1,,closed
EDGE-067812,FUSE-XFMR-033395,XFMR-033395,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.163,861.7,0.5741,0.4402,0.5345,230,13.8,1,1,,closed
EDGE-067813,JCT-FDR-0095-006,FUSE-XFMR-033396,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.029,153.6,1.604,0.4769,1.007,100,13.8,3,1,,closed
