edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-067814,FUSE-XFMR-033396,XFMR-033396,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.165,870.7,1.594,0.4762,1.007,100,13.8,3,1,,closed
EDGE-067815,JCT-FDR-0095-006,FUSE-XFMR-033397,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.031,161.6,0.9432,0.4707,0.6985,150,13.8,1,1,,closed
EDGE-067816,FUSE-XFMR-033397,XFMR-033397,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.173,915.6,0.9201,0.5332,0.6985,150,13.8,1,1,,closed
EDGE-067817,JCT-FDR-0095-006,FUSE-XFMR-033398,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.031,163.2,0.8131,0.4658,0.6985,150,13.8,1,0,,closed
EDGE-067818,FUSE-XFMR-033398,XFMR-033398,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.175,924.5,0.975,0.5433,0.6985,150,13.8,1,0,,closed
EDGE-067819,JCT-FDR-0095-006,FUSE-XFMR-033399,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.031,164.7,1.6424,0.4798,1.007,100,13.8,1,1,,closed
EDGE-067820,FUSE-XFMR-033399,XFMR-033399,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.177,933.5,1.3897,0.4874,1.007,100,13.8,1,1,,closed
EDGE-067821,JCT-FDR-0095-006,FUSE-XFMR-033400,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.032,167.9,1.3985,0.5529,1.007,100,13.8,1,1,,closed
EDGE-067822,FUSE-XFMR-033400,XFMR-033400,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.18,951.5,1.4041,0.5131,1.007,100,13.8,1,1,,closed
EDGE-067823,JCT-FDR-0095-006,FUSE-XFMR-033401,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.033,172.7,0.8116,0.4646,0.6985,150,13.8,2,1,,closed
EDGE-067824,FUSE-XFMR-033401,XFMR-033401,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.185,978.4,0.8347,0.5131,0.6985,150,13.8,2,1,,closed
EDGE-067825,JCT-FDR-0095-006,FUSE-XFMR-033402,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.033,176.6,0.2699,0.435,0.3655,340,13.8,2,1,,closed
EDGE-067826,FUSE-XFMR-033402,XFMR-033402,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.19,1000.8,0.3002,0.4361,0.3655,340,13.8,2,1,,closed
EDGE-067827,JCT-FDR-0095-006,FUSE-XFMR-033403,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.033,176.6,1.3755,0.5001,1.007,100,13.8,2,1,,closed
EDGE-067828,FUSE-XFMR-033403,XFMR-033403,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.19,1000.8,1.3717,0.4867,1.007,100,13.8,2,1,,closed
EDGE-067829,JCT-FDR-0095-006,FUSE-XFMR-033404,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.034,179.0,0.893,0.4739,0.6985,150,13.8,1,1,,closed
EDGE-067830,FUSE-XFMR-033404,XFMR-033404,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.192,1014.3,0.8983,0.5166,0.6985,150,13.8,1,1,,closed
EDGE-067831,JCT-FDR-0095-006,FUSE-XFMR-033405,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.035,183.0,0.2959,0.4281,0.3655,340,13.8,1,1,,closed
EDGE-067832,FUSE-XFMR-033405,XFMR-033405,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.196,1036.7,0.3064,0.4518,0.3655,340,13.8,1,1,,closed
EDGE-067833,JCT-FDR-0095-006,FUSE-XFMR-033406,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.035,184.5,0.279,0.4517,0.3655,340,13.8,1,0,,closed
EDGE-067834,FUSE-XFMR-033406,XFMR-033406,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.198,1045.7,0.2848,0.438,0.3655,340,13.8,1,0,,closed
EDGE-067835,JCT-FDR-0095-006,FUSE-XFMR-033407,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.036,189.3,0.9576,0.5085,0.6985,150,13.8,2,1,,closed
EDGE-067836,FUSE-XFMR-033407,XFMR-033407,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.203,1072.6,0.8715,0.4584,0.6985,150,13.8,2,1,,closed
EDGE-067837,JCT-FDR-0095-006,FUSE-XFMR-033408,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.037,193.2,0.2924,0.4318,0.3655,340,13.8,1,1,,closed
EDGE-067838,FUSE-XFMR-033408,XFMR-033408,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.207,1095.1,0.2727,0.4589,0.3655,340,13.8,1,1,,closed
EDGE-067839,JCT-FDR-0095-006,FUSE-XFMR-033409,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.038,198.8,0.2801,0.4658,0.3655,340,13.8,1,1,,closed
EDGE-067840,FUSE-XFMR-033409,XFMR-033409,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.213,1126.5,0.2679,0.4702,0.3655,340,13.8,1,1,,closed
EDGE-067841,JCT-FDR-0095-006,FUSE-XFMR-033410,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.038,200.4,0.5615,0.4723,0.5345,230,13.8,2,0,,closed
EDGE-067842,FUSE-XFMR-033410,XFMR-033410,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.215,1135.5,0.5593,0.471,0.5345,230,13.8,2,0,,closed
EDGE-067843,JCT-FDR-0095-006,FUSE-XFMR-033411,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.038,201.2,1.6384,0.559,1.007,100,13.8,2,1,,closed
EDGE-067844,FUSE-XFMR-033411,XFMR-033411,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.216,1140.0,1.5025,0.5461,1.007,100,13.8,2,1,,closed
EDGE-067845,JCT-FDR-0095-006,FUSE-XFMR-033412,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.039,206.7,0.84,0.5501,0.6985,150,13.8,2,1,,closed
EDGE-067846,FUSE-XFMR-033412,XFMR-033412,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.222,1171.4,0.8898,0.4742,0.6985,150,13.8,2,1,,closed
EDGE-067847,JCT-FDR-0095-006,FUSE-XFMR-033413,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.04,210.7,0.881,0.5312,0.6985,150,13.8,1,1,,closed
EDGE-067848,FUSE-XFMR-033413,XFMR-033413,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.226,1193.8,0.882,0.5225,0.6985,150,13.8,1,1,,closed
EDGE-067849,JCT-FDR-0095-006,FUSE-XFMR-033414,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.04,212.3,1.3759,0.4723,1.007,100,13.8,2,1,,closed
EDGE-067850,FUSE-XFMR-033414,XFMR-033414,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.228,1202.8,1.4268,0.4627,1.007,100,13.8,2,1,,closed
EDGE-067851,JCT-FDR-0095-006,FUSE-XFMR-033415,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.04,213.0,0.3189,0.4594,0.3655,340,13.8,2,1,,closed
EDGE-067852,FUSE-XFMR-033415,XFMR-033415,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.229,1207.3,0.3077,0.4395,0.3655,340,13.8,2,1,,closed
EDGE-067853,JCT-FDR-0095-006,FUSE-XFMR-033416,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.041,217.8,0.5572,0.5136,0.5345,230,13.8,1,1,,closed
EDGE-067854,FUSE-XFMR-033416,XFMR-033416,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.234,1234.2,0.5869,0.4365,0.5345,230,13.8,1,1,,closed
EDGE-067855,JCT-FDR-0095-006,FUSE-XFMR-033417,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.041,218.6,0.9214,0.4669,0.6985,150,13.8,1,1,,closed
EDGE-067856,FUSE-XFMR-033417,XFMR-033417,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.235,1238.7,0.8109,0.5032,0.6985,150,13.8,1,1,,closed
EDGE-067857,JCT-FDR-0095-006,FUSE-XFMR-033418,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.043,224.9,0.8927,0.4623,0.6985,150,13.8,1,1,,closed
EDGE-067858,FUSE-XFMR-033418,XFMR-033418,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.241,1274.6,0.9512,0.453,0.6985,150,13.8,1,1,,closed
EDGE-067859,JCT-FDR-0095-006,FUSE-XFMR-033419,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.043,228.9,0.2923,0.418,0.3655,340,13.8,1,1,,closed
EDGE-067860,FUSE-XFMR-033419,XFMR-033419,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.246,1297.0,0.2906,0.4298,0.3655,340,13.8,1,1,,closed
EDGE-067861,JCT-FDR-0095-006,FUSE-XFMR-033420,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.044,231.3,0.2967,0.4269,0.3655,340,13.8,2,1,,closed
EDGE-067862,FUSE-XFMR-033420,XFMR-033420,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.248,1310.5,0.3182,0.4398,0.3655,340,13.8,2,1,,closed
EDGE-067863,JCT-FDR-0095-006,FUSE-XFMR-033421,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.044,232.8,1.3643,0.56,1.007,100,13.8,2,1,,closed
EDGE-067864,FUSE-XFMR-033421,XFMR-033421,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.25,1319.5,1.5368,0.5002,1.007,100,13.8,2,1,,closed
EDGE-067865,JCT-FDR-0095-006,FUSE-XFMR-033422,FDR-0095,SUB-021,lateral_underground,#4 CU,ABC,0.045,235.2,1.4161,0.5319,1.007,100,13.8,3,0,,closed
EDGE-067866,FUSE-XFMR-033422,XFMR-033422,FDR-0095,SUB-021,lateral_underground,#4 CU,ABC,0.252,1332.9,1.6356,0.4834,1.007,100,13.8,3,0,,closed
EDGE-067867,JCT-FDR-0095-006,FUSE-XFMR-033423,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.045,236.8,0.8801,0.5276,0.6985,150,13.8,1,1,,closed
EDGE-067868,FUSE-XFMR-033423,XFMR-033423,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.254,1341.9,0.9142,0.4739,0.6985,150,13.8,1,1,,closed
EDGE-067869,JCT-FDR-0095-006,FUSE-XFMR-033424,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.046,244.7,0.9364,0.4763,0.6985,150,13.8,2,1,,closed
EDGE-067870,FUSE-XFMR-033424,XFMR-033424,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.263,1386.8,0.828,0.531,0.6985,150,13.8,2,1,,closed
EDGE-067871,JCT-FDR-0095-006,FUSE-XFMR-033425,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.047,246.3,0.58,0.4946,0.5345,230,13.8,1,0,,closed
EDGE-067872,FUSE-XFMR-033425,XFMR-033425,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.264,1395.8,0.593,0.4598,0.5345,230,13.8,1,0,,closed
EDGE-067873,JCT-FDR-0095-006,FUSE-XFMR-033426,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.047,247.1,0.5731,0.5108,0.5345,230,13.8,2,1,,closed
EDGE-067874,FUSE-XFMR-033426,XFMR-033426,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.265,1400.3,0.6493,0.4528,0.5345,230,13.8,2,1,,closed
EDGE-067875,JCT-FDR-0095-006,FUSE-XFMR-033427,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.048,254.2,0.3079,0.4059,0.3655,340,13.8,1,0,,closed
EDGE-067876,FUSE-XFMR-033427,XFMR-033427,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.273,1440.6,0.2991,0.3938,0.3655,340,13.8,1,0,,closed
EDGE-067877,JCT-FDR-0095-006,FUSE-XFMR-033429,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.048,255.8,0.2824,0.4716,0.3655,340,13.8,2,1,,closed
EDGE-067878,FUSE-XFMR-033429,XFMR-033429,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.275,1449.6,0.308,0.4199,0.3655,340,13.8,2,1,,closed
EDGE-067879,JCT-FDR-0095-006,JCT-FDR-0095-007,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.32,1689.6,0.2795,0.4081,0.371,400,13.8,3,1,,closed
EDGE-067880,JCT-FDR-0095-007,FUSE-XFMR-033428,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.001,7.1,0.2787,0.4736,0.3655,340,13.8,2,1,,closed
EDGE-067881,FUSE-XFMR-033428,XFMR-033428,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.008,40.4,0.2769,0.4571,0.3655,340,13.8,2,1,,closed
EDGE-067882,JCT-FDR-0095-007,FUSE-XFMR-033430,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.001,6.3,1.4192,0.5582,1.007,100,13.8,3,1,,closed
EDGE-067883,FUSE-XFMR-033430,XFMR-033430,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.007,35.9,1.5974,0.5282,1.007,100,13.8,3,1,,closed
EDGE-067884,JCT-FDR-0095-007,FUSE-XFMR-033431,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.002,10.3,0.2912,0.4518,0.3655,340,13.8,1,1,,closed
EDGE-067885,FUSE-XFMR-033431,XFMR-033431,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.011,58.3,0.3013,0.4085,0.3655,340,13.8,1,1,,closed
EDGE-067886,JCT-FDR-0095-007,FUSE-XFMR-033432,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.002,11.1,0.853,0.51,0.6985,150,13.8,1,1,,closed
EDGE-067887,FUSE-XFMR-033432,XFMR-033432,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.012,62.8,0.8777,0.4742,0.6985,150,13.8,1,1,,closed
EDGE-067888,JCT-FDR-0095-007,FUSE-XFMR-033433,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.003,13.5,1.611,0.5366,1.007,100,13.8,1,0,,closed
EDGE-067889,FUSE-XFMR-033433,XFMR-033433,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.014,76.3,1.5902,0.505,1.007,100,13.8,1,0,,closed
EDGE-067890,JCT-FDR-0095-007,FUSE-XFMR-033435,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.003,18.2,1.4833,0.5225,1.007,100,13.8,3,1,,closed
EDGE-067891,FUSE-XFMR-033435,XFMR-033435,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.02,103.2,1.3731,0.5286,1.007,100,13.8,3,1,,closed
EDGE-067892,JCT-FDR-0095-007,FUSE-XFMR-033434,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.004,19.0,1.6036,0.5435,1.007,100,13.8,3,1,,closed
EDGE-067893,FUSE-XFMR-033434,XFMR-033434,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.02,107.7,1.6254,0.5154,1.007,100,13.8,3,1,,closed
EDGE-067894,JCT-FDR-0095-007,FUSE-XFMR-033436,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.004,23.0,0.5447,0.4963,0.5345,230,13.8,3,0,,closed
EDGE-067895,FUSE-XFMR-033436,XFMR-033436,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.025,130.2,0.6457,0.4838,0.5345,230,13.8,3,0,,closed
EDGE-067896,JCT-FDR-0095-007,FUSE-XFMR-033438,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.005,26.1,0.3047,0.4069,0.3655,340,13.8,3,1,,closed
EDGE-067897,FUSE-XFMR-033438,XFMR-033438,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.028,148.1,0.3094,0.4061,0.3655,340,13.8,3,1,,closed
EDGE-067898,JCT-FDR-0095-007,FUSE-XFMR-033437,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.005,27.7,1.4363,0.5231,1.007,100,13.8,1,1,,closed
EDGE-067899,FUSE-XFMR-033437,XFMR-033437,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.03,157.1,1.5897,0.4732,1.007,100,13.8,1,1,,closed
EDGE-067900,JCT-FDR-0095-007,FUSE-XFMR-033439,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.006,31.7,0.2877,0.4561,0.3655,340,13.8,2,0,,closed
EDGE-067901,FUSE-XFMR-033439,XFMR-033439,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.034,179.5,0.2763,0.4214,0.3655,340,13.8,2,0,,closed
EDGE-067902,JCT-FDR-0095-007,FUSE-XFMR-033441,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.007,34.8,0.641,0.4329,0.5345,230,13.8,1,1,,closed
EDGE-067903,FUSE-XFMR-033441,XFMR-033441,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.037,197.5,0.6466,0.4922,0.5345,230,13.8,1,1,,closed
EDGE-067904,JCT-FDR-0095-007,FUSE-XFMR-033440,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.007,35.6,0.8486,0.4926,0.6985,150,13.8,2,1,,closed
EDGE-067905,FUSE-XFMR-033440,XFMR-033440,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.038,202.0,0.9683,0.5194,0.6985,150,13.8,2,1,,closed
EDGE-067906,JCT-FDR-0095-007,FUSE-XFMR-033442,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.007,39.6,0.3257,0.4105,0.3655,340,13.8,1,1,,closed
EDGE-067907,FUSE-XFMR-033442,XFMR-033442,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.043,224.4,0.3241,0.3947,0.3655,340,13.8,1,1,,closed
EDGE-067908,JCT-FDR-0095-007,FUSE-XFMR-033443,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.008,41.2,0.5625,0.4958,0.5345,230,13.8,1,1,,closed
EDGE-067909,FUSE-XFMR-033443,XFMR-033443,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.044,233.4,0.6289,0.4867,0.5345,230,13.8,1,1,,closed
EDGE-067910,JCT-FDR-0095-007,FUSE-XFMR-033444,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.009,45.1,1.5654,0.4654,1.007,100,13.8,1,0,,closed
EDGE-067911,FUSE-XFMR-033444,XFMR-033444,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.048,255.8,1.5966,0.5418,1.007,100,13.8,1,0,,closed
EDGE-067912,JCT-FDR-0095-007,FUSE-XFMR-033445,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.01,50.7,0.8539,0.5167,0.6985,150,13.8,2,1,,closed
EDGE-067913,FUSE-XFMR-033445,XFMR-033445,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.054,287.2,0.8871,0.521,0.6985,150,13.8,2,1,,closed
EDGE-067914,JCT-FDR-0095-007,FUSE-XFMR-033446,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.01,53.9,0.578,0.5012,0.5345,230,13.8,1,1,,closed
EDGE-067915,FUSE-XFMR-033446,XFMR-033446,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.058,305.2,0.6069,0.5044,0.5345,230,13.8,1,1,,closed
EDGE-067916,JCT-FDR-0095-007,FUSE-XFMR-033447,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.01,54.6,0.8264,0.5346,0.6985,150,13.8,1,0,,closed
EDGE-067917,FUSE-XFMR-033447,XFMR-033447,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.059,309.7,0.8213,0.552,0.6985,150,13.8,1,0,,closed
EDGE-067918,JCT-FDR-0095-007,FUSE-XFMR-033448,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.011,55.4,0.6405,0.5041,0.5345,230,13.8,2,0,,closed
EDGE-067919,FUSE-XFMR-033448,XFMR-033448,FDR-0095,SUB-021,lateral_underground,1/0 AL,AC,0.06,314.2,0.5482,0.4651,0.5345,230,13.8,2,0,,closed
EDGE-067920,JCT-FDR-0095-007,FUSE-XFMR-033449,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.011,59.4,1.6052,0.5203,1.007,100,13.8,3,1,,closed
EDGE-067921,FUSE-XFMR-033449,XFMR-033449,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.064,336.6,1.4001,0.485,1.007,100,13.8,3,1,,closed
EDGE-067922,JCT-FDR-0095-007,FUSE-XFMR-033450,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.012,65.7,0.8757,0.5384,0.6985,150,13.8,2,1,,closed
EDGE-067923,FUSE-XFMR-033450,XFMR-033450,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.071,372.5,0.8595,0.4557,0.6985,150,13.8,2,1,,closed
EDGE-067924,JCT-FDR-0095-007,FUSE-XFMR-033451,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.013,68.9,1.5362,0.5075,1.007,100,13.8,1,1,,closed
EDGE-067925,FUSE-XFMR-033451,XFMR-033451,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.074,390.5,1.5468,0.4767,1.007,100,13.8,1,1,,closed
EDGE-067926,JCT-FDR-0095-007,FUSE-XFMR-033452,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.014,72.9,1.4416,0.523,1.007,100,13.8,2,0,,closed
EDGE-067927,FUSE-XFMR-033452,XFMR-033452,FDR-0095,SUB-021,lateral_underground,#4 CU,AC,0.078,412.9,1.6074,0.4917,1.007,100,13.8,2,0,,closed
EDGE-067928,JCT-FDR-0095-007,FUSE-XFMR-033453,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.014,73.7,0.8771,0.4584,0.6985,150,13.8,2,1,,closed
EDGE-067929,FUSE-XFMR-033453,XFMR-033453,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.079,417.4,0.9056,0.481,0.6985,150,13.8,2,1,,closed
EDGE-067930,JCT-FDR-0095-007,FUSE-XFMR-033454,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.014,76.0,0.5639,0.4433,0.5345,230,13.8,2,1,,closed
EDGE-067931,FUSE-XFMR-033454,XFMR-033454,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.082,430.8,0.5772,0.4762,0.5345,230,13.8,2,1,,closed
EDGE-067932,JCT-FDR-0095-007,FUSE-XFMR-033455,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.015,78.4,0.2886,0.4711,0.3655,340,13.8,2,1,,closed
EDGE-067933,FUSE-XFMR-033455,XFMR-033455,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.084,444.3,0.287,0.4129,0.3655,340,13.8,2,1,,closed
EDGE-067934,JCT-FDR-0095-007,FUSE-XFMR-033456,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.016,84.7,0.2956,0.4707,0.3655,340,13.8,2,0,,closed
EDGE-067935,FUSE-XFMR-033456,XFMR-033456,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.091,480.2,0.3051,0.412,0.3655,340,13.8,2,0,,closed
EDGE-067936,JCT-FDR-0095-007,FUSE-XFMR-033458,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.017,87.9,0.8975,0.4642,0.6985,150,13.8,2,1,,closed
EDGE-067937,FUSE-XFMR-033458,XFMR-033458,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.094,498.2,0.834,0.5054,0.6985,150,13.8,2,1,,closed
EDGE-067938,JCT-FDR-0095-007,FUSE-XFMR-033457,FDR-0095,SUB-021,lateral_underground,#4 CU,ABC,0.017,88.7,1.509,0.5498,1.007,100,13.8,3,0,,closed
EDGE-067939,FUSE-XFMR-033457,XFMR-033457,FDR-0095,SUB-021,lateral_underground,#4 CU,ABC,0.095,502.7,1.404,0.4605,1.007,100,13.8,3,0,,closed
EDGE-067940,JCT-FDR-0095-007,FUSE-XFMR-033459,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.018,95.0,0.5857,0.4711,0.5345,230,13.8,2,1,,closed
EDGE-067941,FUSE-XFMR-033459,XFMR-033459,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.102,538.6,0.6075,0.5203,0.5345,230,13.8,2,1,,closed
EDGE-067942,JCT-FDR-0095-007,FUSE-XFMR-033460,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.018,95.0,0.8431,0.4923,0.6985,150,13.8,2,1,,closed
EDGE-067943,FUSE-XFMR-033460,XFMR-033460,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.102,538.6,0.9761,0.457,0.6985,150,13.8,2,1,,closed
EDGE-067944,JCT-FDR-0095-007,FUSE-XFMR-033461,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.018,97.4,0.6394,0.4747,0.5345,230,13.8,2,1,,closed
EDGE-067945,FUSE-XFMR-033461,XFMR-033461,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.105,552.0,0.5925,0.4816,0.5345,230,13.8,2,1,,closed
EDGE-067946,JCT-FDR-0095-007,FUSE-XFMR-033462,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.019,102.2,0.3229,0.4599,0.3655,340,13.8,3,1,,closed
EDGE-067947,FUSE-XFMR-033462,XFMR-033462,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.11,579.0,0.3126,0.3965,0.3655,340,13.8,3,1,,closed
EDGE-067948,JCT-FDR-0095-007,FUSE-XFMR-033463,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.019,103.0,0.2997,0.408,0.3655,340,13.8,2,1,,closed
EDGE-067949,FUSE-XFMR-033463,XFMR-033463,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.111,583.4,0.2843,0.4338,0.3655,340,13.8,2,1,,closed
EDGE-067950,JCT-FDR-0095-007,FUSE-XFMR-033464,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.021,108.5,0.3075,0.4429,0.3655,340,13.8,1,0,,closed
EDGE-067951,FUSE-XFMR-033464,XFMR-033464,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.116,614.9,0.2858,0.4046,0.3655,340,13.8,1,0,,closed
EDGE-067952,JCT-FDR-0095-007,FUSE-XFMR-033465,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.021,112.5,0.6485,0.4429,0.5345,230,13.8,1,1,,closed
EDGE-067953,FUSE-XFMR-033465,XFMR-033465,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.121,637.3,0.5398,0.4347,0.5345,230,13.8,1,1,,closed
EDGE-067954,JCT-FDR-0095-007,FUSE-XFMR-033466,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.022,115.6,0.3155,0.4322,0.3655,340,13.8,1,1,,closed
EDGE-067955,FUSE-XFMR-033466,XFMR-033466,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.124,655.2,0.2964,0.46,0.3655,340,13.8,1,1,,closed
EDGE-067956,JCT-FDR-0095-007,FUSE-XFMR-033467,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.023,119.6,1.4738,0.4907,1.007,100,13.8,2,1,,closed
EDGE-067957,FUSE-XFMR-033467,XFMR-033467,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.128,677.7,1.5893,0.5445,1.007,100,13.8,2,1,,closed
EDGE-067958,JCT-FDR-0095-007,FUSE-XFMR-033468,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.023,122.0,0.851,0.533,0.6985,150,13.8,1,1,,closed
EDGE-067959,FUSE-XFMR-033468,XFMR-033468,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,C,0.131,691.2,0.8952,0.5392,0.6985,150,13.8,1,1,,closed
EDGE-067960,JCT-FDR-0095-007,FUSE-XFMR-033469,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.023,122.0,0.317,0.4671,0.3655,340,13.8,2,1,,closed
EDGE-067961,FUSE-XFMR-033469,XFMR-033469,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.131,691.2,0.3044,0.4699,0.3655,340,13.8,2,1,,closed
EDGE-067962,JCT-FDR-0095-007,FUSE-XFMR-033470,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.024,128.3,0.8605,0.4794,0.6985,150,13.8,1,1,,closed
EDGE-067963,FUSE-XFMR-033470,XFMR-033470,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.138,727.1,0.9238,0.4542,0.6985,150,13.8,1,1,,closed
EDGE-067964,JCT-FDR-0095-007,FUSE-XFMR-033471,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.024,128.3,0.5481,0.4804,0.5345,230,13.8,2,1,,closed
EDGE-067965,FUSE-XFMR-033471,XFMR-033471,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.138,727.1,0.5721,0.458,0.5345,230,13.8,2,1,,closed
EDGE-067966,JCT-FDR-0095-007,FUSE-XFMR-033472,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.024,129.1,1.5585,0.5105,1.007,100,13.8,3,1,,closed
EDGE-067967,FUSE-XFMR-033472,XFMR-033472,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.139,731.5,1.396,0.5024,1.007,100,13.8,3,1,,closed
EDGE-067968,JCT-FDR-0095-007,FUSE-XFMR-033474,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.026,136.2,1.5029,0.4886,1.007,100,13.8,2,1,,closed
EDGE-067969,FUSE-XFMR-033474,XFMR-033474,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.146,771.9,1.4739,0.5124,1.007,100,13.8,2,1,,closed
EDGE-067970,JCT-FDR-0095-007,FUSE-XFMR-033473,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.026,137.0,0.5955,0.4682,0.5345,230,13.8,2,1,,closed
EDGE-067971,FUSE-XFMR-033473,XFMR-033473,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.147,776.4,0.6209,0.5145,0.5345,230,13.8,2,1,,closed
EDGE-067972,JCT-FDR-0095-007,FUSE-XFMR-033475,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.027,141.0,0.2718,0.4102,0.3655,340,13.8,1,1,,closed
EDGE-067973,FUSE-XFMR-033475,XFMR-033475,FDR-0095,SUB-021,lateral_overhead,4/0 AL,B,0.151,798.9,0.3249,0.4238,0.3655,340,13.8,1,1,,closed
EDGE-067974,JCT-FDR-0095-007,FUSE-XFMR-033476,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.027,142.6,0.8721,0.5513,0.6985,150,13.8,2,0,,closed
EDGE-067975,FUSE-XFMR-033476,XFMR-033476,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.153,807.8,0.9586,0.5214,0.6985,150,13.8,2,0,,closed
EDGE-067976,JCT-FDR-0095-007,FUSE-XFMR-033477,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.028,146.5,0.275,0.4321,0.3655,340,13.8,2,1,,closed
EDGE-067977,FUSE-XFMR-033477,XFMR-033477,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.157,830.3,0.2735,0.4478,0.3655,340,13.8,2,1,,closed
EDGE-067978,JCT-FDR-0095-007,FUSE-XFMR-033478,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.029,152.9,1.3946,0.5509,1.007,100,13.8,2,0,,closed
EDGE-067979,FUSE-XFMR-033478,XFMR-033478,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.164,866.2,1.5863,0.483,1.007,100,13.8,2,0,,closed
EDGE-067980,JCT-FDR-0095-007,FUSE-XFMR-033479,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.029,153.6,0.9744,0.4891,0.6985,150,13.8,2,1,,closed
EDGE-067981,FUSE-XFMR-033479,XFMR-033479,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AC,0.165,870.7,0.8585,0.4828,0.6985,150,13.8,2,1,,closed
EDGE-067982,JCT-FDR-0095-007,FUSE-XFMR-033480,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.03,156.8,0.5629,0.4375,0.5345,230,13.8,2,0,,closed
EDGE-067983,FUSE-XFMR-033480,XFMR-033480,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.168,888.6,0.5951,0.5127,0.5345,230,13.8,2,0,,closed
EDGE-067984,JCT-FDR-0095-007,FUSE-XFMR-033481,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.03,157.6,1.3792,0.5012,1.007,100,13.8,1,0,,closed
EDGE-067985,FUSE-XFMR-033481,XFMR-033481,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.169,893.1,1.5822,0.5047,1.007,100,13.8,1,0,,closed
EDGE-067986,JCT-FDR-0095-007,FUSE-XFMR-033482,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.03,160.8,0.3125,0.3928,0.3655,340,13.8,2,1,,closed
EDGE-067987,FUSE-XFMR-033482,XFMR-033482,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AC,0.173,911.1,0.2907,0.4466,0.3655,340,13.8,2,1,,closed
EDGE-067988,JCT-FDR-0095-007,FUSE-XFMR-033483,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.031,164.7,0.9654,0.479,0.6985,150,13.8,2,1,,closed
EDGE-067989,FUSE-XFMR-033483,XFMR-033483,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.177,933.5,0.8732,0.4761,0.6985,150,13.8,2,1,,closed
EDGE-067990,JCT-FDR-0095-007,FUSE-XFMR-033485,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.032,169.5,0.5539,0.4332,0.5345,230,13.8,2,1,,closed
EDGE-067991,FUSE-XFMR-033485,XFMR-033485,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.182,960.4,0.5678,0.4504,0.5345,230,13.8,2,1,,closed
EDGE-067992,JCT-FDR-0095-007,FUSE-XFMR-033484,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.032,171.1,0.5418,0.4304,0.5345,230,13.8,1,1,,closed
EDGE-067993,FUSE-XFMR-033484,XFMR-033484,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.184,969.4,0.6193,0.4714,0.5345,230,13.8,1,1,,closed
EDGE-067994,JCT-FDR-0095-007,FUSE-XFMR-033486,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.033,174.2,0.9133,0.4853,0.6985,150,13.8,1,1,,closed
EDGE-067995,FUSE-XFMR-033486,XFMR-033486,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.187,987.4,0.9518,0.551,0.6985,150,13.8,1,1,,closed
EDGE-067996,JCT-FDR-0095-007,FUSE-XFMR-033487,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.034,178.2,0.2726,0.411,0.3655,340,13.8,1,0,,closed
EDGE-067997,FUSE-XFMR-033487,XFMR-033487,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.191,1009.8,0.2792,0.3976,0.3655,340,13.8,1,0,,closed
EDGE-067998,JCT-FDR-0095-007,FUSE-XFMR-033488,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.034,179.0,1.6064,0.4834,1.007,100,13.8,1,1,,closed
EDGE-067999,FUSE-XFMR-033488,XFMR-033488,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.192,1014.3,1.4824,0.5499,1.007,100,13.8,1,1,,closed
EDGE-068000,JCT-FDR-0095-007,FUSE-XFMR-033489,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.035,182.2,0.8598,0.4814,0.6985,150,13.8,1,0,,closed
EDGE-068001,FUSE-XFMR-033489,XFMR-033489,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.196,1032.2,0.8802,0.4666,0.6985,150,13.8,1,0,,closed
EDGE-068002,JCT-FDR-0095-007,FUSE-XFMR-033490,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.035,186.9,1.5795,0.5356,1.007,100,13.8,1,0,,closed
EDGE-068003,FUSE-XFMR-033490,XFMR-033490,FDR-0095,SUB-021,lateral_underground,#4 CU,C,0.201,1059.2,1.4802,0.546,1.007,100,13.8,1,0,,closed
EDGE-068004,JCT-FDR-0095-007,FUSE-XFMR-033491,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.037,193.2,1.5375,0.5582,1.007,100,13.8,3,1,,closed
EDGE-068005,FUSE-XFMR-033491,XFMR-033491,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.207,1095.1,1.3783,0.5255,1.007,100,13.8,3,1,,closed
EDGE-068006,JCT-FDR-0095-007,FUSE-XFMR-033492,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.037,196.4,0.6033,0.4804,0.5345,230,13.8,3,1,,closed
EDGE-068007,FUSE-XFMR-033492,XFMR-033492,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.211,1113.0,0.5447,0.4792,0.5345,230,13.8,3,1,,closed
EDGE-068008,JCT-FDR-0095-007,FUSE-XFMR-033493,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.038,199.6,0.3107,0.4071,0.3655,340,13.8,2,1,,closed
EDGE-068009,FUSE-XFMR-033493,XFMR-033493,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.214,1131.0,0.3253,0.4356,0.3655,340,13.8,2,1,,closed
EDGE-068010,JCT-FDR-0095-007,FUSE-XFMR-033494,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.038,202.0,1.4032,0.5594,1.007,100,13.8,2,1,,closed
EDGE-068011,FUSE-XFMR-033494,XFMR-033494,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.217,1144.4,1.6312,0.5411,1.007,100,13.8,2,1,,closed
EDGE-068012,JCT-FDR-0095-007,FUSE-XFMR-033496,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.039,203.5,0.6262,0.4468,0.5345,230,13.8,2,1,,closed
EDGE-068013,FUSE-XFMR-033496,XFMR-033496,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.218,1153.4,0.6247,0.4874,0.5345,230,13.8,2,1,,closed
EDGE-068014,JCT-FDR-0095-007,FUSE-XFMR-033495,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.039,205.1,1.4828,0.5335,1.007,100,13.8,2,1,,closed
EDGE-068015,FUSE-XFMR-033495,XFMR-033495,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.22,1162.4,1.5999,0.5062,1.007,100,13.8,2,1,,closed
EDGE-068016,JCT-FDR-0095-007,FUSE-XFMR-033497,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.04,209.1,1.5334,0.5227,1.007,100,13.8,1,1,,closed
EDGE-068017,FUSE-XFMR-033497,XFMR-033497,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.224,1184.8,1.5195,0.4706,1.007,100,13.8,1,1,,closed
EDGE-068018,JCT-FDR-0095-007,FUSE-XFMR-033498,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.04,213.0,0.8489,0.5407,0.6985,150,13.8,2,1,,closed
EDGE-068019,FUSE-XFMR-033498,XFMR-033498,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.229,1207.3,0.9086,0.4826,0.6985,150,13.8,2,1,,closed
EDGE-068020,JCT-FDR-0095-007,FUSE-XFMR-033499,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.041,217.0,0.8226,0.4993,0.6985,150,13.8,1,0,,closed
EDGE-068021,FUSE-XFMR-033499,XFMR-033499,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.233,1229.7,0.9487,0.5133,0.6985,150,13.8,1,0,,closed
EDGE-068022,JCT-FDR-0095-007,FUSE-XFMR-033500,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.041,218.6,0.8159,0.5003,0.6985,150,13.8,1,1,,closed
EDGE-068023,FUSE-XFMR-033500,XFMR-033500,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,A,0.235,1238.7,0.8575,0.5141,0.6985,150,13.8,1,1,,closed
EDGE-068024,JCT-FDR-0095-007,FUSE-XFMR-033501,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.042,221.0,0.5666,0.5123,0.5345,230,13.8,1,1,,closed
EDGE-068025,FUSE-XFMR-033501,XFMR-033501,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.237,1252.2,0.6471,0.4352,0.5345,230,13.8,1,1,,closed
EDGE-068026,JCT-FDR-0095-007,FUSE-XFMR-033502,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.042,224.1,1.4755,0.4644,1.007,100,13.8,3,1,,closed
EDGE-068027,FUSE-XFMR-033502,XFMR-033502,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.241,1270.1,1.4904,0.5194,1.007,100,13.8,3,1,,closed
EDGE-068028,JCT-FDR-0095-007,FUSE-XFMR-033503,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.043,228.9,0.9021,0.5122,0.6985,150,13.8,1,0,,closed
EDGE-068029,FUSE-XFMR-033503,XFMR-033503,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.246,1297.0,0.9162,0.5497,0.6985,150,13.8,1,0,,closed
EDGE-068030,JCT-FDR-0095-007,FUSE-XFMR-033504,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.044,231.3,1.4101,0.5281,1.007,100,13.8,1,1,,closed
EDGE-068031,FUSE-XFMR-033504,XFMR-033504,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.248,1310.5,1.5448,0.5165,1.007,100,13.8,1,1,,closed
EDGE-068032,JCT-FDR-0095-007,FUSE-XFMR-033505,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.044,233.6,1.4155,0.5008,1.007,100,13.8,2,1,,closed
EDGE-068033,FUSE-XFMR-033505,XFMR-033505,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.251,1324.0,1.6278,0.5516,1.007,100,13.8,2,1,,closed
EDGE-068034,JCT-FDR-0095-007,FUSE-XFMR-033506,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.045,237.6,0.5563,0.4697,0.5345,230,13.8,1,1,,closed
EDGE-068035,FUSE-XFMR-033506,XFMR-033506,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.255,1346.4,0.5623,0.4789,0.5345,230,13.8,1,1,,closed
EDGE-068036,JCT-FDR-0095-007,FUSE-XFMR-033508,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.046,241.6,0.2957,0.4017,0.3655,340,13.8,3,1,,closed
EDGE-068037,FUSE-XFMR-033508,XFMR-033508,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.259,1368.8,0.3261,0.399,0.3655,340,13.8,3,1,,closed
EDGE-068038,JCT-FDR-0095-007,FUSE-XFMR-033507,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.046,242.4,0.8647,0.5116,0.6985,150,13.8,1,0,,closed
EDGE-068039,FUSE-XFMR-033507,XFMR-033507,FDR-0095,SUB-021,lateral_underground,#2 ACSR,A,0.26,1373.3,0.8261,0.5456,0.6985,150,13.8,1,0,,closed
EDGE-068040,JCT-FDR-0095-007,FUSE-XFMR-033509,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.046,245.5,0.5395,0.5035,0.5345,230,13.8,1,0,,closed
EDGE-068041,FUSE-XFMR-033509,XFMR-033509,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.264,1391.3,0.5576,0.4718,0.5345,230,13.8,1,0,,closed
EDGE-068042,JCT-FDR-0095-007,FUSE-XFMR-033510,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.047,247.1,1.6393,0.466,1.007,100,13.8,1,1,,closed
EDGE-068043,FUSE-XFMR-033510,XFMR-033510,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.265,1400.3,1.5087,0.5326,1.007,100,13.8,1,1,,closed
EDGE-068044,JCT-FDR-0095-007,FUSE-XFMR-033511,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.048,252.6,0.5973,0.4804,0.5345,230,13.8,1,0,,closed
EDGE-068045,FUSE-XFMR-033511,XFMR-033511,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.271,1431.7,0.6394,0.499,0.5345,230,13.8,1,0,,closed
EDGE-068046,JCT-FDR-0095-007,JCT-FDR-0095-008,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.32,1689.6,0.3115,0.4318,0.3864,400,13.8,3,1,,closed
EDGE-068047,JCT-FDR-0095-008,FUSE-XFMR-033512,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.001,4.0,0.2734,0.4592,0.3655,340,13.8,2,0,,closed
EDGE-068048,FUSE-XFMR-033512,XFMR-033512,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.004,22.4,0.3159,0.4695,0.3655,340,13.8,2,0,,closed
EDGE-068049,JCT-FDR-0095-008,FUSE-XFMR-033513,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.002,8.7,0.9423,0.4857,0.6985,150,13.8,3,1,,closed
EDGE-068050,FUSE-XFMR-033513,XFMR-033513,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.009,49.4,0.9087,0.4801,0.6985,150,13.8,3,1,,closed
EDGE-068051,JCT-FDR-0095-008,FUSE-XFMR-033514,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.002,10.3,0.2863,0.4081,0.3655,340,13.8,2,1,,closed
EDGE-068052,FUSE-XFMR-033514,XFMR-033514,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.011,58.3,0.3122,0.4034,0.3655,340,13.8,2,1,,closed
EDGE-068053,JCT-FDR-0095-008,FUSE-XFMR-033515,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.002,11.9,0.2755,0.4655,0.3655,340,13.8,1,0,,closed
EDGE-068054,FUSE-XFMR-033515,XFMR-033515,FDR-0095,SUB-021,lateral_underground,4/0 AL,C,0.013,67.3,0.3265,0.4289,0.3655,340,13.8,1,0,,closed
EDGE-068055,JCT-FDR-0095-008,FUSE-XFMR-033516,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.003,15.0,0.2929,0.4693,0.3655,340,13.8,2,1,,closed
EDGE-068056,FUSE-XFMR-033516,XFMR-033516,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.016,85.3,0.3094,0.4421,0.3655,340,13.8,2,1,,closed
EDGE-068057,JCT-FDR-0095-008,FUSE-XFMR-033517,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.003,16.6,0.3,0.4732,0.3655,340,13.8,2,1,,closed
EDGE-068058,FUSE-XFMR-033517,XFMR-033517,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.018,94.2,0.3185,0.4685,0.3655,340,13.8,2,1,,closed
EDGE-068059,JCT-FDR-0095-008,FUSE-XFMR-033518,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.004,20.6,0.8792,0.5044,0.6985,150,13.8,1,0,,closed
EDGE-068060,FUSE-XFMR-033518,XFMR-033518,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.022,116.7,0.9537,0.5027,0.6985,150,13.8,1,0,,closed
EDGE-068061,JCT-FDR-0095-008,FUSE-XFMR-033519,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.004,23.8,0.6448,0.4911,0.5345,230,13.8,3,1,,closed
EDGE-068062,FUSE-XFMR-033519,XFMR-033519,FDR-0095,SUB-021,lateral_overhead,1/0 AL,ABC,0.025,134.6,0.5966,0.4571,0.5345,230,13.8,3,1,,closed
EDGE-068063,JCT-FDR-0095-008,FUSE-XFMR-033520,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.005,26.9,1.4682,0.4777,1.007,100,13.8,2,1,,closed
EDGE-068064,FUSE-XFMR-033520,XFMR-033520,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.029,152.6,1.6508,0.5245,1.007,100,13.8,2,1,,closed
EDGE-068065,JCT-FDR-0095-008,FUSE-XFMR-033521,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.006,30.1,0.9756,0.5207,0.6985,150,13.8,1,0,,closed
EDGE-068066,FUSE-XFMR-033521,XFMR-033521,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.032,170.5,0.8062,0.5312,0.6985,150,13.8,1,0,,closed
EDGE-068067,JCT-FDR-0095-008,FUSE-XFMR-033522,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.006,31.7,0.6245,0.5165,0.5345,230,13.8,1,1,,closed
EDGE-068068,FUSE-XFMR-033522,XFMR-033522,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.034,179.5,0.5634,0.4558,0.5345,230,13.8,1,1,,closed
EDGE-068069,JCT-FDR-0095-008,FUSE-XFMR-033523,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.006,34.1,0.8395,0.4609,0.6985,150,13.8,3,1,,closed
EDGE-068070,FUSE-XFMR-033523,XFMR-033523,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.037,193.0,0.9496,0.495,0.6985,150,13.8,3,1,,closed
EDGE-068071,JCT-FDR-0095-008,FUSE-XFMR-033524,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.007,35.6,1.4859,0.5327,1.007,100,13.8,1,1,,closed
EDGE-068072,FUSE-XFMR-033524,XFMR-033524,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.038,202.0,1.4562,0.539,1.007,100,13.8,1,1,,closed
EDGE-068073,JCT-FDR-0095-008,FUSE-XFMR-033525,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.007,39.6,0.3193,0.4456,0.3655,340,13.8,2,1,,closed
EDGE-068074,FUSE-XFMR-033525,XFMR-033525,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.043,224.4,0.3237,0.4391,0.3655,340,13.8,2,1,,closed
EDGE-068075,JCT-FDR-0095-008,FUSE-XFMR-033526,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.008,42.0,0.9728,0.4914,0.6985,150,13.8,2,1,,closed
EDGE-068076,FUSE-XFMR-033526,XFMR-033526,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.045,237.9,0.903,0.5428,0.6985,150,13.8,2,1,,closed
EDGE-068077,JCT-FDR-0095-008,FUSE-XFMR-033528,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.009,48.3,0.8679,0.5394,0.6985,150,13.8,1,0,,closed
EDGE-068078,FUSE-XFMR-033528,XFMR-033528,FDR-0095,SUB-021,lateral_underground,#2 ACSR,B,0.052,273.8,0.9327,0.4745,0.6985,150,13.8,1,0,,closed
EDGE-068079,JCT-FDR-0095-008,FUSE-XFMR-033527,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.009,49.1,1.5843,0.486,1.007,100,13.8,2,1,,closed
EDGE-068080,FUSE-XFMR-033527,XFMR-033527,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.053,278.3,1.5889,0.4861,1.007,100,13.8,2,1,,closed
EDGE-068081,JCT-FDR-0095-008,FUSE-XFMR-033529,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.01,51.5,0.6228,0.459,0.5345,230,13.8,2,1,,closed
EDGE-068082,FUSE-XFMR-033529,XFMR-033529,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.055,291.7,0.5482,0.5234,0.5345,230,13.8,2,1,,closed
EDGE-068083,JCT-FDR-0095-008,FUSE-XFMR-033530,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.011,57.8,0.6016,0.4322,0.5345,230,13.8,1,1,,closed
EDGE-068084,FUSE-XFMR-033530,XFMR-033530,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.062,327.6,0.5808,0.4543,0.5345,230,13.8,1,1,,closed
EDGE-068085,JCT-FDR-0095-008,FUSE-XFMR-033531,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.012,61.0,0.3207,0.424,0.3655,340,13.8,2,1,,closed
EDGE-068086,FUSE-XFMR-033531,XFMR-033531,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.065,345.6,0.3238,0.4556,0.3655,340,13.8,2,1,,closed
EDGE-068087,JCT-FDR-0095-008,FUSE-XFMR-033532,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.012,62.6,0.285,0.4495,0.3655,340,13.8,1,1,,closed
EDGE-068088,FUSE-XFMR-033532,XFMR-033532,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.067,354.6,0.2818,0.4458,0.3655,340,13.8,1,1,,closed
EDGE-068089,JCT-FDR-0095-008,FUSE-XFMR-033533,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.013,66.5,0.6099,0.4497,0.5345,230,13.8,2,1,,closed
EDGE-068090,FUSE-XFMR-033533,XFMR-033533,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.071,377.0,0.5475,0.4959,0.5345,230,13.8,2,1,,closed
EDGE-068091,JCT-FDR-0095-008,FUSE-XFMR-033534,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.013,67.3,1.5599,0.5407,1.007,100,13.8,2,0,,closed
EDGE-068092,FUSE-XFMR-033534,XFMR-033534,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.072,381.5,1.4578,0.5522,1.007,100,13.8,2,0,,closed
EDGE-068093,JCT-FDR-0095-008,FUSE-XFMR-033535,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.013,68.9,0.869,0.4961,0.6985,150,13.8,2,1,,closed
EDGE-068094,FUSE-XFMR-033535,XFMR-033535,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.074,390.5,0.9399,0.4618,0.6985,150,13.8,2,1,,closed
EDGE-068095,JCT-FDR-0095-008,FUSE-XFMR-033536,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.014,72.9,0.5776,0.4456,0.5345,230,13.8,1,0,,closed
EDGE-068096,FUSE-XFMR-033536,XFMR-033536,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.078,412.9,0.6476,0.4871,0.5345,230,13.8,1,0,,closed
EDGE-068097,JCT-FDR-0095-008,FUSE-XFMR-033537,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.015,78.4,0.6209,0.4319,0.5345,230,13.8,3,0,,closed
EDGE-068098,FUSE-XFMR-033537,XFMR-033537,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.084,444.3,0.6142,0.4626,0.5345,230,13.8,3,0,,closed
EDGE-068099,JCT-FDR-0095-008,FUSE-XFMR-033538,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.015,80.8,0.2952,0.4426,0.3655,340,13.8,2,1,,closed
EDGE-068100,FUSE-XFMR-033538,XFMR-033538,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.087,457.8,0.2885,0.3935,0.3655,340,13.8,2,1,,closed
EDGE-068101,JCT-FDR-0095-008,FUSE-XFMR-033539,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.016,84.0,0.3251,0.4004,0.3655,340,13.8,2,1,,closed
EDGE-068102,FUSE-XFMR-033539,XFMR-033539,FDR-0095,SUB-021,lateral_overhead,4/0 AL,BC,0.09,475.7,0.3199,0.443,0.3655,340,13.8,2,1,,closed
EDGE-068103,JCT-FDR-0095-008,FUSE-XFMR-033540,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.016,85.5,0.3226,0.4103,0.3655,340,13.8,3,1,,closed
EDGE-068104,FUSE-XFMR-033540,XFMR-033540,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.092,484.7,0.3239,0.4021,0.3655,340,13.8,3,1,,closed
EDGE-068105,JCT-FDR-0095-008,FUSE-XFMR-033541,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.018,92.7,0.6113,0.4454,0.5345,230,13.8,1,0,,closed
EDGE-068106,FUSE-XFMR-033541,XFMR-033541,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.099,525.1,0.5794,0.4427,0.5345,230,13.8,1,0,,closed
EDGE-068107,JCT-FDR-0095-008,FUSE-XFMR-033542,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.018,93.5,0.3191,0.462,0.3655,340,13.8,3,1,,closed
EDGE-068108,FUSE-XFMR-033542,XFMR-033542,FDR-0095,SUB-021,lateral_overhead,4/0 AL,ABC,0.1,529.6,0.2832,0.4144,0.3655,340,13.8,3,1,,closed
EDGE-068109,JCT-FDR-0095-008,FUSE-XFMR-033543,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.019,98.2,0.8354,0.5444,0.6985,150,13.8,2,1,,closed
EDGE-068110,FUSE-XFMR-033543,XFMR-033543,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.105,556.5,0.9037,0.516,0.6985,150,13.8,2,1,,closed
EDGE-068111,JCT-FDR-0095-008,FUSE-XFMR-033544,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.019,101.4,0.6439,0.5166,0.5345,230,13.8,1,0,,closed
EDGE-068112,FUSE-XFMR-033544,XFMR-033544,FDR-0095,SUB-021,lateral_underground,1/0 AL,B,0.109,574.5,0.5434,0.4962,0.5345,230,13.8,1,0,,closed
EDGE-068113,JCT-FDR-0095-008,FUSE-XFMR-033545,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.019,101.4,1.567,0.5087,1.007,100,13.8,2,0,,closed
EDGE-068114,FUSE-XFMR-033545,XFMR-033545,FDR-0095,SUB-021,lateral_underground,#4 CU,BC,0.109,574.5,1.61,0.517,1.007,100,13.8,2,0,,closed
EDGE-068115,JCT-FDR-0095-008,FUSE-XFMR-033546,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.019,103.0,0.291,0.3917,0.3655,340,13.8,2,0,,closed
EDGE-068116,FUSE-XFMR-033546,XFMR-033546,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.111,583.4,0.2902,0.4381,0.3655,340,13.8,2,0,,closed
EDGE-068117,JCT-FDR-0095-008,FUSE-XFMR-033547,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.02,106.9,0.2804,0.4651,0.3655,340,13.8,2,0,,closed
EDGE-068118,FUSE-XFMR-033547,XFMR-033547,FDR-0095,SUB-021,lateral_underground,4/0 AL,AB,0.115,605.9,0.3258,0.4461,0.3655,340,13.8,2,0,,closed
EDGE-068119,JCT-FDR-0095-008,FUSE-XFMR-033548,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.021,111.7,0.2686,0.4012,0.3655,340,13.8,2,0,,closed
EDGE-068120,FUSE-XFMR-033548,XFMR-033548,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.12,632.8,0.2897,0.4619,0.3655,340,13.8,2,0,,closed
EDGE-068121,JCT-FDR-0095-008,FUSE-XFMR-033549,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.022,114.8,0.5669,0.4707,0.5345,230,13.8,2,1,,closed
EDGE-068122,FUSE-XFMR-033549,XFMR-033549,FDR-0095,SUB-021,lateral_overhead,1/0 AL,BC,0.123,650.8,0.6399,0.5149,0.5345,230,13.8,2,1,,closed
EDGE-068123,JCT-FDR-0095-008,FUSE-XFMR-033550,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.022,117.2,1.5274,0.5096,1.007,100,13.8,1,0,,closed
EDGE-068124,FUSE-XFMR-033550,XFMR-033550,FDR-0095,SUB-021,lateral_underground,#4 CU,A,0.126,664.2,1.6473,0.5613,1.007,100,13.8,1,0,,closed
EDGE-068125,JCT-FDR-0095-008,FUSE-XFMR-033551,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.023,122.8,0.3131,0.4167,0.3655,340,13.8,1,0,,closed
EDGE-068126,FUSE-XFMR-033551,XFMR-033551,FDR-0095,SUB-021,lateral_underground,4/0 AL,B,0.132,695.6,0.2833,0.4244,0.3655,340,13.8,1,0,,closed
EDGE-068127,JCT-FDR-0095-008,FUSE-XFMR-033553,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.024,125.1,0.8223,0.5057,0.6985,150,13.8,2,1,,closed
EDGE-068128,FUSE-XFMR-033553,XFMR-033553,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.134,709.1,0.818,0.5429,0.6985,150,13.8,2,1,,closed
EDGE-068129,JCT-FDR-0095-008,FUSE-XFMR-033552,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.024,125.1,0.979,0.4706,0.6985,150,13.8,2,1,,closed
EDGE-068130,FUSE-XFMR-033552,XFMR-033552,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.134,709.1,0.8853,0.4844,0.6985,150,13.8,2,1,,closed
EDGE-068131,JCT-FDR-0095-008,FUSE-XFMR-033554,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.025,129.9,0.8399,0.5192,0.6985,150,13.8,2,1,,closed
EDGE-068132,FUSE-XFMR-033554,XFMR-033554,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,BC,0.139,736.0,0.8311,0.5221,0.6985,150,13.8,2,1,,closed
EDGE-068133,JCT-FDR-0095-008,FUSE-XFMR-033555,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.025,131.5,1.4926,0.4719,1.007,100,13.8,2,1,,closed
EDGE-068134,FUSE-XFMR-033555,XFMR-033555,FDR-0095,SUB-021,lateral_overhead,#4 CU,AB,0.141,745.0,1.5073,0.4719,1.007,100,13.8,2,1,,closed
EDGE-068135,JCT-FDR-0095-008,FUSE-XFMR-033556,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.026,134.6,0.3055,0.3918,0.3655,340,13.8,1,1,,closed
EDGE-068136,FUSE-XFMR-033556,XFMR-033556,FDR-0095,SUB-021,lateral_overhead,4/0 AL,A,0.145,763.0,0.3165,0.4626,0.3655,340,13.8,1,1,,closed
EDGE-068137,JCT-FDR-0095-008,FUSE-XFMR-033557,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.026,139.4,0.6031,0.4491,0.5345,230,13.8,2,1,,closed
EDGE-068138,FUSE-XFMR-033557,XFMR-033557,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AC,0.15,789.9,0.6254,0.4572,0.5345,230,13.8,2,1,,closed
EDGE-068139,JCT-FDR-0095-008,FUSE-XFMR-033558,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.027,141.8,1.6195,0.4721,1.007,100,13.8,1,1,,closed
EDGE-068140,FUSE-XFMR-033558,XFMR-033558,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.152,803.4,1.4137,0.5442,1.007,100,13.8,1,1,,closed
EDGE-068141,JCT-FDR-0095-008,FUSE-XFMR-033559,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.028,148.1,0.6077,0.4294,0.5345,230,13.8,2,0,,closed
EDGE-068142,FUSE-XFMR-033559,XFMR-033559,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.159,839.3,0.534,0.5202,0.5345,230,13.8,2,0,,closed
EDGE-068143,JCT-FDR-0095-008,FUSE-XFMR-033560,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.028,150.5,0.5349,0.4572,0.5345,230,13.8,1,1,,closed
EDGE-068144,FUSE-XFMR-033560,XFMR-033560,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.162,852.7,0.6099,0.5169,0.5345,230,13.8,1,1,,closed
EDGE-068145,JCT-FDR-0095-008,FUSE-XFMR-033562,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.029,152.1,0.9205,0.5316,0.6985,150,13.8,1,0,,closed
EDGE-068146,FUSE-XFMR-033562,XFMR-033562,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.163,861.7,0.9033,0.5108,0.6985,150,13.8,1,0,,closed
EDGE-068147,JCT-FDR-0095-008,FUSE-XFMR-033561,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.029,152.9,0.8369,0.5354,0.6985,150,13.8,2,1,,closed
EDGE-068148,FUSE-XFMR-033561,XFMR-033561,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.164,866.2,0.8124,0.5252,0.6985,150,13.8,2,1,,closed
EDGE-068149,JCT-FDR-0095-008,FUSE-XFMR-033563,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.03,158.4,0.9599,0.483,0.6985,150,13.8,2,0,,closed
