edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-068150,FUSE-XFMR-033563,XFMR-033563,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.17,897.6,0.8966,0.5393,0.6985,150,13.8,2,0,,closed
EDGE-068151,JCT-FDR-0095-008,FUSE-XFMR-033564,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.03,158.4,1.3553,0.4659,1.007,100,13.8,2,0,,closed
EDGE-068152,FUSE-XFMR-033564,XFMR-033564,FDR-0095,SUB-021,lateral_underground,#4 CU,AB,0.17,897.6,1.5136,0.5407,1.007,100,13.8,2,0,,closed
EDGE-068153,JCT-FDR-0095-008,FUSE-XFMR-033565,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.031,162.4,1.3677,0.5526,1.007,100,13.8,3,1,,closed
EDGE-068154,FUSE-XFMR-033565,XFMR-033565,FDR-0095,SUB-021,lateral_overhead,#4 CU,ABC,0.174,920.0,1.4739,0.5097,1.007,100,13.8,3,1,,closed
EDGE-068155,JCT-FDR-0095-008,FUSE-XFMR-033567,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.032,167.9,0.9628,0.5506,0.6985,150,13.8,2,0,,closed
EDGE-068156,FUSE-XFMR-033567,XFMR-033567,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AC,0.18,951.5,0.9112,0.5475,0.6985,150,13.8,2,0,,closed
EDGE-068157,JCT-FDR-0095-008,FUSE-XFMR-033566,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.032,168.7,0.2756,0.3948,0.3655,340,13.8,1,1,,closed
EDGE-068158,FUSE-XFMR-033566,XFMR-033566,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.181,955.9,0.2972,0.4496,0.3655,340,13.8,1,1,,closed
EDGE-068159,JCT-FDR-0095-008,FUSE-XFMR-033568,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.033,171.9,0.5344,0.4323,0.5345,230,13.8,1,1,,closed
EDGE-068160,FUSE-XFMR-033568,XFMR-033568,FDR-0095,SUB-021,lateral_overhead,1/0 AL,A,0.184,973.9,0.6251,0.5013,0.5345,230,13.8,1,1,,closed
EDGE-068161,JCT-FDR-0095-008,FUSE-XFMR-033570,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.033,176.6,0.9702,0.4988,0.6985,150,13.8,3,1,,closed
EDGE-068162,FUSE-XFMR-033570,XFMR-033570,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,ABC,0.19,1000.8,0.9112,0.5053,0.6985,150,13.8,3,1,,closed
EDGE-068163,JCT-FDR-0095-008,FUSE-XFMR-033569,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.034,178.2,1.6001,0.4712,1.007,100,13.8,1,1,,closed
EDGE-068164,FUSE-XFMR-033569,XFMR-033569,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.191,1009.8,1.5514,0.4751,1.007,100,13.8,1,1,,closed
EDGE-068165,JCT-FDR-0095-008,FUSE-XFMR-033571,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.035,184.5,1.5949,0.5282,1.007,100,13.8,2,1,,closed
EDGE-068166,FUSE-XFMR-033571,XFMR-033571,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.198,1045.7,1.4629,0.5296,1.007,100,13.8,2,1,,closed
EDGE-068167,JCT-FDR-0095-008,FUSE-XFMR-033572,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.035,186.9,0.5902,0.4768,0.5345,230,13.8,2,0,,closed
EDGE-068168,FUSE-XFMR-033572,XFMR-033572,FDR-0095,SUB-021,lateral_underground,1/0 AL,AB,0.201,1059.2,0.5393,0.5117,0.5345,230,13.8,2,0,,closed
EDGE-068169,JCT-FDR-0095-008,FUSE-XFMR-033573,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.036,189.3,0.5776,0.4518,0.5345,230,13.8,1,1,,closed
EDGE-068170,FUSE-XFMR-033573,XFMR-033573,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.203,1072.6,0.5417,0.523,0.5345,230,13.8,1,1,,closed
EDGE-068171,JCT-FDR-0095-008,FUSE-XFMR-033574,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.036,190.1,0.9552,0.4632,0.6985,150,13.8,3,0,,closed
EDGE-068172,FUSE-XFMR-033574,XFMR-033574,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.204,1077.1,0.9736,0.474,0.6985,150,13.8,3,0,,closed
EDGE-068173,JCT-FDR-0095-008,FUSE-XFMR-033575,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.037,194.8,0.9382,0.4838,0.6985,150,13.8,3,0,,closed
EDGE-068174,FUSE-XFMR-033575,XFMR-033575,FDR-0095,SUB-021,lateral_underground,#2 ACSR,ABC,0.209,1104.0,0.9291,0.5197,0.6985,150,13.8,3,0,,closed
EDGE-068175,JCT-FDR-0095-008,FUSE-XFMR-033577,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.037,198.0,1.5718,0.4807,1.007,100,13.8,1,1,,closed
EDGE-068176,FUSE-XFMR-033577,XFMR-033577,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.212,1122.0,1.5324,0.5556,1.007,100,13.8,1,1,,closed
EDGE-068177,JCT-FDR-0095-008,FUSE-XFMR-033576,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.038,199.6,0.8717,0.4651,0.6985,150,13.8,1,1,,closed
EDGE-068178,FUSE-XFMR-033576,XFMR-033576,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.214,1131.0,0.8091,0.5035,0.6985,150,13.8,1,1,,closed
EDGE-068179,JCT-FDR-0095-008,FUSE-XFMR-033578,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.038,202.0,0.596,0.5212,0.5345,230,13.8,2,1,,closed
EDGE-068180,FUSE-XFMR-033578,XFMR-033578,FDR-0095,SUB-021,lateral_overhead,1/0 AL,AB,0.217,1144.4,0.6063,0.5125,0.5345,230,13.8,2,1,,closed
EDGE-068181,JCT-FDR-0095-008,FUSE-XFMR-033579,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.039,204.3,0.9537,0.5388,0.6985,150,13.8,2,1,,closed
EDGE-068182,FUSE-XFMR-033579,XFMR-033579,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,AB,0.219,1157.9,0.8269,0.5401,0.6985,150,13.8,2,1,,closed
EDGE-068183,JCT-FDR-0095-008,FUSE-XFMR-033580,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.039,208.3,1.4049,0.5017,1.007,100,13.8,1,0,,closed
EDGE-068184,FUSE-XFMR-033580,XFMR-033580,FDR-0095,SUB-021,lateral_underground,#4 CU,B,0.224,1180.3,1.5441,0.4803,1.007,100,13.8,1,0,,closed
EDGE-068185,JCT-FDR-0095-008,FUSE-XFMR-033582,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.041,214.6,0.269,0.4741,0.3655,340,13.8,1,1,,closed
EDGE-068186,FUSE-XFMR-033582,XFMR-033582,FDR-0095,SUB-021,lateral_overhead,4/0 AL,C,0.23,1216.2,0.2807,0.4577,0.3655,340,13.8,1,1,,closed
EDGE-068187,JCT-FDR-0095-008,FUSE-XFMR-033581,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.041,214.6,1.538,0.5092,1.007,100,13.8,1,1,,closed
EDGE-068188,FUSE-XFMR-033581,XFMR-033581,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.23,1216.2,1.4049,0.5559,1.007,100,13.8,1,1,,closed
EDGE-068189,JCT-FDR-0095-008,FUSE-XFMR-033583,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.042,219.4,1.6485,0.4687,1.007,100,13.8,1,1,,closed
EDGE-068190,FUSE-XFMR-033583,XFMR-033583,FDR-0095,SUB-021,lateral_overhead,#4 CU,A,0.235,1243.2,1.422,0.5391,1.007,100,13.8,1,1,,closed
EDGE-068191,JCT-FDR-0095-008,FUSE-XFMR-033584,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.042,220.2,1.4431,0.4954,1.007,100,13.8,1,1,,closed
EDGE-068192,FUSE-XFMR-033584,XFMR-033584,FDR-0095,SUB-021,lateral_overhead,#4 CU,B,0.236,1247.7,1.4142,0.4901,1.007,100,13.8,1,1,,closed
EDGE-068193,JCT-FDR-0095-008,FUSE-XFMR-033585,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.042,223.3,0.9362,0.547,0.6985,150,13.8,1,1,,closed
EDGE-068194,FUSE-XFMR-033585,XFMR-033585,FDR-0095,SUB-021,lateral_overhead,#2 ACSR,B,0.24,1265.6,0.9379,0.5411,0.6985,150,13.8,1,1,,closed
EDGE-068195,JCT-FDR-0095-008,FUSE-XFMR-033586,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.044,230.5,0.6355,0.5031,0.5345,230,13.8,3,0,,closed
EDGE-068196,FUSE-XFMR-033586,XFMR-033586,FDR-0095,SUB-021,lateral_underground,1/0 AL,ABC,0.247,1306.0,0.6055,0.4509,0.5345,230,13.8,3,0,,closed
EDGE-068197,JCT-FDR-0095-008,FUSE-XFMR-033587,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.044,231.3,0.584,0.5102,0.5345,230,13.8,1,1,,closed
EDGE-068198,FUSE-XFMR-033587,XFMR-033587,FDR-0095,SUB-021,lateral_overhead,1/0 AL,B,0.248,1310.5,0.6318,0.5109,0.5345,230,13.8,1,1,,closed
EDGE-068199,JCT-FDR-0095-008,FUSE-XFMR-033589,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.045,236.0,1.5898,0.5202,1.007,100,13.8,2,1,,closed
EDGE-068200,FUSE-XFMR-033589,XFMR-033589,FDR-0095,SUB-021,lateral_overhead,#4 CU,BC,0.253,1337.4,1.5643,0.5224,1.007,100,13.8,2,1,,closed
EDGE-068201,JCT-FDR-0095-008,FUSE-XFMR-033588,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.045,236.8,1.4569,0.5588,1.007,100,13.8,1,1,,closed
EDGE-068202,FUSE-XFMR-033588,XFMR-033588,FDR-0095,SUB-021,lateral_overhead,#4 CU,C,0.254,1341.9,1.6447,0.5472,1.007,100,13.8,1,1,,closed
EDGE-068203,JCT-FDR-0095-008,FUSE-XFMR-033590,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.045,239.2,0.2964,0.4565,0.3655,340,13.8,2,1,,closed
EDGE-068204,FUSE-XFMR-033590,XFMR-033590,FDR-0095,SUB-021,lateral_overhead,4/0 AL,AB,0.257,1355.4,0.3243,0.4368,0.3655,340,13.8,2,1,,closed
EDGE-068205,JCT-FDR-0095-008,FUSE-XFMR-033591,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.046,245.5,0.3267,0.4349,0.3655,340,13.8,1,0,,closed
EDGE-068206,FUSE-XFMR-033591,XFMR-033591,FDR-0095,SUB-021,lateral_underground,4/0 AL,A,0.264,1391.3,0.2948,0.4725,0.3655,340,13.8,1,0,,closed
EDGE-068207,JCT-FDR-0095-008,FUSE-XFMR-033592,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.047,247.9,1.4776,0.5278,1.007,100,13.8,2,1,,closed
EDGE-068208,FUSE-XFMR-033592,XFMR-033592,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.266,1404.7,1.4089,0.526,1.007,100,13.8,2,1,,closed
EDGE-068209,JCT-FDR-0095-008,FUSE-XFMR-033593,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.047,249.5,1.4011,0.5553,1.007,100,13.8,2,1,,closed
EDGE-068210,FUSE-XFMR-033593,XFMR-033593,FDR-0095,SUB-021,lateral_overhead,#4 CU,AC,0.268,1413.7,1.3849,0.5167,1.007,100,13.8,2,1,,closed
EDGE-068211,JCT-FDR-0095-008,FUSE-XFMR-033594,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.048,253.4,0.9368,0.5411,0.6985,150,13.8,1,0,,closed
EDGE-068212,FUSE-XFMR-033594,XFMR-033594,FDR-0095,SUB-021,lateral_underground,#2 ACSR,C,0.272,1436.2,0.8297,0.5194,0.6985,150,13.8,1,0,,closed
EDGE-068213,JCT-FDR-0095-008,JCT-FDR-0095-009,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.32,1689.6,0.3187,0.4669,0.3458,400,13.8,3,1,,closed
EDGE-068214,JCT-FDR-0095-009,FUSE-XFMR-033595,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.001,5.5,0.5431,0.5057,0.5345,230,13.8,1,0,,closed
EDGE-068215,FUSE-XFMR-033595,XFMR-033595,FDR-0095,SUB-021,lateral_underground,1/0 AL,A,0.006,31.4,0.6049,0.5126,0.5345,230,13.8,1,0,,closed
EDGE-068216,JCT-FDR-0095-009,FUSE-XFMR-033596,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.001,4.8,0.5973,0.4537,0.5345,230,13.8,1,1,,closed
EDGE-068217,FUSE-XFMR-033596,XFMR-033596,FDR-0095,SUB-021,lateral_overhead,1/0 AL,C,0.005,26.9,0.537,0.4408,0.5345,230,13.8,1,1,,closed
EDGE-068218,JCT-FDR-0095-009,FUSE-XFMR-033597,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.002,8.7,0.288,0.4116,0.3655,340,13.8,2,0,,closed
EDGE-068219,FUSE-XFMR-033597,XFMR-033597,FDR-0095,SUB-021,lateral_underground,4/0 AL,AC,0.009,49.4,0.3254,0.4692,0.3655,340,13.8,2,0,,closed
EDGE-068220,JCT-FDR-0095-009,FUSE-XFMR-033598,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.002,9.5,0.9102,0.548,0.6985,150,13.8,2,0,,closed
EDGE-068221,FUSE-XFMR-033598,XFMR-033598,FDR-0095,SUB-021,lateral_underground,#2 ACSR,AB,0.01,53.9,0.8422,0.5245,0.6985,150,13.8,2,0,,closed
EDGE-068222,JCT-FDR-0095-009,FDR-0095-TAIL,FDR-0095,SUB-021,primary_overhead,336 ACSR,ABC,0.02,105.6,0.3005,0.4573,0.375,400,13.8,3,1,,open
EDGE-068223,SUB-021,FDR-0096-HEAD,FDR-0096,SUB-021,bus_tie,336 ACSR,ABC,0.01,52.8,0.3095,0.4305,0.375,400,13.8,3,1,,closed
EDGE-068224,FDR-0096-HEAD,JCT-FDR-0096-001,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.01,52.8,0.3213,0.468,0.3822,400,13.8,3,1,,closed
EDGE-068225,JCT-FDR-0096-001,FUSE-XFMR-033599,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.001,3.2,1.3622,0.5318,1.007,100,13.8,2,1,,closed
EDGE-068226,FUSE-XFMR-033599,XFMR-033599,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.003,18.0,1.4809,0.5301,1.007,100,13.8,2,1,,closed
EDGE-068227,JCT-FDR-0096-001,FUSE-XFMR-033600,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.003,15.8,0.3201,0.3971,0.3655,340,13.8,1,1,,closed
EDGE-068228,FUSE-XFMR-033600,XFMR-033600,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.017,89.8,0.3237,0.4493,0.3655,340,13.8,1,1,,closed
EDGE-068229,JCT-FDR-0096-001,FUSE-XFMR-033601,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.005,26.9,0.592,0.4967,0.5345,230,13.8,2,1,,closed
EDGE-068230,FUSE-XFMR-033601,XFMR-033601,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.029,152.6,0.5574,0.4931,0.5345,230,13.8,2,1,,closed
EDGE-068231,JCT-FDR-0096-001,FUSE-XFMR-033602,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.008,42.0,0.5896,0.4321,0.5345,230,13.8,1,1,,closed
EDGE-068232,FUSE-XFMR-033602,XFMR-033602,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.045,237.9,0.6407,0.4627,0.5345,230,13.8,1,1,,closed
EDGE-068233,JCT-FDR-0096-001,FUSE-XFMR-033603,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.011,55.4,0.8541,0.5297,0.6985,150,13.8,2,1,,closed
EDGE-068234,FUSE-XFMR-033603,XFMR-033603,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.06,314.2,0.9825,0.4862,0.6985,150,13.8,2,1,,closed
EDGE-068235,JCT-FDR-0096-001,FUSE-XFMR-033604,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.014,72.9,0.5447,0.4657,0.5345,230,13.8,2,1,,closed
EDGE-068236,FUSE-XFMR-033604,XFMR-033604,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.078,412.9,0.6227,0.5111,0.5345,230,13.8,2,1,,closed
EDGE-068237,JCT-FDR-0096-001,FUSE-XFMR-033605,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.016,84.7,1.5503,0.5214,1.007,100,13.8,2,1,,closed
EDGE-068238,FUSE-XFMR-033605,XFMR-033605,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.091,480.2,1.5182,0.5197,1.007,100,13.8,2,1,,closed
EDGE-068239,JCT-FDR-0096-001,FUSE-XFMR-033606,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.019,99.8,0.614,0.4507,0.5345,230,13.8,2,1,,closed
EDGE-068240,FUSE-XFMR-033606,XFMR-033606,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.107,565.5,0.6469,0.5041,0.5345,230,13.8,2,1,,closed
EDGE-068241,JCT-FDR-0096-001,FUSE-XFMR-033607,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.022,114.0,1.5502,0.5304,1.007,100,13.8,2,0,,closed
EDGE-068242,FUSE-XFMR-033607,XFMR-033607,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.122,646.3,1.4423,0.5451,1.007,100,13.8,2,0,,closed
EDGE-068243,JCT-FDR-0096-001,FUSE-XFMR-033608,FDR-0096,SUB-021,lateral_underground,#2 ACSR,C,0.024,125.1,0.8631,0.5254,0.6985,150,13.8,1,0,,closed
EDGE-068244,FUSE-XFMR-033608,XFMR-033608,FDR-0096,SUB-021,lateral_underground,#2 ACSR,C,0.134,709.1,0.9766,0.4916,0.6985,150,13.8,1,0,,closed
EDGE-068245,JCT-FDR-0096-001,FUSE-XFMR-033609,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.027,144.1,0.8524,0.5478,0.6985,150,13.8,2,1,,closed
EDGE-068246,FUSE-XFMR-033609,XFMR-033609,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.155,816.8,0.9824,0.4616,0.6985,150,13.8,2,1,,closed
EDGE-068247,JCT-FDR-0096-001,FUSE-XFMR-033610,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.03,158.4,0.6083,0.4403,0.5345,230,13.8,2,1,,closed
EDGE-068248,FUSE-XFMR-033610,XFMR-033610,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.17,897.6,0.5704,0.4479,0.5345,230,13.8,2,1,,closed
EDGE-068249,JCT-FDR-0096-001,FUSE-XFMR-033611,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.032,167.9,0.2921,0.449,0.3655,340,13.8,2,1,,closed
EDGE-068250,FUSE-XFMR-033611,XFMR-033611,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.18,951.5,0.2766,0.4214,0.3655,340,13.8,2,1,,closed
EDGE-068251,JCT-FDR-0096-001,FUSE-XFMR-033612,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.035,183.7,0.8579,0.4538,0.6985,150,13.8,1,1,,closed
EDGE-068252,FUSE-XFMR-033612,XFMR-033612,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.197,1041.2,0.8781,0.5503,0.6985,150,13.8,1,1,,closed
EDGE-068253,JCT-FDR-0096-001,FUSE-XFMR-033613,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.038,198.8,0.8108,0.4961,0.6985,150,13.8,2,1,,closed
EDGE-068254,FUSE-XFMR-033613,XFMR-033613,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.213,1126.5,0.9149,0.5144,0.6985,150,13.8,2,1,,closed
EDGE-068255,JCT-FDR-0096-001,FUSE-XFMR-033614,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.041,213.8,1.499,0.521,1.007,100,13.8,2,1,,closed
EDGE-068256,FUSE-XFMR-033614,XFMR-033614,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.23,1211.8,1.4349,0.547,1.007,100,13.8,2,1,,closed
EDGE-068257,JCT-FDR-0096-001,FUSE-XFMR-033615,FDR-0096,SUB-021,lateral_underground,#2 ACSR,A,0.043,228.9,0.9084,0.5362,0.6985,150,13.8,1,0,,closed
EDGE-068258,FUSE-XFMR-033615,XFMR-033615,FDR-0096,SUB-021,lateral_underground,#2 ACSR,A,0.246,1297.0,0.967,0.4894,0.6985,150,13.8,1,0,,closed
EDGE-068259,JCT-FDR-0096-001,FUSE-XFMR-033616,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.045,240.0,0.285,0.421,0.3655,340,13.8,2,1,,closed
EDGE-068260,FUSE-XFMR-033616,XFMR-033616,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.258,1359.9,0.2899,0.4686,0.3655,340,13.8,2,1,,closed
EDGE-068261,JCT-FDR-0096-001,FUSE-XFMR-033617,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.048,253.4,0.9229,0.4992,0.6985,150,13.8,1,1,,closed
EDGE-068262,FUSE-XFMR-033617,XFMR-033617,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.272,1436.2,0.9384,0.5354,0.6985,150,13.8,1,1,,closed
EDGE-068263,JCT-FDR-0096-001,FUSE-XFMR-033618,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.051,270.9,0.2989,0.432,0.3655,340,13.8,1,0,,closed
EDGE-068264,FUSE-XFMR-033618,XFMR-033618,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.291,1534.9,0.2997,0.4055,0.3655,340,13.8,1,0,,closed
EDGE-068265,JCT-FDR-0096-001,FUSE-XFMR-033619,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.053,282.0,0.2701,0.4266,0.3655,340,13.8,2,1,,closed
EDGE-068266,FUSE-XFMR-033619,XFMR-033619,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.303,1597.7,0.2844,0.4583,0.3655,340,13.8,2,1,,closed
EDGE-068267,JCT-FDR-0096-001,FUSE-XFMR-033620,FDR-0096,SUB-021,lateral_underground,1/0 AL,AB,0.057,299.4,0.5988,0.4747,0.5345,230,13.8,2,0,,closed
EDGE-068268,FUSE-XFMR-033620,XFMR-033620,FDR-0096,SUB-021,lateral_underground,1/0 AL,AB,0.321,1696.5,0.6261,0.4704,0.5345,230,13.8,2,0,,closed
EDGE-068269,JCT-FDR-0096-001,FUSE-XFMR-033621,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.06,314.4,0.5944,0.5084,0.5345,230,13.8,1,1,,closed
EDGE-068270,FUSE-XFMR-033621,XFMR-033621,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.337,1781.7,0.5777,0.4753,0.5345,230,13.8,1,1,,closed
EDGE-068271,JCT-FDR-0096-001,FUSE-XFMR-033622,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.062,328.7,0.2755,0.4452,0.3655,340,13.8,2,1,,closed
EDGE-068272,FUSE-XFMR-033622,XFMR-033622,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.353,1862.5,0.3006,0.4037,0.3655,340,13.8,2,1,,closed
EDGE-068273,JCT-FDR-0096-001,FUSE-XFMR-033623,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.065,342.9,1.6251,0.4626,1.007,100,13.8,1,1,,closed
EDGE-068274,FUSE-XFMR-033623,XFMR-033623,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.368,1943.3,1.6334,0.5403,1.007,100,13.8,1,1,,closed
EDGE-068275,JCT-FDR-0096-001,FUSE-XFMR-033624,FDR-0096,SUB-021,lateral_underground,4/0 AL,AC,0.067,354.8,0.3079,0.4672,0.3655,340,13.8,2,0,,closed
EDGE-068276,FUSE-XFMR-033624,XFMR-033624,FDR-0096,SUB-021,lateral_underground,4/0 AL,AC,0.381,2010.6,0.3127,0.443,0.3655,340,13.8,2,0,,closed
EDGE-068277,JCT-FDR-0096-001,FUSE-XFMR-033625,FDR-0096,SUB-021,lateral_underground,1/0 AL,BC,0.07,370.7,0.5951,0.4683,0.5345,230,13.8,2,0,,closed
EDGE-068278,FUSE-XFMR-033625,XFMR-033625,FDR-0096,SUB-021,lateral_underground,1/0 AL,BC,0.398,2100.4,0.6443,0.5141,0.5345,230,13.8,2,0,,closed
EDGE-068279,JCT-FDR-0096-001,FUSE-XFMR-033626,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.072,382.5,0.9301,0.535,0.6985,150,13.8,3,1,,closed
EDGE-068280,FUSE-XFMR-033626,XFMR-033626,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.411,2167.7,0.8918,0.5221,0.6985,150,13.8,3,1,,closed
EDGE-068281,JCT-FDR-0096-001,FUSE-XFMR-033627,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.075,396.0,0.2689,0.4327,0.3655,340,13.8,3,1,,closed
EDGE-068282,FUSE-XFMR-033627,XFMR-033627,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.425,2244.0,0.2802,0.3952,0.3655,340,13.8,3,1,,closed
EDGE-068283,JCT-FDR-0096-001,FUSE-XFMR-033628,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.078,411.8,0.5971,0.4904,0.5345,230,13.8,1,1,,closed
EDGE-068284,FUSE-XFMR-033628,XFMR-033628,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.442,2333.8,0.6507,0.5153,0.5345,230,13.8,1,1,,closed
EDGE-068285,JCT-FDR-0096-001,FUSE-XFMR-033629,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.081,427.7,0.8766,0.5222,0.6985,150,13.8,2,1,,closed
EDGE-068286,FUSE-XFMR-033629,XFMR-033629,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.459,2423.5,0.9051,0.4646,0.6985,150,13.8,2,1,,closed
EDGE-068287,JCT-FDR-0096-001,FUSE-XFMR-033630,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.084,442.7,0.2771,0.435,0.3655,340,13.8,2,1,,closed
EDGE-068288,FUSE-XFMR-033630,XFMR-033630,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.475,2508.8,0.307,0.406,0.3655,340,13.8,2,1,,closed
EDGE-068289,JCT-FDR-0096-001,FUSE-XFMR-033631,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.086,453.0,0.2749,0.3964,0.3655,340,13.8,2,1,,closed
EDGE-068290,FUSE-XFMR-033631,XFMR-033631,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.486,2567.1,0.2713,0.3987,0.3655,340,13.8,2,1,,closed
EDGE-068291,JCT-FDR-0096-001,JCT-FDR-0096-002,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.5,2640.0,0.2942,0.4468,0.3744,400,13.8,3,1,,closed
EDGE-068292,JCT-FDR-0096-002,FUSE-XFMR-033632,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.001,4.8,0.8285,0.4864,0.6985,150,13.8,3,1,,closed
EDGE-068293,FUSE-XFMR-033632,XFMR-033632,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.005,26.9,0.8069,0.4665,0.6985,150,13.8,3,1,,closed
EDGE-068294,JCT-FDR-0096-002,FUSE-XFMR-033633,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.003,14.3,0.8612,0.4813,0.6985,150,13.8,2,1,,closed
EDGE-068295,FUSE-XFMR-033633,XFMR-033633,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.015,80.8,0.8678,0.5341,0.6985,150,13.8,2,1,,closed
EDGE-068296,JCT-FDR-0096-002,FUSE-XFMR-033634,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.005,25.3,0.939,0.5465,0.6985,150,13.8,3,1,,closed
EDGE-068297,FUSE-XFMR-033634,XFMR-033634,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.027,143.6,0.8595,0.4871,0.6985,150,13.8,3,1,,closed
EDGE-068298,JCT-FDR-0096-002,FUSE-XFMR-033635,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.008,42.8,0.2997,0.3976,0.3655,340,13.8,1,1,,closed
EDGE-068299,FUSE-XFMR-033635,XFMR-033635,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.046,242.4,0.2678,0.3923,0.3655,340,13.8,1,1,,closed
EDGE-068300,JCT-FDR-0096-002,FUSE-XFMR-033636,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.01,53.9,0.2831,0.4472,0.3655,340,13.8,2,1,,closed
EDGE-068301,FUSE-XFMR-033636,XFMR-033636,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.058,305.2,0.2977,0.4502,0.3655,340,13.8,2,1,,closed
EDGE-068302,JCT-FDR-0096-002,FUSE-XFMR-033637,FDR-0096,SUB-021,lateral_underground,1/0 AL,B,0.013,69.7,0.5602,0.4697,0.5345,230,13.8,1,0,,closed
EDGE-068303,FUSE-XFMR-033637,XFMR-033637,FDR-0096,SUB-021,lateral_underground,1/0 AL,B,0.075,394.9,0.5961,0.4988,0.5345,230,13.8,1,0,,closed
EDGE-068304,JCT-FDR-0096-002,FUSE-XFMR-033638,FDR-0096,SUB-021,lateral_underground,4/0 AL,BC,0.015,81.6,0.2836,0.4344,0.3655,340,13.8,2,0,,closed
EDGE-068305,FUSE-XFMR-033638,XFMR-033638,FDR-0096,SUB-021,lateral_underground,4/0 AL,BC,0.088,462.3,0.3067,0.4101,0.3655,340,13.8,2,0,,closed
EDGE-068306,JCT-FDR-0096-002,FUSE-XFMR-033639,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.018,97.4,1.5317,0.5276,1.007,100,13.8,1,1,,closed
EDGE-068307,FUSE-XFMR-033639,XFMR-033639,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.105,552.0,1.3536,0.4696,1.007,100,13.8,1,1,,closed
EDGE-068308,JCT-FDR-0096-002,FUSE-XFMR-033640,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.021,112.5,0.3228,0.4136,0.3655,340,13.8,1,1,,closed
EDGE-068309,FUSE-XFMR-033640,XFMR-033640,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.121,637.3,0.3251,0.4113,0.3655,340,13.8,1,1,,closed
EDGE-068310,JCT-FDR-0096-002,FUSE-XFMR-033641,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.024,125.1,0.8197,0.5174,0.6985,150,13.8,1,1,,closed
EDGE-068311,FUSE-XFMR-033641,XFMR-033641,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.134,709.1,0.9826,0.5117,0.6985,150,13.8,1,1,,closed
EDGE-068312,JCT-FDR-0096-002,FUSE-XFMR-033642,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.026,137.8,0.5466,0.4672,0.5345,230,13.8,1,0,,closed
EDGE-068313,FUSE-XFMR-033642,XFMR-033642,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.148,780.9,0.6409,0.4983,0.5345,230,13.8,1,0,,closed
EDGE-068314,JCT-FDR-0096-002,FUSE-XFMR-033643,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.029,152.1,0.8655,0.535,0.6985,150,13.8,1,1,,closed
EDGE-068315,FUSE-XFMR-033643,XFMR-033643,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.163,861.7,0.8121,0.5054,0.6985,150,13.8,1,1,,closed
EDGE-068316,JCT-FDR-0096-002,FUSE-XFMR-033644,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.032,168.7,0.9203,0.4594,0.6985,150,13.8,2,1,,closed
EDGE-068317,FUSE-XFMR-033644,XFMR-033644,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.181,955.9,0.968,0.4983,0.6985,150,13.8,2,1,,closed
EDGE-068318,JCT-FDR-0096-002,FUSE-XFMR-033645,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.035,183.7,0.305,0.4055,0.3655,340,13.8,3,1,,closed
EDGE-068319,FUSE-XFMR-033645,XFMR-033645,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.197,1041.2,0.2848,0.3976,0.3655,340,13.8,3,1,,closed
EDGE-068320,JCT-FDR-0096-002,FUSE-XFMR-033646,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.037,194.8,1.6185,0.5349,1.007,100,13.8,3,1,,closed
EDGE-068321,FUSE-XFMR-033646,XFMR-033646,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.209,1104.0,1.5385,0.5106,1.007,100,13.8,3,1,,closed
EDGE-068322,JCT-FDR-0096-002,FUSE-XFMR-033647,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.04,213.0,0.9403,0.5193,0.6985,150,13.8,3,1,,closed
EDGE-068323,FUSE-XFMR-033647,XFMR-033647,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.229,1207.3,0.9067,0.5012,0.6985,150,13.8,3,1,,closed
EDGE-068324,JCT-FDR-0096-002,FUSE-XFMR-033648,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.043,226.5,0.3049,0.4124,0.3655,340,13.8,1,1,,closed
EDGE-068325,FUSE-XFMR-033648,XFMR-033648,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.243,1283.6,0.2838,0.457,0.3655,340,13.8,1,1,,closed
EDGE-068326,JCT-FDR-0096-002,FUSE-XFMR-033649,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.045,239.2,0.8075,0.4715,0.6985,150,13.8,1,1,,closed
EDGE-068327,FUSE-XFMR-033649,XFMR-033649,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.257,1355.4,0.8594,0.5406,0.6985,150,13.8,1,1,,closed
EDGE-068328,JCT-FDR-0096-002,FUSE-XFMR-033650,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.048,255.8,1.4041,0.4786,1.007,100,13.8,2,1,,closed
EDGE-068329,FUSE-XFMR-033650,XFMR-033650,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.275,1449.6,1.596,0.4651,1.007,100,13.8,2,1,,closed
EDGE-068330,JCT-FDR-0096-002,FUSE-XFMR-033651,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.051,267.7,0.2985,0.4524,0.3655,340,13.8,2,1,,closed
EDGE-068331,FUSE-XFMR-033651,XFMR-033651,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.287,1516.9,0.2697,0.4176,0.3655,340,13.8,2,1,,closed
EDGE-068332,JCT-FDR-0096-002,FUSE-XFMR-033652,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.053,282.0,0.2678,0.4145,0.3655,340,13.8,1,1,,closed
EDGE-068333,FUSE-XFMR-033652,XFMR-033652,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.303,1597.7,0.288,0.4062,0.3655,340,13.8,1,1,,closed
EDGE-068334,JCT-FDR-0096-002,FUSE-XFMR-033653,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.056,294.6,0.2969,0.4312,0.3655,340,13.8,2,1,,closed
EDGE-068335,FUSE-XFMR-033653,XFMR-033653,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.316,1669.5,0.3085,0.405,0.3655,340,13.8,2,1,,closed
EDGE-068336,JCT-FDR-0096-002,FUSE-XFMR-033654,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.059,312.8,0.9808,0.5502,0.6985,150,13.8,1,1,,closed
EDGE-068337,FUSE-XFMR-033654,XFMR-033654,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.336,1772.8,0.928,0.5338,0.6985,150,13.8,1,1,,closed
EDGE-068338,JCT-FDR-0096-002,FUSE-XFMR-033655,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.062,325.5,1.5421,0.4804,1.007,100,13.8,2,1,,closed
EDGE-068339,FUSE-XFMR-033655,XFMR-033655,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.349,1844.6,1.5106,0.4878,1.007,100,13.8,2,1,,closed
EDGE-068340,JCT-FDR-0096-002,FUSE-XFMR-033656,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.064,338.2,0.8602,0.4806,0.6985,150,13.8,2,1,,closed
EDGE-068341,FUSE-XFMR-033656,XFMR-033656,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.363,1916.4,0.8479,0.527,0.6985,150,13.8,2,1,,closed
EDGE-068342,JCT-FDR-0096-002,FUSE-XFMR-033657,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.067,351.6,0.9844,0.5134,0.6985,150,13.8,2,1,,closed
EDGE-068343,FUSE-XFMR-033657,XFMR-033657,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.377,1992.7,0.9187,0.4589,0.6985,150,13.8,2,1,,closed
EDGE-068344,JCT-FDR-0096-002,FUSE-XFMR-033658,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.07,369.9,1.616,0.4993,1.007,100,13.8,1,1,,closed
EDGE-068345,FUSE-XFMR-033658,XFMR-033658,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.397,2095.9,1.4014,0.5046,1.007,100,13.8,1,1,,closed
EDGE-068346,JCT-FDR-0096-002,FUSE-XFMR-033659,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.073,384.1,0.6379,0.4782,0.5345,230,13.8,1,1,,closed
EDGE-068347,FUSE-XFMR-033659,XFMR-033659,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.412,2176.7,0.6311,0.4862,0.5345,230,13.8,1,1,,closed
EDGE-068348,JCT-FDR-0096-002,FUSE-XFMR-033660,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.075,395.2,0.564,0.4467,0.5345,230,13.8,1,1,,closed
EDGE-068349,FUSE-XFMR-033660,XFMR-033660,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.424,2239.5,0.5861,0.4371,0.5345,230,13.8,1,1,,closed
EDGE-068350,JCT-FDR-0096-002,FUSE-XFMR-033661,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.077,408.7,0.3162,0.4649,0.3655,340,13.8,1,1,,closed
EDGE-068351,FUSE-XFMR-033661,XFMR-033661,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.439,2315.8,0.3185,0.4175,0.3655,340,13.8,1,1,,closed
EDGE-068352,JCT-FDR-0096-002,FUSE-XFMR-033662,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.081,426.1,1.3805,0.5233,1.007,100,13.8,1,1,,closed
EDGE-068353,FUSE-XFMR-033662,XFMR-033662,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.457,2414.5,1.4724,0.5412,1.007,100,13.8,1,1,,closed
EDGE-068354,JCT-FDR-0096-002,FUSE-XFMR-033663,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.084,441.1,0.9415,0.5143,0.6985,150,13.8,1,1,,closed
EDGE-068355,FUSE-XFMR-033663,XFMR-033663,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.473,2499.8,0.9701,0.4791,0.6985,150,13.8,1,1,,closed
EDGE-068356,JCT-FDR-0096-002,FUSE-XFMR-033664,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.086,454.6,1.5573,0.4914,1.007,100,13.8,2,1,,closed
EDGE-068357,FUSE-XFMR-033664,XFMR-033664,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.488,2576.1,1.547,0.4721,1.007,100,13.8,2,1,,closed
EDGE-068358,JCT-FDR-0096-002,JCT-FDR-0096-003,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.49,2587.2,0.3223,0.4531,0.4003,400,13.8,3,1,,closed
EDGE-068359,JCT-FDR-0096-003,FUSE-XFMR-033665,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.002,7.9,0.8131,0.5203,0.6985,150,13.8,1,1,,closed
EDGE-068360,FUSE-XFMR-033665,XFMR-033665,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.009,44.9,0.9148,0.525,0.6985,150,13.8,1,1,,closed
EDGE-068361,JCT-FDR-0096-003,FUSE-XFMR-033666,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.003,14.3,0.8966,0.5469,0.6985,150,13.8,2,1,,closed
EDGE-068362,FUSE-XFMR-033666,XFMR-033666,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.015,80.8,0.9102,0.5428,0.6985,150,13.8,2,1,,closed
EDGE-068363,JCT-FDR-0096-003,FUSE-XFMR-033667,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.005,26.1,0.8274,0.5431,0.6985,150,13.8,1,1,,closed
EDGE-068364,FUSE-XFMR-033667,XFMR-033667,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.028,148.1,0.8609,0.493,0.6985,150,13.8,1,1,,closed
EDGE-068365,JCT-FDR-0096-003,FUSE-XFMR-033668,FDR-0096,SUB-021,lateral_underground,#4 CU,A,0.008,41.2,1.5647,0.4616,1.007,100,13.8,1,0,,closed
EDGE-068366,FUSE-XFMR-033668,XFMR-033668,FDR-0096,SUB-021,lateral_underground,#4 CU,A,0.044,233.4,1.4204,0.5051,1.007,100,13.8,1,0,,closed
EDGE-068367,JCT-FDR-0096-003,FUSE-XFMR-033669,FDR-0096,SUB-021,lateral_underground,#4 CU,C,0.011,58.6,1.3752,0.5184,1.007,100,13.8,1,0,,closed
EDGE-068368,FUSE-XFMR-033669,XFMR-033669,FDR-0096,SUB-021,lateral_underground,#4 CU,C,0.063,332.1,1.5068,0.4892,1.007,100,13.8,1,0,,closed
EDGE-068369,JCT-FDR-0096-003,FUSE-XFMR-033670,FDR-0096,SUB-021,lateral_underground,1/0 AL,BC,0.013,68.9,0.6313,0.4389,0.5345,230,13.8,2,0,,closed
EDGE-068370,FUSE-XFMR-033670,XFMR-033670,FDR-0096,SUB-021,lateral_underground,1/0 AL,BC,0.074,390.5,0.5811,0.4796,0.5345,230,13.8,2,0,,closed
EDGE-068371,JCT-FDR-0096-003,FUSE-XFMR-033671,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.015,81.6,0.3063,0.463,0.3655,340,13.8,1,1,,closed
EDGE-068372,FUSE-XFMR-033671,XFMR-033671,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.088,462.3,0.3219,0.4034,0.3655,340,13.8,1,1,,closed
EDGE-068373,JCT-FDR-0096-003,FUSE-XFMR-033672,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.018,97.4,0.3053,0.4033,0.3655,340,13.8,2,1,,closed
EDGE-068374,FUSE-XFMR-033672,XFMR-033672,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.105,552.0,0.2682,0.4039,0.3655,340,13.8,2,1,,closed
EDGE-068375,JCT-FDR-0096-003,FUSE-XFMR-033673,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.021,110.9,0.2945,0.3915,0.3655,340,13.8,1,1,,closed
EDGE-068376,FUSE-XFMR-033673,XFMR-033673,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.119,628.3,0.3134,0.4372,0.3655,340,13.8,1,1,,closed
EDGE-068377,JCT-FDR-0096-003,FUSE-XFMR-033674,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.024,124.3,1.3759,0.4798,1.007,100,13.8,2,1,,closed
EDGE-068378,FUSE-XFMR-033674,XFMR-033674,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.133,704.6,1.5542,0.5149,1.007,100,13.8,2,1,,closed
EDGE-068379,JCT-FDR-0096-003,FUSE-XFMR-033675,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.026,138.6,0.9507,0.5065,0.6985,150,13.8,2,1,,closed
EDGE-068380,FUSE-XFMR-033675,XFMR-033675,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.149,785.4,0.9303,0.475,0.6985,150,13.8,2,1,,closed
EDGE-068381,JCT-FDR-0096-003,FUSE-XFMR-033676,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.029,153.6,1.4317,0.4746,1.007,100,13.8,1,1,,closed
EDGE-068382,FUSE-XFMR-033676,XFMR-033676,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.165,870.7,1.3551,0.5278,1.007,100,13.8,1,1,,closed
EDGE-068383,JCT-FDR-0096-003,FUSE-XFMR-033677,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.032,167.1,0.2679,0.4255,0.3655,340,13.8,3,1,,closed
EDGE-068384,FUSE-XFMR-033677,XFMR-033677,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.179,947.0,0.3186,0.4419,0.3655,340,13.8,3,1,,closed
EDGE-068385,JCT-FDR-0096-003,FUSE-XFMR-033678,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.035,185.3,0.8074,0.5383,0.6985,150,13.8,2,1,,closed
EDGE-068386,FUSE-XFMR-033678,XFMR-033678,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.199,1050.2,0.9375,0.5467,0.6985,150,13.8,2,1,,closed
EDGE-068387,JCT-FDR-0096-003,FUSE-XFMR-033679,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.038,198.8,1.3685,0.5545,1.007,100,13.8,1,1,,closed
EDGE-068388,FUSE-XFMR-033679,XFMR-033679,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.213,1126.5,1.4301,0.5017,1.007,100,13.8,1,1,,closed
EDGE-068389,JCT-FDR-0096-003,FUSE-XFMR-033680,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.04,211.5,0.8708,0.5075,0.6985,150,13.8,3,1,,closed
EDGE-068390,FUSE-XFMR-033680,XFMR-033680,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.227,1198.3,0.8303,0.465,0.6985,150,13.8,3,1,,closed
EDGE-068391,JCT-FDR-0096-003,FUSE-XFMR-033681,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.043,227.3,0.3214,0.454,0.3655,340,13.8,1,1,,closed
EDGE-068392,FUSE-XFMR-033681,XFMR-033681,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.244,1288.1,0.2735,0.4377,0.3655,340,13.8,1,1,,closed
EDGE-068393,JCT-FDR-0096-003,FUSE-XFMR-033682,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.046,242.4,0.2857,0.3931,0.3655,340,13.8,1,1,,closed
EDGE-068394,FUSE-XFMR-033682,XFMR-033682,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.26,1373.3,0.2902,0.4353,0.3655,340,13.8,1,1,,closed
EDGE-068395,JCT-FDR-0096-003,FUSE-XFMR-033683,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.049,256.6,0.2803,0.4561,0.3655,340,13.8,1,1,,closed
EDGE-068396,FUSE-XFMR-033683,XFMR-033683,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.275,1454.1,0.2702,0.4714,0.3655,340,13.8,1,1,,closed
EDGE-068397,JCT-FDR-0096-003,FUSE-XFMR-033684,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.051,270.1,1.4384,0.498,1.007,100,13.8,2,0,,closed
EDGE-068398,FUSE-XFMR-033684,XFMR-033684,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.29,1530.4,1.3541,0.4927,1.007,100,13.8,2,0,,closed
EDGE-068399,JCT-FDR-0096-003,FUSE-XFMR-033685,FDR-0096,SUB-021,lateral_underground,1/0 AL,BC,0.053,281.2,0.5966,0.514,0.5345,230,13.8,2,0,,closed
EDGE-068400,FUSE-XFMR-033685,XFMR-033685,FDR-0096,SUB-021,lateral_underground,1/0 AL,BC,0.302,1593.2,0.6154,0.4981,0.5345,230,13.8,2,0,,closed
EDGE-068401,JCT-FDR-0096-003,FUSE-XFMR-033686,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.056,296.2,0.9637,0.4982,0.6985,150,13.8,1,1,,closed
EDGE-068402,FUSE-XFMR-033686,XFMR-033686,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.318,1678.5,0.9632,0.5288,0.6985,150,13.8,1,1,,closed
EDGE-068403,JCT-FDR-0096-003,FUSE-XFMR-033687,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.058,308.9,0.9614,0.5151,0.6985,150,13.8,2,1,,closed
EDGE-068404,FUSE-XFMR-033687,XFMR-033687,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.332,1750.3,0.9429,0.4903,0.6985,150,13.8,2,1,,closed
EDGE-068405,JCT-FDR-0096-003,FUSE-XFMR-033688,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.062,327.9,1.3646,0.4601,1.007,100,13.8,2,1,,closed
EDGE-068406,FUSE-XFMR-033688,XFMR-033688,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.352,1858.0,1.376,0.4667,1.007,100,13.8,2,1,,closed
EDGE-068407,JCT-FDR-0096-003,FUSE-XFMR-033689,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.064,337.4,0.2996,0.454,0.3655,340,13.8,1,1,,closed
EDGE-068408,FUSE-XFMR-033689,XFMR-033689,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.362,1911.9,0.2867,0.4477,0.3655,340,13.8,1,1,,closed
EDGE-068409,JCT-FDR-0096-003,FUSE-XFMR-033690,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.067,351.6,1.5669,0.4762,1.007,100,13.8,2,1,,closed
EDGE-068410,FUSE-XFMR-033690,XFMR-033690,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.377,1992.7,1.6038,0.5552,1.007,100,13.8,2,1,,closed
EDGE-068411,JCT-FDR-0096-003,FUSE-XFMR-033691,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.069,366.7,0.2996,0.3953,0.3655,340,13.8,1,1,,closed
EDGE-068412,FUSE-XFMR-033691,XFMR-033691,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.394,2077.9,0.2868,0.3926,0.3655,340,13.8,1,1,,closed
EDGE-068413,JCT-FDR-0096-003,FUSE-XFMR-033692,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.072,381.7,0.8666,0.5333,0.6985,150,13.8,2,1,,closed
EDGE-068414,FUSE-XFMR-033692,XFMR-033692,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.41,2163.2,0.9715,0.5065,0.6985,150,13.8,2,1,,closed
EDGE-068415,JCT-FDR-0096-003,FUSE-XFMR-033693,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.075,398.4,1.3763,0.5233,1.007,100,13.8,3,1,,closed
EDGE-068416,FUSE-XFMR-033693,XFMR-033693,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.428,2257.5,1.5222,0.5367,1.007,100,13.8,3,1,,closed
EDGE-068417,JCT-FDR-0096-003,FUSE-XFMR-033694,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.077,408.7,0.6231,0.4892,0.5345,230,13.8,1,1,,closed
EDGE-068418,FUSE-XFMR-033694,XFMR-033694,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.439,2315.8,0.6439,0.4486,0.5345,230,13.8,1,1,,closed
EDGE-068419,JCT-FDR-0096-003,FUSE-XFMR-033695,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.081,426.9,0.6205,0.4594,0.5345,230,13.8,1,0,,closed
EDGE-068420,FUSE-XFMR-033695,XFMR-033695,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.458,2419.0,0.6022,0.4429,0.5345,230,13.8,1,0,,closed
EDGE-068421,JCT-FDR-0096-003,FUSE-XFMR-033696,FDR-0096,SUB-021,lateral_underground,#2 ACSR,C,0.083,438.0,0.8977,0.4839,0.6985,150,13.8,1,0,,closed
EDGE-068422,FUSE-XFMR-033696,XFMR-033696,FDR-0096,SUB-021,lateral_underground,#2 ACSR,C,0.47,2481.9,0.8113,0.4856,0.6985,150,13.8,1,0,,closed
EDGE-068423,JCT-FDR-0096-003,FUSE-XFMR-033697,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.086,455.4,0.5625,0.5094,0.5345,230,13.8,2,1,,closed
EDGE-068424,FUSE-XFMR-033697,XFMR-033697,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.489,2580.6,0.5711,0.465,0.5345,230,13.8,2,1,,closed
EDGE-068425,JCT-FDR-0096-003,JCT-FDR-0096-004,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.5,2640.0,0.3134,0.4345,0.3637,400,13.8,3,1,,closed
EDGE-068426,JCT-FDR-0096-004,FUSE-XFMR-033698,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.001,4.0,0.8494,0.5488,0.6985,150,13.8,2,1,,closed
EDGE-068427,FUSE-XFMR-033698,XFMR-033698,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.004,22.4,0.9613,0.4844,0.6985,150,13.8,2,1,,closed
EDGE-068428,JCT-FDR-0096-004,FUSE-XFMR-033699,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.003,17.4,0.5539,0.4866,0.5345,230,13.8,2,1,,closed
EDGE-068429,FUSE-XFMR-033699,XFMR-033699,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.019,98.7,0.5357,0.45,0.5345,230,13.8,2,1,,closed
EDGE-068430,JCT-FDR-0096-004,FUSE-XFMR-033700,FDR-0096,SUB-021,lateral_underground,4/0 AL,ABC,0.006,31.7,0.3075,0.4732,0.3655,340,13.8,3,0,,closed
EDGE-068431,FUSE-XFMR-033700,XFMR-033700,FDR-0096,SUB-021,lateral_underground,4/0 AL,ABC,0.034,179.5,0.2912,0.4767,0.3655,340,13.8,3,0,,closed
EDGE-068432,JCT-FDR-0096-004,FUSE-XFMR-033701,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.008,44.4,0.5775,0.4873,0.5345,230,13.8,2,1,,closed
EDGE-068433,FUSE-XFMR-033701,XFMR-033701,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.048,251.3,0.5761,0.5056,0.5345,230,13.8,2,1,,closed
EDGE-068434,JCT-FDR-0096-004,FUSE-XFMR-033702,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.011,58.6,1.4561,0.5598,1.007,100,13.8,2,1,,closed
EDGE-068435,FUSE-XFMR-033702,XFMR-033702,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.063,332.1,1.5596,0.4974,1.007,100,13.8,2,1,,closed
EDGE-068436,JCT-FDR-0096-004,FUSE-XFMR-033703,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.013,71.3,0.6357,0.4347,0.5345,230,13.8,2,1,,closed
EDGE-068437,FUSE-XFMR-033703,XFMR-033703,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.076,403.9,0.6064,0.4328,0.5345,230,13.8,2,1,,closed
EDGE-068438,JCT-FDR-0096-004,FUSE-XFMR-033704,FDR-0096,SUB-021,lateral_underground,#4 CU,AC,0.017,89.5,1.6163,0.5595,1.007,100,13.8,2,0,,closed
EDGE-068439,FUSE-XFMR-033704,XFMR-033704,FDR-0096,SUB-021,lateral_underground,#4 CU,AC,0.096,507.1,1.6437,0.5604,1.007,100,13.8,2,0,,closed
EDGE-068440,JCT-FDR-0096-004,FUSE-XFMR-033705,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.02,103.8,0.8337,0.4641,0.6985,150,13.8,2,1,,closed
EDGE-068441,FUSE-XFMR-033705,XFMR-033705,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.111,587.9,0.9384,0.5224,0.6985,150,13.8,2,1,,closed
EDGE-068442,JCT-FDR-0096-004,FUSE-XFMR-033706,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.022,116.4,0.9316,0.481,0.6985,150,13.8,3,1,,closed
EDGE-068443,FUSE-XFMR-033706,XFMR-033706,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.125,659.7,0.8963,0.4607,0.6985,150,13.8,3,1,,closed
EDGE-068444,JCT-FDR-0096-004,FUSE-XFMR-033707,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.025,133.1,1.5542,0.5276,1.007,100,13.8,1,1,,closed
EDGE-068445,FUSE-XFMR-033707,XFMR-033707,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.143,754.0,1.4392,0.5543,1.007,100,13.8,1,1,,closed
EDGE-068446,JCT-FDR-0096-004,FUSE-XFMR-033708,FDR-0096,SUB-021,lateral_underground,#2 ACSR,B,0.028,145.7,0.8231,0.5428,0.6985,150,13.8,1,0,,closed
EDGE-068447,FUSE-XFMR-033708,XFMR-033708,FDR-0096,SUB-021,lateral_underground,#2 ACSR,B,0.156,825.8,0.8569,0.521,0.6985,150,13.8,1,0,,closed
EDGE-068448,JCT-FDR-0096-004,FUSE-XFMR-033709,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.03,157.6,1.3802,0.5406,1.007,100,13.8,2,1,,closed
EDGE-068449,FUSE-XFMR-033709,XFMR-033709,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.169,893.1,1.3983,0.5616,1.007,100,13.8,2,1,,closed
EDGE-068450,JCT-FDR-0096-004,FUSE-XFMR-033710,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.033,174.2,0.2998,0.4603,0.3655,340,13.8,1,1,,closed
EDGE-068451,FUSE-XFMR-033710,XFMR-033710,FDR-0096,SUB-021,lateral_overhead,4/0 AL,C,0.187,987.4,0.2959,0.4335,0.3655,340,13.8,1,1,,closed
EDGE-068452,JCT-FDR-0096-004,FUSE-XFMR-033711,FDR-0096,SUB-021,lateral_underground,#2 ACSR,B,0.035,186.9,0.9729,0.5021,0.6985,150,13.8,1,0,,closed
EDGE-068453,FUSE-XFMR-033711,XFMR-033711,FDR-0096,SUB-021,lateral_underground,#2 ACSR,B,0.201,1059.2,0.8327,0.5167,0.6985,150,13.8,1,0,,closed
EDGE-068454,JCT-FDR-0096-004,FUSE-XFMR-033712,FDR-0096,SUB-021,lateral_underground,4/0 AL,AB,0.038,199.6,0.3019,0.4658,0.3655,340,13.8,2,0,,closed
EDGE-068455,FUSE-XFMR-033712,XFMR-033712,FDR-0096,SUB-021,lateral_underground,4/0 AL,AB,0.214,1131.0,0.3069,0.435,0.3655,340,13.8,2,0,,closed
EDGE-068456,JCT-FDR-0096-004,FUSE-XFMR-033713,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.041,217.8,0.5995,0.4413,0.5345,230,13.8,2,1,,closed
EDGE-068457,FUSE-XFMR-033713,XFMR-033713,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.234,1234.2,0.5336,0.4822,0.5345,230,13.8,2,1,,closed
EDGE-068458,JCT-FDR-0096-004,FUSE-XFMR-033714,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.044,230.5,0.5501,0.5219,0.5345,230,13.8,2,1,,closed
EDGE-068459,FUSE-XFMR-033714,XFMR-033714,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.247,1306.0,0.6135,0.508,0.5345,230,13.8,2,1,,closed
EDGE-068460,JCT-FDR-0096-004,FUSE-XFMR-033715,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.046,240.8,1.4122,0.4926,1.007,100,13.8,1,1,,closed
EDGE-068461,FUSE-XFMR-033715,XFMR-033715,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.258,1364.4,1.442,0.4757,1.007,100,13.8,1,1,,closed
EDGE-068462,JCT-FDR-0096-004,FUSE-XFMR-033716,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.048,255.8,0.5593,0.4776,0.5345,230,13.8,3,1,,closed
EDGE-068463,FUSE-XFMR-033716,XFMR-033716,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.275,1449.6,0.587,0.4782,0.5345,230,13.8,3,1,,closed
EDGE-068464,JCT-FDR-0096-004,FUSE-XFMR-033717,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.051,271.7,0.6311,0.488,0.5345,230,13.8,2,1,,closed
EDGE-068465,FUSE-XFMR-033717,XFMR-033717,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.292,1539.4,0.5393,0.4343,0.5345,230,13.8,2,1,,closed
EDGE-068466,JCT-FDR-0096-004,FUSE-XFMR-033718,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.055,288.3,0.5577,0.4595,0.5345,230,13.8,2,1,,closed
EDGE-068467,FUSE-XFMR-033718,XFMR-033718,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.309,1633.6,0.6231,0.4346,0.5345,230,13.8,2,1,,closed
EDGE-068468,JCT-FDR-0096-004,FUSE-XFMR-033719,FDR-0096,SUB-021,lateral_underground,#2 ACSR,BC,0.057,298.6,0.8555,0.4583,0.6985,150,13.8,2,0,,closed
EDGE-068469,FUSE-XFMR-033719,XFMR-033719,FDR-0096,SUB-021,lateral_underground,#2 ACSR,BC,0.32,1692.0,0.9824,0.4866,0.6985,150,13.8,2,0,,closed
EDGE-068470,JCT-FDR-0096-004,FUSE-XFMR-033720,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.06,314.4,0.2932,0.4224,0.3655,340,13.8,1,1,,closed
EDGE-068471,FUSE-XFMR-033720,XFMR-033720,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.337,1781.7,0.2995,0.4367,0.3655,340,13.8,1,1,,closed
EDGE-068472,JCT-FDR-0096-004,FUSE-XFMR-033721,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.062,328.7,0.559,0.4794,0.5345,230,13.8,1,1,,closed
EDGE-068473,FUSE-XFMR-033721,XFMR-033721,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.353,1862.5,0.6202,0.4512,0.5345,230,13.8,1,1,,closed
EDGE-068474,JCT-FDR-0096-004,FUSE-XFMR-033722,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.065,343.7,0.5333,0.4738,0.5345,230,13.8,1,1,,closed
EDGE-068475,FUSE-XFMR-033722,XFMR-033722,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.369,1947.8,0.6371,0.4592,0.5345,230,13.8,1,1,,closed
EDGE-068476,JCT-FDR-0096-004,FUSE-XFMR-033723,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.068,358.8,0.6429,0.4996,0.5345,230,13.8,1,1,,closed
EDGE-068477,FUSE-XFMR-033723,XFMR-033723,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.385,2033.1,0.5537,0.4803,0.5345,230,13.8,1,1,,closed
EDGE-068478,JCT-FDR-0096-004,FUSE-XFMR-033724,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.071,373.8,0.5839,0.461,0.5345,230,13.8,2,1,,closed
EDGE-068479,FUSE-XFMR-033724,XFMR-033724,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.401,2118.3,0.6033,0.4932,0.5345,230,13.8,2,1,,closed
EDGE-068480,JCT-FDR-0096-004,FUSE-XFMR-033725,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.074,388.9,0.3084,0.4429,0.3655,340,13.8,2,1,,closed
EDGE-068481,FUSE-XFMR-033725,XFMR-033725,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.417,2203.6,0.2743,0.4207,0.3655,340,13.8,2,1,,closed
EDGE-068482,JCT-FDR-0096-004,FUSE-XFMR-033726,FDR-0096,SUB-021,lateral_underground,4/0 AL,ABC,0.076,402.3,0.3019,0.3976,0.3655,340,13.8,3,0,,closed
EDGE-068483,FUSE-XFMR-033726,XFMR-033726,FDR-0096,SUB-021,lateral_underground,4/0 AL,ABC,0.432,2279.9,0.3007,0.4212,0.3655,340,13.8,3,0,,closed
EDGE-068484,JCT-FDR-0096-004,FUSE-XFMR-033727,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.078,414.2,0.8621,0.46,0.6985,150,13.8,3,1,,closed
EDGE-068485,FUSE-XFMR-033727,XFMR-033727,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.445,2347.2,0.8427,0.5082,0.6985,150,13.8,3,1,,closed
