edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-068486,JCT-FDR-0096-004,FUSE-XFMR-033728,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.081,426.9,0.2833,0.4418,0.3655,340,13.8,2,1,,closed
EDGE-068487,FUSE-XFMR-033728,XFMR-033728,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.458,2419.0,0.3017,0.4623,0.3655,340,13.8,2,1,,closed
EDGE-068488,JCT-FDR-0096-004,FUSE-XFMR-033729,FDR-0096,SUB-021,lateral_underground,1/0 AL,AB,0.084,445.1,0.5394,0.4576,0.5345,230,13.8,2,0,,closed
EDGE-068489,FUSE-XFMR-033729,XFMR-033729,FDR-0096,SUB-021,lateral_underground,1/0 AL,AB,0.478,2522.3,0.5669,0.4929,0.5345,230,13.8,2,0,,closed
EDGE-068490,JCT-FDR-0096-004,FUSE-XFMR-033730,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.087,458.6,0.6072,0.5149,0.5345,230,13.8,2,1,,closed
EDGE-068491,FUSE-XFMR-033730,XFMR-033730,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.492,2598.6,0.5437,0.4983,0.5345,230,13.8,2,1,,closed
EDGE-068492,JCT-FDR-0096-004,JCT-FDR-0096-005,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.49,2587.2,0.2867,0.4503,0.397,400,13.8,3,1,,closed
EDGE-068493,JCT-FDR-0096-005,FUSE-XFMR-033731,FDR-0096,SUB-021,lateral_underground,1/0 AL,C,0.001,4.8,0.5903,0.4856,0.5345,230,13.8,1,0,,closed
EDGE-068494,FUSE-XFMR-033731,XFMR-033731,FDR-0096,SUB-021,lateral_underground,1/0 AL,C,0.005,26.9,0.5993,0.4921,0.5345,230,13.8,1,0,,closed
EDGE-068495,JCT-FDR-0096-005,FUSE-XFMR-033732,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.002,12.7,0.623,0.4463,0.5345,230,13.8,2,1,,closed
EDGE-068496,FUSE-XFMR-033732,XFMR-033732,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.014,71.8,0.5684,0.5015,0.5345,230,13.8,2,1,,closed
EDGE-068497,JCT-FDR-0096-005,FUSE-XFMR-033733,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AC,0.005,24.6,0.8843,0.5053,0.6985,150,13.8,2,0,,closed
EDGE-068498,FUSE-XFMR-033733,XFMR-033733,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AC,0.026,139.1,0.8274,0.5102,0.6985,150,13.8,2,0,,closed
EDGE-068499,JCT-FDR-0096-005,FUSE-XFMR-033734,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.008,41.2,0.5993,0.5172,0.5345,230,13.8,2,1,,closed
EDGE-068500,FUSE-XFMR-033734,XFMR-033734,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.044,233.4,0.5408,0.4633,0.5345,230,13.8,2,1,,closed
EDGE-068501,JCT-FDR-0096-005,FUSE-XFMR-033735,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.011,58.6,0.847,0.4925,0.6985,150,13.8,1,1,,closed
EDGE-068502,FUSE-XFMR-033735,XFMR-033735,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.063,332.1,0.8135,0.4891,0.6985,150,13.8,1,1,,closed
EDGE-068503,JCT-FDR-0096-005,FUSE-XFMR-033736,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.013,69.7,0.8462,0.496,0.6985,150,13.8,1,1,,closed
EDGE-068504,FUSE-XFMR-033736,XFMR-033736,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.075,394.9,0.8776,0.4566,0.6985,150,13.8,1,1,,closed
EDGE-068505,JCT-FDR-0096-005,FUSE-XFMR-033737,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.016,84.7,1.4479,0.5231,1.007,100,13.8,2,1,,closed
EDGE-068506,FUSE-XFMR-033737,XFMR-033737,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.091,480.2,1.5582,0.4601,1.007,100,13.8,2,1,,closed
EDGE-068507,JCT-FDR-0096-005,FUSE-XFMR-033738,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.019,99.8,0.969,0.4636,0.6985,150,13.8,1,1,,closed
EDGE-068508,FUSE-XFMR-033738,XFMR-033738,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,C,0.107,565.5,0.9665,0.4836,0.6985,150,13.8,1,1,,closed
EDGE-068509,JCT-FDR-0096-005,FUSE-XFMR-033739,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.022,114.8,0.6131,0.4948,0.5345,230,13.8,2,1,,closed
EDGE-068510,FUSE-XFMR-033739,XFMR-033739,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.123,650.8,0.5581,0.4793,0.5345,230,13.8,2,1,,closed
EDGE-068511,JCT-FDR-0096-005,FUSE-XFMR-033740,FDR-0096,SUB-021,lateral_underground,#4 CU,B,0.024,125.9,1.6347,0.487,1.007,100,13.8,1,0,,closed
EDGE-068512,FUSE-XFMR-033740,XFMR-033740,FDR-0096,SUB-021,lateral_underground,#4 CU,B,0.135,713.6,1.5927,0.5589,1.007,100,13.8,1,0,,closed
EDGE-068513,JCT-FDR-0096-005,FUSE-XFMR-033741,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.027,142.6,1.4324,0.5606,1.007,100,13.8,1,1,,closed
EDGE-068514,FUSE-XFMR-033741,XFMR-033741,FDR-0096,SUB-021,lateral_overhead,#4 CU,A,0.153,807.8,1.6304,0.4988,1.007,100,13.8,1,1,,closed
EDGE-068515,JCT-FDR-0096-005,FUSE-XFMR-033742,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.029,153.6,0.3049,0.4626,0.3655,340,13.8,1,1,,closed
EDGE-068516,FUSE-XFMR-033742,XFMR-033742,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.165,870.7,0.2711,0.4168,0.3655,340,13.8,1,1,,closed
EDGE-068517,JCT-FDR-0096-005,FUSE-XFMR-033743,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.033,171.9,0.878,0.5133,0.6985,150,13.8,1,1,,closed
EDGE-068518,FUSE-XFMR-033743,XFMR-033743,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.184,973.9,0.9836,0.5032,0.6985,150,13.8,1,1,,closed
EDGE-068519,JCT-FDR-0096-005,FUSE-XFMR-033744,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.035,183.7,0.2829,0.4712,0.3655,340,13.8,1,1,,closed
EDGE-068520,FUSE-XFMR-033744,XFMR-033744,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.197,1041.2,0.2835,0.4585,0.3655,340,13.8,1,1,,closed
EDGE-068521,JCT-FDR-0096-005,FUSE-XFMR-033745,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.038,198.8,0.6433,0.456,0.5345,230,13.8,1,1,,closed
EDGE-068522,FUSE-XFMR-033745,XFMR-033745,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.213,1126.5,0.5411,0.5203,0.5345,230,13.8,1,1,,closed
EDGE-068523,JCT-FDR-0096-005,FUSE-XFMR-033746,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.04,213.0,0.9282,0.5246,0.6985,150,13.8,1,1,,closed
EDGE-068524,FUSE-XFMR-033746,XFMR-033746,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.229,1207.3,0.8625,0.5434,0.6985,150,13.8,1,1,,closed
EDGE-068525,JCT-FDR-0096-005,FUSE-XFMR-033747,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.043,228.1,1.6234,0.5146,1.007,100,13.8,2,1,,closed
EDGE-068526,FUSE-XFMR-033747,XFMR-033747,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.245,1292.5,1.5241,0.5024,1.007,100,13.8,2,1,,closed
EDGE-068527,JCT-FDR-0096-005,FUSE-XFMR-033748,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.046,240.8,1.3843,0.4846,1.007,100,13.8,2,1,,closed
EDGE-068528,FUSE-XFMR-033748,XFMR-033748,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.258,1364.4,1.5648,0.4684,1.007,100,13.8,2,1,,closed
EDGE-068529,JCT-FDR-0096-005,FUSE-XFMR-033749,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.048,255.0,0.6433,0.442,0.5345,230,13.8,1,1,,closed
EDGE-068530,FUSE-XFMR-033749,XFMR-033749,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.274,1445.1,0.5909,0.4766,0.5345,230,13.8,1,1,,closed
EDGE-068531,JCT-FDR-0096-005,FUSE-XFMR-033750,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.051,266.9,1.3896,0.4811,1.007,100,13.8,1,1,,closed
EDGE-068532,FUSE-XFMR-033750,XFMR-033750,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.286,1512.5,1.6342,0.5001,1.007,100,13.8,1,1,,closed
EDGE-068533,JCT-FDR-0096-005,FUSE-XFMR-033751,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.054,285.9,0.5707,0.4534,0.5345,230,13.8,1,1,,closed
EDGE-068534,FUSE-XFMR-033751,XFMR-033751,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.307,1620.2,0.5958,0.4645,0.5345,230,13.8,1,1,,closed
EDGE-068535,JCT-FDR-0096-005,FUSE-XFMR-033752,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.057,300.2,0.6105,0.4407,0.5345,230,13.8,2,1,,closed
EDGE-068536,FUSE-XFMR-033752,XFMR-033752,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.322,1701.0,0.6054,0.4389,0.5345,230,13.8,2,1,,closed
EDGE-068537,JCT-FDR-0096-005,FUSE-XFMR-033753,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.059,312.0,1.5808,0.4951,1.007,100,13.8,2,0,,closed
EDGE-068538,FUSE-XFMR-033753,XFMR-033753,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.335,1768.3,1.3541,0.5054,1.007,100,13.8,2,0,,closed
EDGE-068539,JCT-FDR-0096-005,FUSE-XFMR-033754,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.062,325.5,0.8192,0.4659,0.6985,150,13.8,2,1,,closed
EDGE-068540,FUSE-XFMR-033754,XFMR-033754,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.349,1844.6,0.9721,0.4882,0.6985,150,13.8,2,1,,closed
EDGE-068541,JCT-FDR-0096-005,FUSE-XFMR-033755,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.064,339.0,0.6311,0.4978,0.5345,230,13.8,1,1,,closed
EDGE-068542,FUSE-XFMR-033755,XFMR-033755,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.364,1920.9,0.5943,0.4734,0.5345,230,13.8,1,1,,closed
EDGE-068543,JCT-FDR-0096-005,FUSE-XFMR-033756,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.067,353.2,0.3069,0.4631,0.3655,340,13.8,1,1,,closed
EDGE-068544,FUSE-XFMR-033756,XFMR-033756,FDR-0096,SUB-021,lateral_overhead,4/0 AL,B,0.379,2001.6,0.3239,0.3964,0.3655,340,13.8,1,1,,closed
EDGE-068545,JCT-FDR-0096-005,FUSE-XFMR-033757,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.07,368.3,1.3613,0.5417,1.007,100,13.8,1,1,,closed
EDGE-068546,FUSE-XFMR-033757,XFMR-033757,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.395,2086.9,1.4927,0.469,1.007,100,13.8,1,1,,closed
EDGE-068547,JCT-FDR-0096-005,FUSE-XFMR-033758,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.072,381.0,0.3062,0.4553,0.3655,340,13.8,3,1,,closed
EDGE-068548,FUSE-XFMR-033758,XFMR-033758,FDR-0096,SUB-021,lateral_overhead,4/0 AL,ABC,0.409,2158.7,0.3005,0.4265,0.3655,340,13.8,3,1,,closed
EDGE-068549,JCT-FDR-0096-005,FUSE-XFMR-033759,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.076,399.2,0.6459,0.4437,0.5345,230,13.8,1,1,,closed
EDGE-068550,FUSE-XFMR-033759,XFMR-033759,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.428,2262.0,0.5887,0.479,0.5345,230,13.8,1,1,,closed
EDGE-068551,JCT-FDR-0096-005,FUSE-XFMR-033760,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.077,408.7,0.9145,0.4824,0.6985,150,13.8,2,1,,closed
EDGE-068552,FUSE-XFMR-033760,XFMR-033760,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AB,0.439,2315.8,0.8656,0.5445,0.6985,150,13.8,2,1,,closed
EDGE-068553,JCT-FDR-0096-005,FUSE-XFMR-033761,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.081,425.3,1.5841,0.4975,1.007,100,13.8,2,1,,closed
EDGE-068554,FUSE-XFMR-033761,XFMR-033761,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.456,2410.1,1.4657,0.5123,1.007,100,13.8,2,1,,closed
EDGE-068555,JCT-FDR-0096-005,FUSE-XFMR-033762,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.083,438.8,0.5921,0.4666,0.5345,230,13.8,2,1,,closed
EDGE-068556,FUSE-XFMR-033762,XFMR-033762,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.471,2486.4,0.6176,0.4947,0.5345,230,13.8,2,1,,closed
EDGE-068557,JCT-FDR-0096-005,FUSE-XFMR-033763,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.086,453.0,1.4966,0.4829,1.007,100,13.8,2,1,,closed
EDGE-068558,FUSE-XFMR-033763,XFMR-033763,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.486,2567.1,1.4399,0.5572,1.007,100,13.8,2,1,,closed
EDGE-068559,JCT-FDR-0096-005,JCT-FDR-0096-006,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.5,2640.0,0.3344,0.467,0.4028,400,13.8,3,1,,closed
EDGE-068560,JCT-FDR-0096-006,FUSE-XFMR-033764,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.002,9.5,1.4634,0.5167,1.007,100,13.8,3,1,,closed
EDGE-068561,FUSE-XFMR-033764,XFMR-033764,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.01,53.9,1.5498,0.4862,1.007,100,13.8,3,1,,closed
EDGE-068562,JCT-FDR-0096-006,FUSE-XFMR-033765,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.003,14.3,0.621,0.4323,0.5345,230,13.8,3,1,,closed
EDGE-068563,FUSE-XFMR-033765,XFMR-033765,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.015,80.8,0.6058,0.4972,0.5345,230,13.8,3,1,,closed
EDGE-068564,JCT-FDR-0096-006,FUSE-XFMR-033766,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.006,29.3,0.9716,0.4616,0.6985,150,13.8,3,1,,closed
EDGE-068565,FUSE-XFMR-033766,XFMR-033766,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.031,166.1,0.9409,0.4593,0.6985,150,13.8,3,1,,closed
EDGE-068566,JCT-FDR-0096-006,FUSE-XFMR-033767,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.008,42.0,0.2933,0.4058,0.3655,340,13.8,1,0,,closed
EDGE-068567,FUSE-XFMR-033767,XFMR-033767,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.045,237.9,0.2952,0.4522,0.3655,340,13.8,1,0,,closed
EDGE-068568,JCT-FDR-0096-006,FUSE-XFMR-033768,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.011,57.0,0.5521,0.5162,0.5345,230,13.8,1,1,,closed
EDGE-068569,FUSE-XFMR-033768,XFMR-033768,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.061,323.1,0.5449,0.5052,0.5345,230,13.8,1,1,,closed
EDGE-068570,JCT-FDR-0096-006,FUSE-XFMR-033769,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.013,66.5,1.4611,0.5355,1.007,100,13.8,1,1,,closed
EDGE-068571,FUSE-XFMR-033769,XFMR-033769,FDR-0096,SUB-021,lateral_overhead,#4 CU,C,0.071,377.0,1.4556,0.4818,1.007,100,13.8,1,1,,closed
EDGE-068572,JCT-FDR-0096-006,FUSE-XFMR-033770,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.016,84.7,0.6144,0.5026,0.5345,230,13.8,1,1,,closed
EDGE-068573,FUSE-XFMR-033770,XFMR-033770,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.091,480.2,0.5866,0.4709,0.5345,230,13.8,1,1,,closed
EDGE-068574,JCT-FDR-0096-006,FUSE-XFMR-033771,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.019,100.6,0.597,0.438,0.5345,230,13.8,1,1,,closed
EDGE-068575,FUSE-XFMR-033771,XFMR-033771,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.108,570.0,0.5936,0.4593,0.5345,230,13.8,1,1,,closed
EDGE-068576,JCT-FDR-0096-006,FUSE-XFMR-033772,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.021,113.3,0.5518,0.4434,0.5345,230,13.8,2,1,,closed
EDGE-068577,FUSE-XFMR-033772,XFMR-033772,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.122,641.8,0.5429,0.443,0.5345,230,13.8,2,1,,closed
EDGE-068578,JCT-FDR-0096-006,FUSE-XFMR-033773,FDR-0096,SUB-021,lateral_underground,#4 CU,A,0.024,124.3,1.3834,0.4879,1.007,100,13.8,1,0,,closed
EDGE-068579,FUSE-XFMR-033773,XFMR-033773,FDR-0096,SUB-021,lateral_underground,#4 CU,A,0.133,704.6,1.6193,0.5297,1.007,100,13.8,1,0,,closed
EDGE-068580,JCT-FDR-0096-006,FUSE-XFMR-033774,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.026,138.6,0.8524,0.4768,0.6985,150,13.8,1,1,,closed
EDGE-068581,FUSE-XFMR-033774,XFMR-033774,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,A,0.149,785.4,0.8267,0.5522,0.6985,150,13.8,1,1,,closed
EDGE-068582,JCT-FDR-0096-006,FUSE-XFMR-033775,FDR-0096,SUB-021,lateral_underground,4/0 AL,C,0.03,157.6,0.3051,0.3998,0.3655,340,13.8,1,0,,closed
EDGE-068583,FUSE-XFMR-033775,XFMR-033775,FDR-0096,SUB-021,lateral_underground,4/0 AL,C,0.169,893.1,0.2916,0.46,0.3655,340,13.8,1,0,,closed
EDGE-068584,JCT-FDR-0096-006,FUSE-XFMR-033776,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.032,167.9,0.8383,0.5338,0.6985,150,13.8,2,1,,closed
EDGE-068585,FUSE-XFMR-033776,XFMR-033776,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.18,951.5,0.837,0.458,0.6985,150,13.8,2,1,,closed
EDGE-068586,JCT-FDR-0096-006,FUSE-XFMR-033777,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.035,183.7,1.406,0.5561,1.007,100,13.8,2,0,,closed
EDGE-068587,FUSE-XFMR-033777,XFMR-033777,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.197,1041.2,1.3536,0.4816,1.007,100,13.8,2,0,,closed
EDGE-068588,JCT-FDR-0096-006,FUSE-XFMR-033778,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.037,196.4,0.6011,0.495,0.5345,230,13.8,2,1,,closed
EDGE-068589,FUSE-XFMR-033778,XFMR-033778,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.211,1113.0,0.548,0.514,0.5345,230,13.8,2,1,,closed
EDGE-068590,JCT-FDR-0096-006,FUSE-XFMR-033779,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.04,211.5,0.9019,0.5275,0.6985,150,13.8,2,1,,closed
EDGE-068591,FUSE-XFMR-033779,XFMR-033779,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.227,1198.3,0.9711,0.5089,0.6985,150,13.8,2,1,,closed
EDGE-068592,JCT-FDR-0096-006,FUSE-XFMR-033780,FDR-0096,SUB-021,lateral_underground,1/0 AL,B,0.043,227.3,0.553,0.4428,0.5345,230,13.8,1,0,,closed
EDGE-068593,FUSE-XFMR-033780,XFMR-033780,FDR-0096,SUB-021,lateral_underground,1/0 AL,B,0.244,1288.1,0.5551,0.4788,0.5345,230,13.8,1,0,,closed
EDGE-068594,JCT-FDR-0096-006,FUSE-XFMR-033781,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.045,240.0,0.8874,0.4774,0.6985,150,13.8,1,1,,closed
EDGE-068595,FUSE-XFMR-033781,XFMR-033781,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.258,1359.9,0.8199,0.493,0.6985,150,13.8,1,1,,closed
EDGE-068596,JCT-FDR-0096-006,FUSE-XFMR-033782,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.048,251.9,0.6193,0.5242,0.5345,230,13.8,2,1,,closed
EDGE-068597,FUSE-XFMR-033782,XFMR-033782,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.27,1427.2,0.6131,0.5103,0.5345,230,13.8,2,1,,closed
EDGE-068598,JCT-FDR-0096-006,FUSE-XFMR-033783,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.051,268.5,0.2728,0.4333,0.3655,340,13.8,2,1,,closed
EDGE-068599,FUSE-XFMR-033783,XFMR-033783,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.288,1521.4,0.3104,0.4437,0.3655,340,13.8,2,1,,closed
EDGE-068600,JCT-FDR-0096-006,FUSE-XFMR-033784,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.054,282.7,0.5812,0.4522,0.5345,230,13.8,2,1,,closed
EDGE-068601,FUSE-XFMR-033784,XFMR-033784,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.303,1602.2,0.6443,0.4974,0.5345,230,13.8,2,1,,closed
EDGE-068602,JCT-FDR-0096-006,FUSE-XFMR-033785,FDR-0096,SUB-021,lateral_underground,4/0 AL,B,0.056,294.6,0.3181,0.4545,0.3655,340,13.8,1,0,,closed
EDGE-068603,FUSE-XFMR-033785,XFMR-033785,FDR-0096,SUB-021,lateral_underground,4/0 AL,B,0.316,1669.5,0.2914,0.4115,0.3655,340,13.8,1,0,,closed
EDGE-068604,JCT-FDR-0096-006,FUSE-XFMR-033786,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.059,311.3,0.2929,0.4729,0.3655,340,13.8,2,1,,closed
EDGE-068605,FUSE-XFMR-033786,XFMR-033786,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.334,1763.8,0.2675,0.4144,0.3655,340,13.8,2,1,,closed
EDGE-068606,JCT-FDR-0096-006,FUSE-XFMR-033787,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.062,325.5,0.5905,0.4392,0.5345,230,13.8,1,0,,closed
EDGE-068607,FUSE-XFMR-033787,XFMR-033787,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.349,1844.6,0.5501,0.4897,0.5345,230,13.8,1,0,,closed
EDGE-068608,JCT-FDR-0096-006,FUSE-XFMR-033788,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.065,340.6,0.2836,0.4263,0.3655,340,13.8,2,1,,closed
EDGE-068609,FUSE-XFMR-033788,XFMR-033788,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.365,1929.8,0.2901,0.4477,0.3655,340,13.8,2,1,,closed
EDGE-068610,JCT-FDR-0096-006,FUSE-XFMR-033789,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AB,0.067,354.8,0.8436,0.4784,0.6985,150,13.8,2,0,,closed
EDGE-068611,FUSE-XFMR-033789,XFMR-033789,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AB,0.381,2010.6,0.9812,0.4619,0.6985,150,13.8,2,0,,closed
EDGE-068612,JCT-FDR-0096-006,FUSE-XFMR-033790,FDR-0096,SUB-021,lateral_underground,#2 ACSR,B,0.07,369.1,0.8078,0.5354,0.6985,150,13.8,1,0,,closed
EDGE-068613,FUSE-XFMR-033790,XFMR-033790,FDR-0096,SUB-021,lateral_underground,#2 ACSR,B,0.396,2091.4,0.8145,0.5297,0.6985,150,13.8,1,0,,closed
EDGE-068614,JCT-FDR-0096-006,FUSE-XFMR-033791,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.072,381.0,0.857,0.5061,0.6985,150,13.8,2,1,,closed
EDGE-068615,FUSE-XFMR-033791,XFMR-033791,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.409,2158.7,0.9538,0.548,0.6985,150,13.8,2,1,,closed
EDGE-068616,JCT-FDR-0096-006,FUSE-XFMR-033792,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.075,394.4,0.6347,0.4914,0.5345,230,13.8,1,1,,closed
EDGE-068617,FUSE-XFMR-033792,XFMR-033792,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.423,2235.0,0.6236,0.4697,0.5345,230,13.8,1,1,,closed
EDGE-068618,JCT-FDR-0096-006,FUSE-XFMR-033793,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.077,408.7,0.5736,0.4447,0.5345,230,13.8,2,1,,closed
EDGE-068619,FUSE-XFMR-033793,XFMR-033793,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.439,2315.8,0.5385,0.4454,0.5345,230,13.8,2,1,,closed
EDGE-068620,JCT-FDR-0096-006,FUSE-XFMR-033794,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.08,422.9,0.3047,0.4481,0.3655,340,13.8,2,1,,closed
EDGE-068621,FUSE-XFMR-033794,XFMR-033794,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.454,2396.6,0.3212,0.4387,0.3655,340,13.8,2,1,,closed
EDGE-068622,JCT-FDR-0096-006,FUSE-XFMR-033795,FDR-0096,SUB-021,lateral_underground,#2 ACSR,ABC,0.083,439.6,0.9721,0.5368,0.6985,150,13.8,3,0,,closed
EDGE-068623,FUSE-XFMR-033795,XFMR-033795,FDR-0096,SUB-021,lateral_underground,#2 ACSR,ABC,0.472,2490.8,0.8765,0.5447,0.6985,150,13.8,3,0,,closed
EDGE-068624,JCT-FDR-0096-006,FUSE-XFMR-033796,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AB,0.086,454.6,0.8549,0.5221,0.6985,150,13.8,2,0,,closed
EDGE-068625,FUSE-XFMR-033796,XFMR-033796,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AB,0.488,2576.1,0.8162,0.4879,0.6985,150,13.8,2,0,,closed
EDGE-068626,JCT-FDR-0096-006,JCT-FDR-0096-007,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.49,2587.2,0.3062,0.4824,0.3956,400,13.8,3,1,,closed
EDGE-068627,JCT-FDR-0096-007,FUSE-XFMR-033797,FDR-0096,SUB-021,lateral_underground,#4 CU,A,0.001,4.8,1.4775,0.4648,1.007,100,13.8,1,0,,closed
EDGE-068628,FUSE-XFMR-033797,XFMR-033797,FDR-0096,SUB-021,lateral_underground,#4 CU,A,0.005,26.9,1.415,0.514,1.007,100,13.8,1,0,,closed
EDGE-068629,JCT-FDR-0096-007,FUSE-XFMR-033798,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.003,14.3,0.5474,0.4348,0.5345,230,13.8,2,1,,closed
EDGE-068630,FUSE-XFMR-033798,XFMR-033798,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.015,80.8,0.5423,0.5187,0.5345,230,13.8,2,1,,closed
EDGE-068631,JCT-FDR-0096-007,FUSE-XFMR-033799,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.005,27.7,0.8841,0.4867,0.6985,150,13.8,2,1,,closed
EDGE-068632,FUSE-XFMR-033799,XFMR-033799,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.03,157.1,0.93,0.4993,0.6985,150,13.8,2,1,,closed
EDGE-068633,JCT-FDR-0096-007,FUSE-XFMR-033800,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.008,41.2,0.6408,0.4646,0.5345,230,13.8,2,1,,closed
EDGE-068634,FUSE-XFMR-033800,XFMR-033800,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.044,233.4,0.5741,0.4898,0.5345,230,13.8,2,1,,closed
EDGE-068635,JCT-FDR-0096-007,FUSE-XFMR-033801,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.01,54.6,0.6267,0.5213,0.5345,230,13.8,1,1,,closed
EDGE-068636,FUSE-XFMR-033801,XFMR-033801,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.059,309.7,0.5417,0.497,0.5345,230,13.8,1,1,,closed
EDGE-068637,JCT-FDR-0096-007,FUSE-XFMR-033802,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.014,72.1,0.6059,0.4839,0.5345,230,13.8,1,1,,closed
EDGE-068638,FUSE-XFMR-033802,XFMR-033802,FDR-0096,SUB-021,lateral_overhead,1/0 AL,B,0.077,408.4,0.5595,0.5049,0.5345,230,13.8,1,1,,closed
EDGE-068639,JCT-FDR-0096-007,FUSE-XFMR-033803,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.017,87.1,0.2738,0.4275,0.3655,340,13.8,2,1,,closed
EDGE-068640,FUSE-XFMR-033803,XFMR-033803,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.093,493.7,0.2851,0.4262,0.3655,340,13.8,2,1,,closed
EDGE-068641,JCT-FDR-0096-007,FUSE-XFMR-033804,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.018,97.4,0.3208,0.4756,0.3655,340,13.8,1,0,,closed
EDGE-068642,FUSE-XFMR-033804,XFMR-033804,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.105,552.0,0.2881,0.4194,0.3655,340,13.8,1,0,,closed
EDGE-068643,JCT-FDR-0096-007,FUSE-XFMR-033805,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.022,114.0,0.593,0.4759,0.5345,230,13.8,2,1,,closed
EDGE-068644,FUSE-XFMR-033805,XFMR-033805,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.122,646.3,0.5576,0.4654,0.5345,230,13.8,2,1,,closed
EDGE-068645,JCT-FDR-0096-007,FUSE-XFMR-033806,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.024,125.1,0.5788,0.4507,0.5345,230,13.8,2,1,,closed
EDGE-068646,FUSE-XFMR-033806,XFMR-033806,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.134,709.1,0.5744,0.5084,0.5345,230,13.8,2,1,,closed
EDGE-068647,JCT-FDR-0096-007,FUSE-XFMR-033807,FDR-0096,SUB-021,lateral_underground,1/0 AL,ABC,0.027,140.2,0.6332,0.4722,0.5345,230,13.8,3,0,,closed
EDGE-068648,FUSE-XFMR-033807,XFMR-033807,FDR-0096,SUB-021,lateral_underground,1/0 AL,ABC,0.15,794.4,0.5972,0.4561,0.5345,230,13.8,3,0,,closed
EDGE-068649,JCT-FDR-0096-007,FUSE-XFMR-033808,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.03,157.6,0.3109,0.4389,0.3655,340,13.8,2,1,,closed
EDGE-068650,FUSE-XFMR-033808,XFMR-033808,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.169,893.1,0.2711,0.4044,0.3655,340,13.8,2,1,,closed
EDGE-068651,JCT-FDR-0096-007,FUSE-XFMR-033809,FDR-0096,SUB-021,lateral_underground,4/0 AL,AB,0.033,172.7,0.303,0.456,0.3655,340,13.8,2,0,,closed
EDGE-068652,FUSE-XFMR-033809,XFMR-033809,FDR-0096,SUB-021,lateral_underground,4/0 AL,AB,0.185,978.4,0.3249,0.4395,0.3655,340,13.8,2,0,,closed
EDGE-068653,JCT-FDR-0096-007,FUSE-XFMR-033810,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.035,184.5,0.2822,0.4506,0.3655,340,13.8,1,1,,closed
EDGE-068654,FUSE-XFMR-033810,XFMR-033810,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.198,1045.7,0.2937,0.4316,0.3655,340,13.8,1,1,,closed
EDGE-068655,JCT-FDR-0096-007,FUSE-XFMR-033811,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.038,200.4,0.5705,0.4645,0.5345,230,13.8,3,1,,closed
EDGE-068656,FUSE-XFMR-033811,XFMR-033811,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.215,1135.5,0.5816,0.4885,0.5345,230,13.8,3,1,,closed
EDGE-068657,JCT-FDR-0096-007,FUSE-XFMR-033812,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.04,213.0,0.6446,0.4983,0.5345,230,13.8,1,0,,closed
EDGE-068658,FUSE-XFMR-033812,XFMR-033812,FDR-0096,SUB-021,lateral_underground,1/0 AL,A,0.229,1207.3,0.6124,0.5101,0.5345,230,13.8,1,0,,closed
EDGE-068659,JCT-FDR-0096-007,FUSE-XFMR-033813,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.043,226.5,0.3181,0.4702,0.3655,340,13.8,2,1,,closed
EDGE-068660,FUSE-XFMR-033813,XFMR-033813,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.243,1283.6,0.2738,0.4034,0.3655,340,13.8,2,1,,closed
EDGE-068661,JCT-FDR-0096-007,FUSE-XFMR-033814,FDR-0096,SUB-021,lateral_underground,1/0 AL,ABC,0.046,243.1,0.5406,0.5022,0.5345,230,13.8,3,0,,closed
EDGE-068662,FUSE-XFMR-033814,XFMR-033814,FDR-0096,SUB-021,lateral_underground,1/0 AL,ABC,0.261,1377.8,0.6081,0.5217,0.5345,230,13.8,3,0,,closed
EDGE-068663,JCT-FDR-0096-007,FUSE-XFMR-033815,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.048,254.2,0.8318,0.488,0.6985,150,13.8,3,1,,closed
EDGE-068664,FUSE-XFMR-033815,XFMR-033815,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.273,1440.6,0.8217,0.5302,0.6985,150,13.8,3,1,,closed
EDGE-068665,JCT-FDR-0096-007,FUSE-XFMR-033816,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.051,268.5,0.9091,0.4584,0.6985,150,13.8,2,1,,closed
EDGE-068666,FUSE-XFMR-033816,XFMR-033816,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,AC,0.288,1521.4,0.8856,0.4739,0.6985,150,13.8,2,1,,closed
EDGE-068667,JCT-FDR-0096-007,FUSE-XFMR-033817,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.053,282.0,1.421,0.4757,1.007,100,13.8,1,1,,closed
EDGE-068668,FUSE-XFMR-033817,XFMR-033817,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.303,1597.7,1.5104,0.528,1.007,100,13.8,1,1,,closed
EDGE-068669,JCT-FDR-0096-007,FUSE-XFMR-033818,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.056,297.8,1.5525,0.4787,1.007,100,13.8,3,1,,closed
EDGE-068670,FUSE-XFMR-033818,XFMR-033818,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.32,1687.5,1.6199,0.4847,1.007,100,13.8,3,1,,closed
EDGE-068671,JCT-FDR-0096-007,FUSE-XFMR-033819,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.06,314.4,0.6361,0.4303,0.5345,230,13.8,2,1,,closed
EDGE-068672,FUSE-XFMR-033819,XFMR-033819,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.337,1781.7,0.5723,0.4513,0.5345,230,13.8,2,1,,closed
EDGE-068673,JCT-FDR-0096-007,FUSE-XFMR-033820,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.062,325.5,1.6097,0.462,1.007,100,13.8,1,1,,closed
EDGE-068674,FUSE-XFMR-033820,XFMR-033820,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.349,1844.6,1.539,0.5522,1.007,100,13.8,1,1,,closed
EDGE-068675,JCT-FDR-0096-007,FUSE-XFMR-033821,FDR-0096,SUB-021,lateral_underground,#2 ACSR,A,0.064,339.0,0.9402,0.5449,0.6985,150,13.8,1,0,,closed
EDGE-068676,FUSE-XFMR-033821,XFMR-033821,FDR-0096,SUB-021,lateral_underground,#2 ACSR,A,0.364,1920.9,0.9462,0.4649,0.6985,150,13.8,1,0,,closed
EDGE-068677,JCT-FDR-0096-007,FUSE-XFMR-033822,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.068,357.2,0.5743,0.5244,0.5345,230,13.8,2,1,,closed
EDGE-068678,FUSE-XFMR-033822,XFMR-033822,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.383,2024.1,0.5941,0.4442,0.5345,230,13.8,2,1,,closed
EDGE-068679,JCT-FDR-0096-007,FUSE-XFMR-033823,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.07,369.9,0.5746,0.5221,0.5345,230,13.8,1,1,,closed
EDGE-068680,FUSE-XFMR-033823,XFMR-033823,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.397,2095.9,0.6276,0.4805,0.5345,230,13.8,1,1,,closed
EDGE-068681,JCT-FDR-0096-007,FUSE-XFMR-033824,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.073,384.1,0.5693,0.5206,0.5345,230,13.8,1,1,,closed
EDGE-068682,FUSE-XFMR-033824,XFMR-033824,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.412,2176.7,0.5515,0.4441,0.5345,230,13.8,1,1,,closed
EDGE-068683,JCT-FDR-0096-007,FUSE-XFMR-033825,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.075,396.8,1.5961,0.4794,1.007,100,13.8,3,1,,closed
EDGE-068684,FUSE-XFMR-033825,XFMR-033825,FDR-0096,SUB-021,lateral_overhead,#4 CU,ABC,0.426,2248.5,1.3626,0.4807,1.007,100,13.8,3,1,,closed
EDGE-068685,JCT-FDR-0096-007,FUSE-XFMR-033826,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.078,411.8,1.4494,0.5225,1.007,100,13.8,1,1,,closed
EDGE-068686,FUSE-XFMR-033826,XFMR-033826,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.442,2333.8,1.6321,0.4701,1.007,100,13.8,1,1,,closed
EDGE-068687,JCT-FDR-0096-007,FUSE-XFMR-033827,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.081,427.7,1.6376,0.5533,1.007,100,13.8,2,1,,closed
EDGE-068688,FUSE-XFMR-033827,XFMR-033827,FDR-0096,SUB-021,lateral_overhead,#4 CU,AB,0.459,2423.5,1.6104,0.48,1.007,100,13.8,2,1,,closed
EDGE-068689,JCT-FDR-0096-007,FUSE-XFMR-033828,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.083,437.2,1.4102,0.4779,1.007,100,13.8,2,1,,closed
EDGE-068690,FUSE-XFMR-033828,XFMR-033828,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.469,2477.4,1.6141,0.4672,1.007,100,13.8,2,1,,closed
EDGE-068691,JCT-FDR-0096-007,FUSE-XFMR-033829,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.085,451.4,0.5669,0.4881,0.5345,230,13.8,2,1,,closed
EDGE-068692,FUSE-XFMR-033829,XFMR-033829,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.484,2558.2,0.6066,0.4331,0.5345,230,13.8,2,1,,closed
EDGE-068693,JCT-FDR-0096-007,JCT-FDR-0096-008,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.5,2640.0,0.3266,0.4217,0.3823,400,13.8,3,1,,closed
EDGE-068694,JCT-FDR-0096-008,FUSE-XFMR-033830,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.001,3.2,0.6019,0.5184,0.5345,230,13.8,2,1,,closed
EDGE-068695,FUSE-XFMR-033830,XFMR-033830,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.003,18.0,0.6464,0.4592,0.5345,230,13.8,2,1,,closed
EDGE-068696,JCT-FDR-0096-008,FUSE-XFMR-033831,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AC,0.003,14.3,0.9406,0.4866,0.6985,150,13.8,2,0,,closed
EDGE-068697,FUSE-XFMR-033831,XFMR-033831,FDR-0096,SUB-021,lateral_underground,#2 ACSR,AC,0.015,80.8,0.9539,0.4676,0.6985,150,13.8,2,0,,closed
EDGE-068698,JCT-FDR-0096-008,FUSE-XFMR-033832,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.006,29.3,0.6087,0.5196,0.5345,230,13.8,3,1,,closed
EDGE-068699,FUSE-XFMR-033832,XFMR-033832,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.031,166.1,0.6063,0.478,0.5345,230,13.8,3,1,,closed
EDGE-068700,JCT-FDR-0096-008,FUSE-XFMR-033833,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.008,44.4,0.2851,0.4703,0.3655,340,13.8,1,0,,closed
EDGE-068701,FUSE-XFMR-033833,XFMR-033833,FDR-0096,SUB-021,lateral_underground,4/0 AL,A,0.048,251.3,0.3149,0.4055,0.3655,340,13.8,1,0,,closed
EDGE-068702,JCT-FDR-0096-008,FUSE-XFMR-033834,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.011,56.2,0.565,0.5093,0.5345,230,13.8,3,1,,closed
EDGE-068703,FUSE-XFMR-033834,XFMR-033834,FDR-0096,SUB-021,lateral_overhead,1/0 AL,ABC,0.06,318.6,0.5383,0.5242,0.5345,230,13.8,3,1,,closed
EDGE-068704,JCT-FDR-0096-008,FUSE-XFMR-033835,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.013,70.5,0.8322,0.5207,0.6985,150,13.8,2,1,,closed
EDGE-068705,FUSE-XFMR-033835,XFMR-033835,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.076,399.4,0.8322,0.4582,0.6985,150,13.8,2,1,,closed
EDGE-068706,JCT-FDR-0096-008,FUSE-XFMR-033836,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.016,85.5,0.316,0.4233,0.3655,340,13.8,2,1,,closed
EDGE-068707,FUSE-XFMR-033836,XFMR-033836,FDR-0096,SUB-021,lateral_overhead,4/0 AL,BC,0.092,484.7,0.2761,0.4504,0.3655,340,13.8,2,1,,closed
EDGE-068708,JCT-FDR-0096-008,FUSE-XFMR-033837,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.019,101.4,0.9685,0.5334,0.6985,150,13.8,2,1,,closed
EDGE-068709,FUSE-XFMR-033837,XFMR-033837,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.109,574.5,0.9186,0.4896,0.6985,150,13.8,2,1,,closed
EDGE-068710,JCT-FDR-0096-008,FUSE-XFMR-033838,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.022,117.2,0.6065,0.5141,0.5345,230,13.8,2,1,,closed
EDGE-068711,FUSE-XFMR-033838,XFMR-033838,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.126,664.2,0.6484,0.4887,0.5345,230,13.8,2,1,,closed
EDGE-068712,JCT-FDR-0096-008,FUSE-XFMR-033839,FDR-0096,SUB-021,lateral_underground,4/0 AL,C,0.025,129.9,0.3219,0.4346,0.3655,340,13.8,1,0,,closed
EDGE-068713,FUSE-XFMR-033839,XFMR-033839,FDR-0096,SUB-021,lateral_underground,4/0 AL,C,0.139,736.0,0.3064,0.4702,0.3655,340,13.8,1,0,,closed
EDGE-068714,JCT-FDR-0096-008,FUSE-XFMR-033840,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.027,142.6,0.5817,0.4682,0.5345,230,13.8,2,1,,closed
EDGE-068715,FUSE-XFMR-033840,XFMR-033840,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.153,807.8,0.6086,0.4375,0.5345,230,13.8,2,1,,closed
EDGE-068716,JCT-FDR-0096-008,FUSE-XFMR-033841,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.03,157.6,0.832,0.5504,0.6985,150,13.8,2,1,,closed
EDGE-068717,FUSE-XFMR-033841,XFMR-033841,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.169,893.1,0.8468,0.4623,0.6985,150,13.8,2,1,,closed
EDGE-068718,JCT-FDR-0096-008,FUSE-XFMR-033842,FDR-0096,SUB-021,lateral_underground,#4 CU,AC,0.032,170.3,1.412,0.5013,1.007,100,13.8,2,0,,closed
EDGE-068719,FUSE-XFMR-033842,XFMR-033842,FDR-0096,SUB-021,lateral_underground,#4 CU,AC,0.183,964.9,1.6387,0.4729,1.007,100,13.8,2,0,,closed
EDGE-068720,JCT-FDR-0096-008,FUSE-XFMR-033843,FDR-0096,SUB-021,lateral_underground,#4 CU,ABC,0.035,186.9,1.564,0.5518,1.007,100,13.8,3,0,,closed
EDGE-068721,FUSE-XFMR-033843,XFMR-033843,FDR-0096,SUB-021,lateral_underground,#4 CU,ABC,0.201,1059.2,1.4057,0.5467,1.007,100,13.8,3,0,,closed
EDGE-068722,JCT-FDR-0096-008,FUSE-XFMR-033844,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.038,201.2,1.5245,0.55,1.007,100,13.8,2,1,,closed
EDGE-068723,FUSE-XFMR-033844,XFMR-033844,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.216,1140.0,1.5034,0.5489,1.007,100,13.8,2,1,,closed
EDGE-068724,JCT-FDR-0096-008,FUSE-XFMR-033845,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.04,213.0,0.6233,0.5194,0.5345,230,13.8,1,1,,closed
EDGE-068725,FUSE-XFMR-033845,XFMR-033845,FDR-0096,SUB-021,lateral_overhead,1/0 AL,C,0.229,1207.3,0.6127,0.511,0.5345,230,13.8,1,1,,closed
EDGE-068726,JCT-FDR-0096-008,FUSE-XFMR-033846,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.044,230.5,0.5706,0.4971,0.5345,230,13.8,2,1,,closed
EDGE-068727,FUSE-XFMR-033846,XFMR-033846,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AB,0.247,1306.0,0.5691,0.4518,0.5345,230,13.8,2,1,,closed
EDGE-068728,JCT-FDR-0096-008,FUSE-XFMR-033847,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.046,240.8,0.589,0.4875,0.5345,230,13.8,2,1,,closed
EDGE-068729,FUSE-XFMR-033847,XFMR-033847,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.258,1364.4,0.6317,0.4427,0.5345,230,13.8,2,1,,closed
EDGE-068730,JCT-FDR-0096-008,FUSE-XFMR-033848,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.049,258.2,1.4386,0.5269,1.007,100,13.8,2,1,,closed
EDGE-068731,FUSE-XFMR-033848,XFMR-033848,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.277,1463.1,1.4061,0.5019,1.007,100,13.8,2,1,,closed
EDGE-068732,JCT-FDR-0096-008,FUSE-XFMR-033849,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.052,273.2,1.6161,0.4774,1.007,100,13.8,2,1,,closed
EDGE-068733,FUSE-XFMR-033849,XFMR-033849,FDR-0096,SUB-021,lateral_overhead,#4 CU,BC,0.293,1548.4,1.3858,0.4761,1.007,100,13.8,2,1,,closed
EDGE-068734,JCT-FDR-0096-008,FUSE-XFMR-033850,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.054,285.9,1.523,0.5173,1.007,100,13.8,1,1,,closed
EDGE-068735,FUSE-XFMR-033850,XFMR-033850,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.307,1620.2,1.3818,0.4912,1.007,100,13.8,1,1,,closed
EDGE-068736,JCT-FDR-0096-008,FUSE-XFMR-033851,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.057,300.2,1.5308,0.5211,1.007,100,13.8,2,1,,closed
EDGE-068737,FUSE-XFMR-033851,XFMR-033851,FDR-0096,SUB-021,lateral_overhead,#4 CU,AC,0.322,1701.0,1.4039,0.5052,1.007,100,13.8,2,1,,closed
EDGE-068738,JCT-FDR-0096-008,FUSE-XFMR-033852,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.06,316.0,0.9419,0.5042,0.6985,150,13.8,1,1,,closed
EDGE-068739,FUSE-XFMR-033852,XFMR-033852,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,B,0.339,1790.7,0.9025,0.4685,0.6985,150,13.8,1,1,,closed
EDGE-068740,JCT-FDR-0096-008,FUSE-XFMR-033853,FDR-0096,SUB-021,lateral_underground,#2 ACSR,A,0.062,326.3,0.9575,0.4813,0.6985,150,13.8,1,0,,closed
EDGE-068741,FUSE-XFMR-033853,XFMR-033853,FDR-0096,SUB-021,lateral_underground,#2 ACSR,A,0.35,1849.1,0.9506,0.5262,0.6985,150,13.8,1,0,,closed
EDGE-068742,JCT-FDR-0096-008,FUSE-XFMR-033854,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.065,344.5,0.6418,0.5048,0.5345,230,13.8,2,1,,closed
EDGE-068743,FUSE-XFMR-033854,XFMR-033854,FDR-0096,SUB-021,lateral_overhead,1/0 AL,BC,0.37,1952.3,0.5917,0.4415,0.5345,230,13.8,2,1,,closed
EDGE-068744,JCT-FDR-0096-008,FUSE-XFMR-033855,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.067,354.8,0.277,0.4091,0.3655,340,13.8,1,1,,closed
EDGE-068745,FUSE-XFMR-033855,XFMR-033855,FDR-0096,SUB-021,lateral_overhead,4/0 AL,A,0.381,2010.6,0.3176,0.4161,0.3655,340,13.8,1,1,,closed
EDGE-068746,JCT-FDR-0096-008,FUSE-XFMR-033856,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.07,369.9,0.6197,0.5166,0.5345,230,13.8,2,1,,closed
EDGE-068747,FUSE-XFMR-033856,XFMR-033856,FDR-0096,SUB-021,lateral_overhead,1/0 AL,AC,0.397,2095.9,0.5916,0.4645,0.5345,230,13.8,2,1,,closed
EDGE-068748,JCT-FDR-0096-008,FUSE-XFMR-033857,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.073,387.3,0.3069,0.4116,0.3655,340,13.8,2,1,,closed
EDGE-068749,FUSE-XFMR-033857,XFMR-033857,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AB,0.416,2194.6,0.2958,0.4546,0.3655,340,13.8,2,1,,closed
EDGE-068750,JCT-FDR-0096-008,FUSE-XFMR-033858,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.076,400.0,0.8344,0.4721,0.6985,150,13.8,3,1,,closed
EDGE-068751,FUSE-XFMR-033858,XFMR-033858,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,ABC,0.429,2266.4,0.8378,0.4679,0.6985,150,13.8,3,1,,closed
EDGE-068752,JCT-FDR-0096-008,FUSE-XFMR-033859,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.078,411.8,0.6178,0.4568,0.5345,230,13.8,1,1,,closed
EDGE-068753,FUSE-XFMR-033859,XFMR-033859,FDR-0096,SUB-021,lateral_overhead,1/0 AL,A,0.442,2333.8,0.5514,0.4355,0.5345,230,13.8,1,1,,closed
EDGE-068754,JCT-FDR-0096-008,FUSE-XFMR-033860,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.081,426.1,0.2761,0.4308,0.3655,340,13.8,2,1,,closed
EDGE-068755,FUSE-XFMR-033860,XFMR-033860,FDR-0096,SUB-021,lateral_overhead,4/0 AL,AC,0.457,2414.5,0.2837,0.4364,0.3655,340,13.8,2,1,,closed
EDGE-068756,JCT-FDR-0096-008,FUSE-XFMR-033861,FDR-0096,SUB-021,lateral_underground,1/0 AL,AB,0.084,442.7,0.6306,0.4631,0.5345,230,13.8,2,0,,closed
EDGE-068757,FUSE-XFMR-033861,XFMR-033861,FDR-0096,SUB-021,lateral_underground,1/0 AL,AB,0.475,2508.8,0.6129,0.5138,0.5345,230,13.8,2,0,,closed
EDGE-068758,JCT-FDR-0096-008,FUSE-XFMR-033862,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.086,454.6,1.5832,0.5195,1.007,100,13.8,2,0,,closed
EDGE-068759,FUSE-XFMR-033862,XFMR-033862,FDR-0096,SUB-021,lateral_underground,#4 CU,AB,0.488,2576.1,1.4923,0.4836,1.007,100,13.8,2,0,,closed
EDGE-068760,JCT-FDR-0096-008,JCT-FDR-0096-009,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.49,2587.2,0.2928,0.408,0.3981,400,13.8,3,1,,closed
EDGE-068761,JCT-FDR-0096-009,FUSE-XFMR-033863,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.002,7.9,0.9501,0.5288,0.6985,150,13.8,2,1,,closed
EDGE-068762,FUSE-XFMR-033863,XFMR-033863,FDR-0096,SUB-021,lateral_overhead,#2 ACSR,BC,0.009,44.9,0.8882,0.5143,0.6985,150,13.8,2,1,,closed
EDGE-068763,JCT-FDR-0096-009,FUSE-XFMR-033864,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.004,19.0,1.4336,0.4938,1.007,100,13.8,1,1,,closed
EDGE-068764,FUSE-XFMR-033864,XFMR-033864,FDR-0096,SUB-021,lateral_overhead,#4 CU,B,0.02,107.7,1.5316,0.5244,1.007,100,13.8,1,1,,closed
EDGE-068765,JCT-FDR-0096-009,FDR-0096-TAIL,FDR-0096,SUB-021,primary_overhead,336 ACSR,ABC,0.03,158.4,0.2967,0.4229,0.375,400,13.8,3,1,,open
EDGE-068766,SUB-022,FDR-0097-HEAD,FDR-0097,SUB-022,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2303,0.4718,0.335,480,24.9,3,1,,closed
EDGE-068767,FDR-0097-HEAD,JCT-FDR-0097-001,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.2243,0.4428,0.3229,480,24.9,3,1,,closed
EDGE-068768,JCT-FDR-0097-001,FUSE-XFMR-033865,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.001,3.2,0.3148,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-068769,FUSE-XFMR-033865,XFMR-033865,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.003,18.0,0.3197,0.4239,0.3655,340,24.9,1,1,,closed
EDGE-068770,JCT-FDR-0097-001,FUSE-XFMR-033866,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.003,13.5,0.9156,0.4799,0.6985,150,24.9,1,0,,closed
EDGE-068771,FUSE-XFMR-033866,XFMR-033866,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.014,76.3,0.9209,0.5169,0.6985,150,24.9,1,0,,closed
EDGE-068772,JCT-FDR-0097-001,FUSE-XFMR-033867,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.005,27.7,0.6129,0.4991,0.5345,230,24.9,1,1,,closed
EDGE-068773,FUSE-XFMR-033867,XFMR-033867,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.03,157.1,0.6124,0.5235,0.5345,230,24.9,1,1,,closed
EDGE-068774,JCT-FDR-0097-001,FUSE-XFMR-033868,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.008,42.0,0.9289,0.528,0.6985,150,24.9,1,1,,closed
EDGE-068775,FUSE-XFMR-033868,XFMR-033868,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.045,237.9,0.9168,0.4696,0.6985,150,24.9,1,1,,closed
EDGE-068776,JCT-FDR-0097-001,FUSE-XFMR-033869,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.01,54.6,0.5474,0.5127,0.5345,230,24.9,2,0,,closed
EDGE-068777,FUSE-XFMR-033869,XFMR-033869,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.059,309.7,0.6506,0.4764,0.5345,230,24.9,2,0,,closed
EDGE-068778,JCT-FDR-0097-001,FUSE-XFMR-033870,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.013,71.3,0.5902,0.4372,0.5345,230,24.9,3,1,,closed
EDGE-068779,FUSE-XFMR-033870,XFMR-033870,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.076,403.9,0.6157,0.5137,0.5345,230,24.9,3,1,,closed
EDGE-068780,JCT-FDR-0097-001,FUSE-XFMR-033871,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.016,84.0,0.9387,0.5015,0.6985,150,24.9,2,1,,closed
EDGE-068781,FUSE-XFMR-033871,XFMR-033871,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.09,475.7,0.8972,0.5413,0.6985,150,24.9,2,1,,closed
EDGE-068782,JCT-FDR-0097-001,FUSE-XFMR-033872,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.019,98.2,1.6057,0.4884,1.007,100,24.9,3,1,,closed
EDGE-068783,FUSE-XFMR-033872,XFMR-033872,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.105,556.5,1.4293,0.5544,1.007,100,24.9,3,1,,closed
EDGE-068784,JCT-FDR-0097-001,FUSE-XFMR-033873,FDR-0097,SUB-022,lateral_underground,1/0 AL,AB,0.022,114.8,0.56,0.4373,0.5345,230,24.9,2,0,,closed
EDGE-068785,FUSE-XFMR-033873,XFMR-033873,FDR-0097,SUB-022,lateral_underground,1/0 AL,AB,0.123,650.8,0.6384,0.4593,0.5345,230,24.9,2,0,,closed
EDGE-068786,JCT-FDR-0097-001,FUSE-XFMR-033874,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.024,125.9,0.5863,0.5216,0.5345,230,24.9,1,1,,closed
EDGE-068787,FUSE-XFMR-033874,XFMR-033874,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.135,713.6,0.5929,0.5061,0.5345,230,24.9,1,1,,closed
EDGE-068788,JCT-FDR-0097-001,FUSE-XFMR-033875,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.027,142.6,0.621,0.4337,0.5345,230,24.9,2,1,,closed
EDGE-068789,FUSE-XFMR-033875,XFMR-033875,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.153,807.8,0.6037,0.488,0.5345,230,24.9,2,1,,closed
EDGE-068790,JCT-FDR-0097-001,FUSE-XFMR-033876,FDR-0097,SUB-022,lateral_underground,#4 CU,AC,0.03,158.4,1.5204,0.4932,1.007,100,24.9,2,0,,closed
EDGE-068791,FUSE-XFMR-033876,XFMR-033876,FDR-0097,SUB-022,lateral_underground,#4 CU,AC,0.17,897.6,1.4786,0.4753,1.007,100,24.9,2,0,,closed
EDGE-068792,JCT-FDR-0097-001,FUSE-XFMR-033877,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.033,173.4,1.6214,0.5127,1.007,100,24.9,2,1,,closed
EDGE-068793,FUSE-XFMR-033877,XFMR-033877,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.186,982.9,1.4519,0.5542,1.007,100,24.9,2,1,,closed
EDGE-068794,JCT-FDR-0097-001,FUSE-XFMR-033878,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.035,183.0,0.2804,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-068795,FUSE-XFMR-033878,XFMR-033878,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.196,1036.7,0.2716,0.4114,0.3655,340,24.9,2,1,,closed
EDGE-068796,JCT-FDR-0097-001,FUSE-XFMR-033879,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.037,198.0,1.4315,0.5155,1.007,100,24.9,2,0,,closed
EDGE-068797,FUSE-XFMR-033879,XFMR-033879,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.212,1122.0,1.6057,0.5117,1.007,100,24.9,2,0,,closed
EDGE-068798,JCT-FDR-0097-001,FUSE-XFMR-033880,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.041,213.8,0.8592,0.5402,0.6985,150,24.9,1,1,,closed
EDGE-068799,FUSE-XFMR-033880,XFMR-033880,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.23,1211.8,0.8334,0.503,0.6985,150,24.9,1,1,,closed
EDGE-068800,JCT-FDR-0097-001,FUSE-XFMR-033881,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.043,225.7,0.6439,0.4777,0.5345,230,24.9,1,0,,closed
EDGE-068801,FUSE-XFMR-033881,XFMR-033881,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.242,1279.1,0.574,0.5136,0.5345,230,24.9,1,0,,closed
EDGE-068802,JCT-FDR-0097-001,FUSE-XFMR-033882,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.046,241.6,0.8187,0.4819,0.6985,150,24.9,3,0,,closed
EDGE-068803,FUSE-XFMR-033882,XFMR-033882,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.259,1368.8,0.9067,0.5091,0.6985,150,24.9,3,0,,closed
EDGE-068804,JCT-FDR-0097-001,FUSE-XFMR-033883,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.049,259.0,1.6342,0.5263,1.007,100,24.9,2,1,,closed
EDGE-068805,FUSE-XFMR-033883,XFMR-033883,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.278,1467.6,1.6068,0.5179,1.007,100,24.9,2,1,,closed
EDGE-068806,JCT-FDR-0097-001,FUSE-XFMR-033884,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.052,274.0,0.9813,0.4964,0.6985,150,24.9,2,1,,closed
EDGE-068807,FUSE-XFMR-033884,XFMR-033884,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.294,1552.8,0.8452,0.4922,0.6985,150,24.9,2,1,,closed
EDGE-068808,JCT-FDR-0097-001,FUSE-XFMR-033885,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.054,287.5,1.4267,0.4859,1.007,100,24.9,2,1,,closed
EDGE-068809,FUSE-XFMR-033885,XFMR-033885,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.309,1629.1,1.5992,0.4778,1.007,100,24.9,2,1,,closed
EDGE-068810,JCT-FDR-0097-001,FUSE-XFMR-033886,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.056,297.8,0.5818,0.5151,0.5345,230,24.9,2,0,,closed
EDGE-068811,FUSE-XFMR-033886,XFMR-033886,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.32,1687.5,0.5784,0.4925,0.5345,230,24.9,2,0,,closed
EDGE-068812,JCT-FDR-0097-001,FUSE-XFMR-033887,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.06,316.0,0.6226,0.4757,0.5345,230,24.9,1,1,,closed
EDGE-068813,FUSE-XFMR-033887,XFMR-033887,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.339,1790.7,0.5398,0.4642,0.5345,230,24.9,1,1,,closed
EDGE-068814,JCT-FDR-0097-001,FUSE-XFMR-033888,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.063,331.1,1.649,0.472,1.007,100,24.9,2,1,,closed
EDGE-068815,FUSE-XFMR-033888,XFMR-033888,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.355,1876.0,1.4678,0.4695,1.007,100,24.9,2,1,,closed
EDGE-068816,JCT-FDR-0097-001,FUSE-XFMR-033889,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.065,342.9,0.3207,0.4283,0.3655,340,24.9,3,1,,closed
EDGE-068817,FUSE-XFMR-033889,XFMR-033889,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.368,1943.3,0.3259,0.3913,0.3655,340,24.9,3,1,,closed
EDGE-068818,JCT-FDR-0097-001,FUSE-XFMR-033890,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.068,360.4,0.3151,0.4579,0.3655,340,24.9,1,1,,closed
EDGE-068819,FUSE-XFMR-033890,XFMR-033890,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.387,2042.0,0.3191,0.4658,0.3655,340,24.9,1,1,,closed
EDGE-068820,JCT-FDR-0097-001,FUSE-XFMR-033891,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.071,373.8,0.9168,0.5002,0.6985,150,24.9,1,1,,closed
EDGE-068821,FUSE-XFMR-033891,XFMR-033891,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.401,2118.3,0.92,0.4531,0.6985,150,24.9,1,1,,closed
