edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-068822,JCT-FDR-0097-001,FUSE-XFMR-033892,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.074,388.9,0.2949,0.4028,0.3655,340,24.9,1,1,,closed
EDGE-068823,FUSE-XFMR-033892,XFMR-033892,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.417,2203.6,0.2862,0.4534,0.3655,340,24.9,1,1,,closed
EDGE-068824,JCT-FDR-0097-001,FUSE-XFMR-033893,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.076,403.1,0.9312,0.541,0.6985,150,24.9,1,0,,closed
EDGE-068825,FUSE-XFMR-033893,XFMR-033893,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.433,2284.4,0.9193,0.4784,0.6985,150,24.9,1,0,,closed
EDGE-068826,JCT-FDR-0097-001,FUSE-XFMR-033894,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.079,417.4,1.4613,0.5129,1.007,100,24.9,1,0,,closed
EDGE-068827,FUSE-XFMR-033894,XFMR-033894,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.448,2365.2,1.537,0.4748,1.007,100,24.9,1,0,,closed
EDGE-068828,JCT-FDR-0097-001,FUSE-XFMR-033895,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.082,432.4,0.8177,0.5285,0.6985,150,24.9,2,1,,closed
EDGE-068829,FUSE-XFMR-033895,XFMR-033895,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.464,2450.4,0.8452,0.452,0.6985,150,24.9,2,1,,closed
EDGE-068830,JCT-FDR-0097-001,FUSE-XFMR-033896,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.084,444.3,0.6236,0.4368,0.5345,230,24.9,2,1,,closed
EDGE-068831,FUSE-XFMR-033896,XFMR-033896,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.477,2517.8,0.5981,0.4696,0.5345,230,24.9,2,1,,closed
EDGE-068832,JCT-FDR-0097-001,FUSE-XFMR-033897,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.087,460.2,0.2719,0.4465,0.3655,340,24.9,2,1,,closed
EDGE-068833,FUSE-XFMR-033897,XFMR-033897,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.494,2607.5,0.2984,0.4109,0.3655,340,24.9,2,1,,closed
EDGE-068834,JCT-FDR-0097-001,FUSE-XFMR-033898,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.09,475.2,0.2952,0.4426,0.3655,340,24.9,2,1,,closed
EDGE-068835,FUSE-XFMR-033898,XFMR-033898,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.51,2692.8,0.3115,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-068836,JCT-FDR-0097-001,FUSE-XFMR-033899,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.093,490.2,1.549,0.5149,1.007,100,24.9,2,1,,closed
EDGE-068837,FUSE-XFMR-033899,XFMR-033899,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.526,2778.1,1.4877,0.5577,1.007,100,24.9,2,1,,closed
EDGE-068838,JCT-FDR-0097-001,FUSE-XFMR-033900,FDR-0097,SUB-022,lateral_underground,4/0 AL,B,0.095,502.1,0.2767,0.4613,0.3655,340,24.9,1,0,,closed
EDGE-068839,FUSE-XFMR-033900,XFMR-033900,FDR-0097,SUB-022,lateral_underground,4/0 AL,B,0.539,2845.4,0.2721,0.4459,0.3655,340,24.9,1,0,,closed
EDGE-068840,JCT-FDR-0097-001,FUSE-XFMR-033901,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.098,515.6,0.8928,0.4878,0.6985,150,24.9,1,1,,closed
EDGE-068841,FUSE-XFMR-033901,XFMR-033901,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.553,2921.7,0.9616,0.5332,0.6985,150,24.9,1,1,,closed
EDGE-068842,JCT-FDR-0097-001,FUSE-XFMR-033902,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.1,529.8,0.8328,0.5342,0.6985,150,24.9,3,1,,closed
EDGE-068843,FUSE-XFMR-033902,XFMR-033902,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.569,3002.5,0.936,0.5241,0.6985,150,24.9,3,1,,closed
EDGE-068844,JCT-FDR-0097-001,FUSE-XFMR-033903,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.103,546.5,0.5329,0.4527,0.5345,230,24.9,2,1,,closed
EDGE-068845,FUSE-XFMR-033903,XFMR-033903,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.586,3096.7,0.5413,0.4376,0.5345,230,24.9,2,1,,closed
EDGE-068846,JCT-FDR-0097-001,FUSE-XFMR-033904,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.106,557.6,1.617,0.5342,1.007,100,24.9,3,0,,closed
EDGE-068847,FUSE-XFMR-033904,XFMR-033904,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.598,3159.6,1.5902,0.54,1.007,100,24.9,3,0,,closed
EDGE-068848,JCT-FDR-0097-001,FUSE-XFMR-033905,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.109,574.2,1.3873,0.4886,1.007,100,24.9,1,1,,closed
EDGE-068849,FUSE-XFMR-033905,XFMR-033905,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.616,3253.8,1.4648,0.5491,1.007,100,24.9,1,1,,closed
EDGE-068850,JCT-FDR-0097-001,FUSE-XFMR-033906,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.111,587.7,1.3591,0.4862,1.007,100,24.9,1,0,,closed
EDGE-068851,FUSE-XFMR-033906,XFMR-033906,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.631,3330.1,1.3549,0.5509,1.007,100,24.9,1,0,,closed
EDGE-068852,JCT-FDR-0097-001,FUSE-XFMR-033907,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.114,601.1,0.5425,0.4753,0.5345,230,24.9,2,1,,closed
EDGE-068853,FUSE-XFMR-033907,XFMR-033907,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.645,3406.4,0.5861,0.4862,0.5345,230,24.9,2,1,,closed
EDGE-068854,JCT-FDR-0097-001,FUSE-XFMR-033908,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.117,620.1,0.2758,0.4249,0.3655,340,24.9,1,1,,closed
EDGE-068855,FUSE-XFMR-033908,XFMR-033908,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.666,3514.1,0.2937,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-068856,JCT-FDR-0097-001,FUSE-XFMR-033909,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.12,632.8,0.3064,0.4437,0.3655,340,24.9,2,0,,closed
EDGE-068857,FUSE-XFMR-033909,XFMR-033909,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.679,3585.9,0.2772,0.4065,0.3655,340,24.9,2,0,,closed
EDGE-068858,JCT-FDR-0097-001,JCT-FDR-0097-002,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.68,3590.4,0.2448,0.433,0.3577,480,24.9,3,1,,closed
EDGE-068859,JCT-FDR-0097-002,FUSE-XFMR-033910,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.001,3.2,0.6109,0.4414,0.5345,230,24.9,2,1,,closed
EDGE-068860,FUSE-XFMR-033910,XFMR-033910,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.003,18.0,0.5992,0.4817,0.5345,230,24.9,2,1,,closed
EDGE-068861,JCT-FDR-0097-002,FUSE-XFMR-033911,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.003,15.0,1.4783,0.5487,1.007,100,24.9,2,0,,closed
EDGE-068862,FUSE-XFMR-033911,XFMR-033911,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.016,85.3,1.6109,0.5457,1.007,100,24.9,2,0,,closed
EDGE-068863,JCT-FDR-0097-002,FUSE-XFMR-033912,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.005,28.5,1.5661,0.4801,1.007,100,24.9,2,1,,closed
EDGE-068864,FUSE-XFMR-033912,XFMR-033912,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.031,161.6,1.5501,0.5063,1.007,100,24.9,2,1,,closed
EDGE-068865,JCT-FDR-0097-002,FUSE-XFMR-033913,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.008,43.6,0.8446,0.4678,0.6985,150,24.9,1,1,,closed
EDGE-068866,FUSE-XFMR-033913,XFMR-033913,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.047,246.8,0.8354,0.52,0.6985,150,24.9,1,1,,closed
EDGE-068867,JCT-FDR-0097-002,FUSE-XFMR-033914,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.011,57.0,0.8837,0.4558,0.6985,150,24.9,3,0,,closed
EDGE-068868,FUSE-XFMR-033914,XFMR-033914,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.061,323.1,0.9299,0.4649,0.6985,150,24.9,3,0,,closed
EDGE-068869,JCT-FDR-0097-002,FUSE-XFMR-033915,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.014,74.4,1.5727,0.5071,1.007,100,24.9,2,1,,closed
EDGE-068870,FUSE-XFMR-033915,XFMR-033915,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.08,421.9,1.5729,0.4826,1.007,100,24.9,2,1,,closed
EDGE-068871,JCT-FDR-0097-002,FUSE-XFMR-033916,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.016,84.7,1.4965,0.5499,1.007,100,24.9,2,1,,closed
EDGE-068872,FUSE-XFMR-033916,XFMR-033916,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.091,480.2,1.5442,0.5125,1.007,100,24.9,2,1,,closed
EDGE-068873,JCT-FDR-0097-002,FUSE-XFMR-033917,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.019,100.6,0.2905,0.4676,0.3655,340,24.9,2,1,,closed
EDGE-068874,FUSE-XFMR-033917,XFMR-033917,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.108,570.0,0.2946,0.4539,0.3655,340,24.9,2,1,,closed
EDGE-068875,JCT-FDR-0097-002,FUSE-XFMR-033918,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.022,114.0,1.5641,0.5372,1.007,100,24.9,1,1,,closed
EDGE-068876,FUSE-XFMR-033918,XFMR-033918,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.122,646.3,1.4008,0.5237,1.007,100,24.9,1,1,,closed
EDGE-068877,JCT-FDR-0097-002,FUSE-XFMR-033919,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.024,129.1,0.847,0.5447,0.6985,150,24.9,1,1,,closed
EDGE-068878,FUSE-XFMR-033919,XFMR-033919,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.139,731.5,0.8975,0.4709,0.6985,150,24.9,1,1,,closed
EDGE-068879,JCT-FDR-0097-002,FUSE-XFMR-033920,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.028,146.5,0.6091,0.4597,0.5345,230,24.9,1,1,,closed
EDGE-068880,FUSE-XFMR-033920,XFMR-033920,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.157,830.3,0.6089,0.432,0.5345,230,24.9,1,1,,closed
EDGE-068881,JCT-FDR-0097-002,FUSE-XFMR-033921,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.03,156.8,0.3138,0.4202,0.3655,340,24.9,2,1,,closed
EDGE-068882,FUSE-XFMR-033921,XFMR-033921,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.168,888.6,0.2855,0.4043,0.3655,340,24.9,2,1,,closed
EDGE-068883,JCT-FDR-0097-002,FUSE-XFMR-033922,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.033,173.4,0.2694,0.4,0.3655,340,24.9,1,1,,closed
EDGE-068884,FUSE-XFMR-033922,XFMR-033922,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.186,982.9,0.2891,0.4392,0.3655,340,24.9,1,1,,closed
EDGE-068885,JCT-FDR-0097-002,FUSE-XFMR-033923,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.035,184.5,0.878,0.5295,0.6985,150,24.9,1,1,,closed
EDGE-068886,FUSE-XFMR-033923,XFMR-033923,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.198,1045.7,0.8977,0.491,0.6985,150,24.9,1,1,,closed
EDGE-068887,JCT-FDR-0097-002,FUSE-XFMR-033924,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.038,200.4,1.3653,0.5561,1.007,100,24.9,2,1,,closed
EDGE-068888,FUSE-XFMR-033924,XFMR-033924,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.215,1135.5,1.4863,0.467,1.007,100,24.9,2,1,,closed
EDGE-068889,JCT-FDR-0097-002,FUSE-XFMR-033925,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.041,213.8,1.6519,0.5457,1.007,100,24.9,3,0,,closed
EDGE-068890,FUSE-XFMR-033925,XFMR-033925,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.23,1211.8,1.4003,0.5476,1.007,100,24.9,3,0,,closed
EDGE-068891,JCT-FDR-0097-002,FUSE-XFMR-033926,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.044,231.3,0.6,0.4489,0.5345,230,24.9,1,1,,closed
EDGE-068892,FUSE-XFMR-033926,XFMR-033926,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.248,1310.5,0.5447,0.4748,0.5345,230,24.9,1,1,,closed
EDGE-068893,JCT-FDR-0097-002,FUSE-XFMR-033927,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.046,244.7,0.8544,0.5117,0.6985,150,24.9,2,1,,closed
EDGE-068894,FUSE-XFMR-033927,XFMR-033927,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.263,1386.8,0.8105,0.5111,0.6985,150,24.9,2,1,,closed
EDGE-068895,JCT-FDR-0097-002,FUSE-XFMR-033928,FDR-0097,SUB-022,lateral_underground,#2 ACSR,BC,0.049,259.0,0.8248,0.4699,0.6985,150,24.9,2,0,,closed
EDGE-068896,FUSE-XFMR-033928,XFMR-033928,FDR-0097,SUB-022,lateral_underground,#2 ACSR,BC,0.278,1467.6,0.9365,0.5062,0.6985,150,24.9,2,0,,closed
EDGE-068897,JCT-FDR-0097-002,FUSE-XFMR-033929,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.052,274.0,1.4671,0.5368,1.007,100,24.9,2,1,,closed
EDGE-068898,FUSE-XFMR-033929,XFMR-033929,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.294,1552.8,1.6344,0.514,1.007,100,24.9,2,1,,closed
EDGE-068899,JCT-FDR-0097-002,FUSE-XFMR-033930,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.054,285.1,0.2899,0.4684,0.3655,340,24.9,2,1,,closed
EDGE-068900,FUSE-XFMR-033930,XFMR-033930,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.306,1615.7,0.3227,0.4023,0.3655,340,24.9,2,1,,closed
EDGE-068901,JCT-FDR-0097-002,FUSE-XFMR-033931,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.057,301.0,0.5889,0.4545,0.5345,230,24.9,1,1,,closed
EDGE-068902,FUSE-XFMR-033931,XFMR-033931,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.323,1705.4,0.5351,0.4847,0.5345,230,24.9,1,1,,closed
EDGE-068903,JCT-FDR-0097-002,FUSE-XFMR-033932,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.06,318.4,1.3662,0.4673,1.007,100,24.9,1,1,,closed
EDGE-068904,FUSE-XFMR-033932,XFMR-033932,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.342,1804.2,1.5432,0.5343,1.007,100,24.9,1,1,,closed
EDGE-068905,JCT-FDR-0097-002,FUSE-XFMR-033933,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.063,330.3,0.3139,0.3976,0.3655,340,24.9,1,1,,closed
EDGE-068906,FUSE-XFMR-033933,XFMR-033933,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.354,1871.5,0.309,0.4725,0.3655,340,24.9,1,1,,closed
EDGE-068907,JCT-FDR-0097-002,FUSE-XFMR-033934,FDR-0097,SUB-022,lateral_overhead,1/0 AL,BC,0.065,343.7,0.6117,0.474,0.5345,230,24.9,2,1,,closed
EDGE-068908,FUSE-XFMR-033934,XFMR-033934,FDR-0097,SUB-022,lateral_overhead,1/0 AL,BC,0.369,1947.8,0.5471,0.5148,0.5345,230,24.9,2,1,,closed
EDGE-068909,JCT-FDR-0097-002,FUSE-XFMR-033935,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.068,361.2,0.3037,0.4549,0.3655,340,24.9,1,1,,closed
EDGE-068910,FUSE-XFMR-033935,XFMR-033935,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.388,2046.5,0.2971,0.419,0.3655,340,24.9,1,1,,closed
EDGE-068911,JCT-FDR-0097-002,FUSE-XFMR-033936,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.071,373.0,0.8656,0.4697,0.6985,150,24.9,1,1,,closed
EDGE-068912,FUSE-XFMR-033936,XFMR-033936,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.4,2113.8,0.8658,0.4903,0.6985,150,24.9,1,1,,closed
EDGE-068913,JCT-FDR-0097-002,FUSE-XFMR-033937,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.073,387.3,0.2727,0.4087,0.3655,340,24.9,3,1,,closed
EDGE-068914,FUSE-XFMR-033937,XFMR-033937,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.416,2194.6,0.304,0.4581,0.3655,340,24.9,3,1,,closed
EDGE-068915,JCT-FDR-0097-002,FUSE-XFMR-033938,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.076,403.9,0.9002,0.4939,0.6985,150,24.9,1,1,,closed
EDGE-068916,FUSE-XFMR-033938,XFMR-033938,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.433,2288.9,0.8927,0.479,0.6985,150,24.9,1,1,,closed
EDGE-068917,JCT-FDR-0097-002,FUSE-XFMR-033939,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.079,416.6,0.2951,0.4726,0.3655,340,24.9,2,1,,closed
EDGE-068918,FUSE-XFMR-033939,XFMR-033939,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.447,2360.7,0.3158,0.4477,0.3655,340,24.9,2,1,,closed
EDGE-068919,JCT-FDR-0097-002,FUSE-XFMR-033940,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.082,434.0,0.9763,0.4715,0.6985,150,24.9,2,1,,closed
EDGE-068920,FUSE-XFMR-033940,XFMR-033940,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.466,2459.4,0.8369,0.4578,0.6985,150,24.9,2,1,,closed
EDGE-068921,JCT-FDR-0097-002,FUSE-XFMR-033941,FDR-0097,SUB-022,lateral_underground,4/0 AL,BC,0.085,448.3,0.3031,0.4576,0.3655,340,24.9,2,0,,closed
EDGE-068922,FUSE-XFMR-033941,XFMR-033941,FDR-0097,SUB-022,lateral_underground,4/0 AL,BC,0.481,2540.2,0.3213,0.4748,0.3655,340,24.9,2,0,,closed
EDGE-068923,JCT-FDR-0097-002,FUSE-XFMR-033942,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.087,460.9,1.5112,0.5215,1.007,100,24.9,2,1,,closed
EDGE-068924,FUSE-XFMR-033942,XFMR-033942,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.495,2612.0,1.3877,0.5,1.007,100,24.9,2,1,,closed
EDGE-068925,JCT-FDR-0097-002,FUSE-XFMR-033943,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.09,475.2,1.4606,0.545,1.007,100,24.9,3,0,,closed
EDGE-068926,FUSE-XFMR-033943,XFMR-033943,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.51,2692.8,1.5975,0.48,1.007,100,24.9,3,0,,closed
EDGE-068927,JCT-FDR-0097-002,FUSE-XFMR-033944,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.093,491.0,0.2886,0.4738,0.3655,340,24.9,1,1,,closed
EDGE-068928,FUSE-XFMR-033944,XFMR-033944,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.527,2782.6,0.2946,0.402,0.3655,340,24.9,1,1,,closed
EDGE-068929,JCT-FDR-0097-002,FUSE-XFMR-033945,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.096,505.3,0.5923,0.4496,0.5345,230,24.9,3,1,,closed
EDGE-068930,FUSE-XFMR-033945,XFMR-033945,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.542,2863.3,0.5573,0.4629,0.5345,230,24.9,3,1,,closed
EDGE-068931,JCT-FDR-0097-002,FUSE-XFMR-033946,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.098,516.4,1.5032,0.554,1.007,100,24.9,2,0,,closed
EDGE-068932,FUSE-XFMR-033946,XFMR-033946,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.554,2926.2,1.6476,0.4648,1.007,100,24.9,2,0,,closed
EDGE-068933,JCT-FDR-0097-002,FUSE-XFMR-033947,FDR-0097,SUB-022,lateral_underground,4/0 AL,AC,0.101,535.4,0.324,0.456,0.3655,340,24.9,2,0,,closed
EDGE-068934,FUSE-XFMR-033947,XFMR-033947,FDR-0097,SUB-022,lateral_underground,4/0 AL,AC,0.575,3033.9,0.2804,0.4108,0.3655,340,24.9,2,0,,closed
EDGE-068935,JCT-FDR-0097-002,FUSE-XFMR-033948,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.103,546.5,0.9406,0.5301,0.6985,150,24.9,3,1,,closed
EDGE-068936,FUSE-XFMR-033948,XFMR-033948,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.586,3096.7,0.9059,0.5208,0.6985,150,24.9,3,1,,closed
EDGE-068937,JCT-FDR-0097-002,FUSE-XFMR-033949,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.106,559.9,0.5967,0.4744,0.5345,230,24.9,2,0,,closed
EDGE-068938,FUSE-XFMR-033949,XFMR-033949,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.601,3173.0,0.6233,0.4969,0.5345,230,24.9,2,0,,closed
EDGE-068939,JCT-FDR-0097-002,FUSE-XFMR-033950,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.109,575.8,0.3196,0.4533,0.3655,340,24.9,1,1,,closed
EDGE-068940,FUSE-XFMR-033950,XFMR-033950,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.618,3262.8,0.2967,0.3985,0.3655,340,24.9,1,1,,closed
EDGE-068941,JCT-FDR-0097-002,FUSE-XFMR-033951,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.112,593.2,0.3008,0.4324,0.3655,340,24.9,2,1,,closed
EDGE-068942,FUSE-XFMR-033951,XFMR-033951,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.637,3361.5,0.2739,0.4618,0.3655,340,24.9,2,1,,closed
EDGE-068943,JCT-FDR-0097-002,FUSE-XFMR-033952,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.114,603.5,1.6144,0.493,1.007,100,24.9,1,1,,closed
EDGE-068944,FUSE-XFMR-033952,XFMR-033952,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.648,3419.9,1.4818,0.4681,1.007,100,24.9,1,1,,closed
EDGE-068945,JCT-FDR-0097-002,FUSE-XFMR-033953,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.118,622.5,0.9158,0.4531,0.6985,150,24.9,2,1,,closed
EDGE-068946,FUSE-XFMR-033953,XFMR-033953,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.668,3527.6,0.8964,0.5385,0.6985,150,24.9,2,1,,closed
EDGE-068947,JCT-FDR-0097-002,FUSE-XFMR-033954,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.12,635.2,0.9104,0.5366,0.6985,150,24.9,1,1,,closed
EDGE-068948,FUSE-XFMR-033954,XFMR-033954,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.682,3599.4,0.8466,0.487,0.6985,150,24.9,1,1,,closed
EDGE-068949,JCT-FDR-0097-002,JCT-FDR-0097-003,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.68,3590.4,0.239,0.4076,0.3592,480,24.9,3,1,,closed
EDGE-068950,JCT-FDR-0097-003,FUSE-XFMR-033955,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.001,3.2,0.5754,0.5231,0.5345,230,24.9,1,0,,closed
EDGE-068951,FUSE-XFMR-033955,XFMR-033955,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.003,18.0,0.6369,0.4509,0.5345,230,24.9,1,0,,closed
EDGE-068952,JCT-FDR-0097-003,FUSE-XFMR-033956,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.002,11.9,0.6058,0.4582,0.5345,230,24.9,2,1,,closed
EDGE-068953,FUSE-XFMR-033956,XFMR-033956,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.013,67.3,0.6456,0.4645,0.5345,230,24.9,2,1,,closed
EDGE-068954,JCT-FDR-0097-003,FUSE-XFMR-033957,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.005,28.5,1.3999,0.5059,1.007,100,24.9,2,1,,closed
EDGE-068955,FUSE-XFMR-033957,XFMR-033957,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.031,161.6,1.5065,0.5314,1.007,100,24.9,2,1,,closed
EDGE-068956,JCT-FDR-0097-003,FUSE-XFMR-033958,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.008,40.4,0.9277,0.5293,0.6985,150,24.9,3,1,,closed
EDGE-068957,FUSE-XFMR-033958,XFMR-033958,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.043,228.9,0.8536,0.4605,0.6985,150,24.9,3,1,,closed
EDGE-068958,JCT-FDR-0097-003,FUSE-XFMR-033959,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.01,54.6,0.8751,0.4942,0.6985,150,24.9,2,1,,closed
EDGE-068959,FUSE-XFMR-033959,XFMR-033959,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.059,309.7,0.8132,0.4568,0.6985,150,24.9,2,1,,closed
EDGE-068960,JCT-FDR-0097-003,FUSE-XFMR-033960,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.013,69.7,0.6209,0.4623,0.5345,230,24.9,1,1,,closed
EDGE-068961,FUSE-XFMR-033960,XFMR-033960,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.075,394.9,0.593,0.4646,0.5345,230,24.9,1,1,,closed
EDGE-068962,JCT-FDR-0097-003,FUSE-XFMR-033961,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.016,86.3,0.3224,0.4668,0.3655,340,24.9,1,1,,closed
EDGE-068963,FUSE-XFMR-033961,XFMR-033961,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.093,489.2,0.2903,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-068964,JCT-FDR-0097-003,FUSE-XFMR-033962,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.019,99.8,0.2764,0.4604,0.3655,340,24.9,1,1,,closed
EDGE-068965,FUSE-XFMR-033962,XFMR-033962,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.107,565.5,0.3178,0.4125,0.3655,340,24.9,1,1,,closed
EDGE-068966,JCT-FDR-0097-003,FUSE-XFMR-033963,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.021,112.5,0.8236,0.4699,0.6985,150,24.9,2,0,,closed
EDGE-068967,FUSE-XFMR-033963,XFMR-033963,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.121,637.3,0.881,0.4967,0.6985,150,24.9,2,0,,closed
EDGE-068968,JCT-FDR-0097-003,FUSE-XFMR-033964,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.025,129.9,1.3647,0.497,1.007,100,24.9,3,1,,closed
EDGE-068969,FUSE-XFMR-033964,XFMR-033964,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.139,736.0,1.5782,0.5506,1.007,100,24.9,3,1,,closed
EDGE-068970,JCT-FDR-0097-003,FUSE-XFMR-033965,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.027,144.1,0.5697,0.4888,0.5345,230,24.9,2,1,,closed
EDGE-068971,FUSE-XFMR-033965,XFMR-033965,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.155,816.8,0.6076,0.4953,0.5345,230,24.9,2,1,,closed
EDGE-068972,JCT-FDR-0097-003,FUSE-XFMR-033966,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.029,154.4,0.3047,0.4577,0.3655,340,24.9,2,1,,closed
EDGE-068973,FUSE-XFMR-033966,XFMR-033966,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.166,875.2,0.3016,0.3976,0.3655,340,24.9,2,1,,closed
EDGE-068974,JCT-FDR-0097-003,FUSE-XFMR-033967,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.033,173.4,1.3633,0.5455,1.007,100,24.9,1,1,,closed
EDGE-068975,FUSE-XFMR-033967,XFMR-033967,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.186,982.9,1.45,0.5064,1.007,100,24.9,1,1,,closed
EDGE-068976,JCT-FDR-0097-003,FUSE-XFMR-033968,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.035,186.1,0.2944,0.4343,0.3655,340,24.9,3,1,,closed
EDGE-068977,FUSE-XFMR-033968,XFMR-033968,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.2,1054.7,0.2956,0.4407,0.3655,340,24.9,3,1,,closed
EDGE-068978,JCT-FDR-0097-003,FUSE-XFMR-033969,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.038,198.8,0.6307,0.4892,0.5345,230,24.9,1,1,,closed
EDGE-068979,FUSE-XFMR-033969,XFMR-033969,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.213,1126.5,0.6095,0.4629,0.5345,230,24.9,1,1,,closed
EDGE-068980,JCT-FDR-0097-003,FUSE-XFMR-033970,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.041,216.2,0.8577,0.4843,0.6985,150,24.9,2,1,,closed
EDGE-068981,FUSE-XFMR-033970,XFMR-033970,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.232,1225.2,0.9121,0.516,0.6985,150,24.9,2,1,,closed
EDGE-068982,JCT-FDR-0097-003,FUSE-XFMR-033971,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.043,226.5,0.5698,0.512,0.5345,230,24.9,1,0,,closed
EDGE-068983,FUSE-XFMR-033971,XFMR-033971,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.243,1283.6,0.5448,0.4604,0.5345,230,24.9,1,0,,closed
EDGE-068984,JCT-FDR-0097-003,FUSE-XFMR-033972,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.046,243.1,0.3001,0.4292,0.3655,340,24.9,2,1,,closed
EDGE-068985,FUSE-XFMR-033972,XFMR-033972,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.261,1377.8,0.3075,0.4703,0.3655,340,24.9,2,1,,closed
EDGE-068986,JCT-FDR-0097-003,FUSE-XFMR-033973,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.048,255.0,0.2828,0.4544,0.3655,340,24.9,2,1,,closed
EDGE-068987,FUSE-XFMR-033973,XFMR-033973,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.274,1445.1,0.3046,0.4372,0.3655,340,24.9,2,1,,closed
EDGE-068988,JCT-FDR-0097-003,FUSE-XFMR-033974,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.051,269.3,1.5374,0.5087,1.007,100,24.9,2,1,,closed
EDGE-068989,FUSE-XFMR-033974,XFMR-033974,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.289,1525.9,1.478,0.506,1.007,100,24.9,2,1,,closed
EDGE-068990,JCT-FDR-0097-003,FUSE-XFMR-033975,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.054,284.3,0.2854,0.4761,0.3655,340,24.9,2,1,,closed
EDGE-068991,FUSE-XFMR-033975,XFMR-033975,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.305,1611.2,0.2936,0.4486,0.3655,340,24.9,2,1,,closed
EDGE-068992,JCT-FDR-0097-003,FUSE-XFMR-033976,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.057,300.2,0.859,0.5077,0.6985,150,24.9,2,1,,closed
EDGE-068993,FUSE-XFMR-033976,XFMR-033976,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.322,1701.0,0.8537,0.4568,0.6985,150,24.9,2,1,,closed
EDGE-068994,JCT-FDR-0097-003,FUSE-XFMR-033977,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.06,315.2,0.857,0.4647,0.6985,150,24.9,2,0,,closed
EDGE-068995,FUSE-XFMR-033977,XFMR-033977,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.338,1786.2,0.9062,0.4715,0.6985,150,24.9,2,0,,closed
EDGE-068996,JCT-FDR-0097-003,FUSE-XFMR-033978,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.062,328.7,1.4658,0.5161,1.007,100,24.9,2,1,,closed
EDGE-068997,FUSE-XFMR-033978,XFMR-033978,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.353,1862.5,1.6194,0.4833,1.007,100,24.9,2,1,,closed
EDGE-068998,JCT-FDR-0097-003,FUSE-XFMR-033979,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.065,342.9,1.4327,0.5009,1.007,100,24.9,2,0,,closed
EDGE-068999,FUSE-XFMR-033979,XFMR-033979,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.368,1943.3,1.5071,0.5161,1.007,100,24.9,2,0,,closed
EDGE-069000,JCT-FDR-0097-003,FUSE-XFMR-033980,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.068,360.4,0.3117,0.4134,0.3655,340,24.9,1,1,,closed
EDGE-069001,FUSE-XFMR-033980,XFMR-033980,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.387,2042.0,0.2913,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-069002,JCT-FDR-0097-003,FUSE-XFMR-033981,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.071,375.4,0.5469,0.4896,0.5345,230,24.9,2,1,,closed
EDGE-069003,FUSE-XFMR-033981,XFMR-033981,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.403,2127.3,0.5352,0.5237,0.5345,230,24.9,2,1,,closed
EDGE-069004,JCT-FDR-0097-003,FUSE-XFMR-033982,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.073,385.7,0.2827,0.4459,0.3655,340,24.9,2,1,,closed
EDGE-069005,FUSE-XFMR-033982,XFMR-033982,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.414,2185.7,0.308,0.4345,0.3655,340,24.9,2,1,,closed
EDGE-069006,JCT-FDR-0097-003,FUSE-XFMR-033983,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.076,399.2,0.9594,0.5139,0.6985,150,24.9,1,1,,closed
EDGE-069007,FUSE-XFMR-033983,XFMR-033983,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.428,2262.0,0.8295,0.5407,0.6985,150,24.9,1,1,,closed
EDGE-069008,JCT-FDR-0097-003,FUSE-XFMR-033984,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.079,415.8,0.6395,0.4547,0.5345,230,24.9,2,0,,closed
EDGE-069009,FUSE-XFMR-033984,XFMR-033984,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.446,2356.2,0.5808,0.493,0.5345,230,24.9,2,0,,closed
EDGE-069010,JCT-FDR-0097-003,FUSE-XFMR-033985,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.081,428.5,0.2673,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-069011,FUSE-XFMR-033985,XFMR-033985,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.46,2428.0,0.2987,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-069012,JCT-FDR-0097-003,FUSE-XFMR-033986,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.084,445.9,0.2832,0.4529,0.3655,340,24.9,2,1,,closed
EDGE-069013,FUSE-XFMR-033986,XFMR-033986,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.479,2526.7,0.3177,0.4203,0.3655,340,24.9,2,1,,closed
EDGE-069014,JCT-FDR-0097-003,FUSE-XFMR-033987,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.087,457.8,0.5466,0.4754,0.5345,230,24.9,2,0,,closed
EDGE-069015,FUSE-XFMR-033987,XFMR-033987,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.491,2594.1,0.5351,0.4781,0.5345,230,24.9,2,0,,closed
EDGE-069016,JCT-FDR-0097-003,FUSE-XFMR-033988,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.09,473.6,1.4166,0.5216,1.007,100,24.9,2,0,,closed
EDGE-069017,FUSE-XFMR-033988,XFMR-033988,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.508,2683.8,1.6236,0.557,1.007,100,24.9,2,0,,closed
EDGE-069018,JCT-FDR-0097-003,FUSE-XFMR-033989,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.093,490.2,0.5609,0.4815,0.5345,230,24.9,1,1,,closed
EDGE-069019,FUSE-XFMR-033989,XFMR-033989,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.526,2778.1,0.6478,0.4482,0.5345,230,24.9,1,1,,closed
EDGE-069020,JCT-FDR-0097-003,FUSE-XFMR-033990,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.096,505.3,0.5633,0.4427,0.5345,230,24.9,2,1,,closed
EDGE-069021,FUSE-XFMR-033990,XFMR-033990,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.542,2863.3,0.6412,0.5092,0.5345,230,24.9,2,1,,closed
EDGE-069022,JCT-FDR-0097-003,FUSE-XFMR-033991,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.098,516.4,1.553,0.5192,1.007,100,24.9,2,1,,closed
EDGE-069023,FUSE-XFMR-033991,XFMR-033991,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.554,2926.2,1.4833,0.5194,1.007,100,24.9,2,1,,closed
EDGE-069024,JCT-FDR-0097-003,FUSE-XFMR-033992,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.101,533.8,0.9058,0.5348,0.6985,150,24.9,2,1,,closed
EDGE-069025,FUSE-XFMR-033992,XFMR-033992,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.573,3024.9,0.8351,0.5024,0.6985,150,24.9,2,1,,closed
EDGE-069026,JCT-FDR-0097-003,FUSE-XFMR-033993,FDR-0097,SUB-022,lateral_underground,4/0 AL,ABC,0.104,548.1,0.2852,0.394,0.3655,340,24.9,3,0,,closed
EDGE-069027,FUSE-XFMR-033993,XFMR-033993,FDR-0097,SUB-022,lateral_underground,4/0 AL,ABC,0.588,3105.7,0.3089,0.414,0.3655,340,24.9,3,0,,closed
EDGE-069028,JCT-FDR-0097-003,FUSE-XFMR-033994,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.106,560.7,1.4614,0.4893,1.007,100,24.9,3,1,,closed
EDGE-069029,FUSE-XFMR-033994,XFMR-033994,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.602,3177.5,1.3929,0.4645,1.007,100,24.9,3,1,,closed
EDGE-069030,JCT-FDR-0097-003,FUSE-XFMR-033995,FDR-0097,SUB-022,lateral_underground,4/0 AL,ABC,0.109,575.8,0.2962,0.446,0.3655,340,24.9,3,0,,closed
EDGE-069031,FUSE-XFMR-033995,XFMR-033995,FDR-0097,SUB-022,lateral_underground,4/0 AL,ABC,0.618,3262.8,0.2912,0.4207,0.3655,340,24.9,3,0,,closed
EDGE-069032,JCT-FDR-0097-003,FUSE-XFMR-033996,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.112,590.0,0.8373,0.53,0.6985,150,24.9,2,1,,closed
EDGE-069033,FUSE-XFMR-033996,XFMR-033996,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.633,3343.6,0.9168,0.4865,0.6985,150,24.9,2,1,,closed
EDGE-069034,JCT-FDR-0097-003,FUSE-XFMR-033997,FDR-0097,SUB-022,lateral_underground,4/0 AL,C,0.114,604.3,0.3073,0.4239,0.3655,340,24.9,1,0,,closed
EDGE-069035,FUSE-XFMR-033997,XFMR-033997,FDR-0097,SUB-022,lateral_underground,4/0 AL,C,0.649,3424.3,0.2952,0.4523,0.3655,340,24.9,1,0,,closed
EDGE-069036,JCT-FDR-0097-003,FUSE-XFMR-033998,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.117,619.3,0.284,0.4543,0.3655,340,24.9,2,1,,closed
EDGE-069037,FUSE-XFMR-033998,XFMR-033998,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.665,3509.6,0.2797,0.4713,0.3655,340,24.9,2,1,,closed
EDGE-069038,JCT-FDR-0097-003,FUSE-XFMR-033999,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.12,634.4,0.9446,0.5295,0.6985,150,24.9,3,1,,closed
EDGE-069039,FUSE-XFMR-033999,XFMR-033999,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.681,3594.9,0.9212,0.5152,0.6985,150,24.9,3,1,,closed
EDGE-069040,JCT-FDR-0097-003,JCT-FDR-0097-004,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.69,3643.2,0.2336,0.4419,0.3304,480,24.9,3,1,,closed
EDGE-069041,JCT-FDR-0097-004,FUSE-XFMR-034000,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.002,8.7,1.4406,0.5097,1.007,100,24.9,3,1,,closed
EDGE-069042,FUSE-XFMR-034000,XFMR-034000,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.009,49.4,1.4574,0.4791,1.007,100,24.9,3,1,,closed
EDGE-069043,JCT-FDR-0097-004,FUSE-XFMR-034001,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.003,14.3,0.2764,0.4167,0.3655,340,24.9,2,1,,closed
EDGE-069044,FUSE-XFMR-034001,XFMR-034001,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.015,80.8,0.2779,0.4713,0.3655,340,24.9,2,1,,closed
EDGE-069045,JCT-FDR-0097-004,FUSE-XFMR-034002,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.005,26.1,1.5058,0.4713,1.007,100,24.9,2,1,,closed
EDGE-069046,FUSE-XFMR-034002,XFMR-034002,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.028,148.1,1.5221,0.4978,1.007,100,24.9,2,1,,closed
EDGE-069047,JCT-FDR-0097-004,FUSE-XFMR-034003,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.008,42.0,0.8644,0.5317,0.6985,150,24.9,1,1,,closed
EDGE-069048,FUSE-XFMR-034003,XFMR-034003,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.045,237.9,0.9064,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-069049,JCT-FDR-0097-004,FUSE-XFMR-034004,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.011,58.6,0.849,0.4827,0.6985,150,24.9,2,1,,closed
EDGE-069050,FUSE-XFMR-034004,XFMR-034004,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.063,332.1,0.9691,0.5092,0.6985,150,24.9,2,1,,closed
EDGE-069051,JCT-FDR-0097-004,FUSE-XFMR-034005,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.013,71.3,0.9725,0.4775,0.6985,150,24.9,2,1,,closed
EDGE-069052,FUSE-XFMR-034005,XFMR-034005,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.076,403.9,0.8658,0.5057,0.6985,150,24.9,2,1,,closed
EDGE-069053,JCT-FDR-0097-004,FUSE-XFMR-034006,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.016,82.4,0.601,0.4767,0.5345,230,24.9,1,1,,closed
EDGE-069054,FUSE-XFMR-034006,XFMR-034006,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.088,466.8,0.5496,0.5232,0.5345,230,24.9,1,1,,closed
EDGE-069055,JCT-FDR-0097-004,FUSE-XFMR-034007,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.019,100.6,0.6106,0.5119,0.5345,230,24.9,1,1,,closed
EDGE-069056,FUSE-XFMR-034007,XFMR-034007,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.108,570.0,0.563,0.4681,0.5345,230,24.9,1,1,,closed
EDGE-069057,JCT-FDR-0097-004,FUSE-XFMR-034008,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.022,114.8,0.317,0.3928,0.3655,340,24.9,2,0,,closed
EDGE-069058,FUSE-XFMR-034008,XFMR-034008,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.123,650.8,0.2937,0.3939,0.3655,340,24.9,2,0,,closed
EDGE-069059,JCT-FDR-0097-004,FUSE-XFMR-034009,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.025,129.9,1.4297,0.495,1.007,100,24.9,1,1,,closed
EDGE-069060,FUSE-XFMR-034009,XFMR-034009,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.139,736.0,1.5962,0.5459,1.007,100,24.9,1,1,,closed
EDGE-069061,JCT-FDR-0097-004,FUSE-XFMR-034010,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.027,143.4,0.6173,0.5011,0.5345,230,24.9,1,1,,closed
EDGE-069062,FUSE-XFMR-034010,XFMR-034010,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.154,812.3,0.575,0.4764,0.5345,230,24.9,1,1,,closed
EDGE-069063,JCT-FDR-0097-004,FUSE-XFMR-034011,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.03,159.2,0.8099,0.5519,0.6985,150,24.9,1,0,,closed
EDGE-069064,FUSE-XFMR-034011,XFMR-034011,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.171,902.1,0.8116,0.5018,0.6985,150,24.9,1,0,,closed
EDGE-069065,JCT-FDR-0097-004,FUSE-XFMR-034012,FDR-0097,SUB-022,lateral_underground,#4 CU,C,0.033,172.7,1.6426,0.4641,1.007,100,24.9,1,0,,closed
EDGE-069066,FUSE-XFMR-034012,XFMR-034012,FDR-0097,SUB-022,lateral_underground,#4 CU,C,0.185,978.4,1.4248,0.5087,1.007,100,24.9,1,0,,closed
EDGE-069067,JCT-FDR-0097-004,FUSE-XFMR-034013,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.035,184.5,1.5174,0.4895,1.007,100,24.9,3,1,,closed
EDGE-069068,FUSE-XFMR-034013,XFMR-034013,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.198,1045.7,1.4594,0.4863,1.007,100,24.9,3,1,,closed
EDGE-069069,JCT-FDR-0097-004,FUSE-XFMR-034014,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.037,197.2,0.8704,0.4884,0.6985,150,24.9,3,0,,closed
EDGE-069070,FUSE-XFMR-034014,XFMR-034014,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.212,1117.5,0.9444,0.4771,0.6985,150,24.9,3,0,,closed
EDGE-069071,JCT-FDR-0097-004,FUSE-XFMR-034015,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.041,217.0,0.9714,0.5128,0.6985,150,24.9,2,1,,closed
EDGE-069072,FUSE-XFMR-034015,XFMR-034015,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.233,1229.7,0.9214,0.4656,0.6985,150,24.9,2,1,,closed
EDGE-069073,JCT-FDR-0097-004,FUSE-XFMR-034016,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.043,228.9,1.5146,0.46,1.007,100,24.9,1,1,,closed
EDGE-069074,FUSE-XFMR-034016,XFMR-034016,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.246,1297.0,1.4953,0.4624,1.007,100,24.9,1,1,,closed
EDGE-069075,JCT-FDR-0097-004,FUSE-XFMR-034017,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.046,242.4,0.9701,0.5293,0.6985,150,24.9,2,1,,closed
EDGE-069076,FUSE-XFMR-034017,XFMR-034017,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.26,1373.3,0.8818,0.5154,0.6985,150,24.9,2,1,,closed
EDGE-069077,JCT-FDR-0097-004,FUSE-XFMR-034018,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.048,255.0,1.4922,0.5279,1.007,100,24.9,2,0,,closed
EDGE-069078,FUSE-XFMR-034018,XFMR-034018,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.274,1445.1,1.6404,0.4851,1.007,100,24.9,2,0,,closed
EDGE-069079,JCT-FDR-0097-004,FUSE-XFMR-034019,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.051,271.7,1.4869,0.492,1.007,100,24.9,1,1,,closed
EDGE-069080,FUSE-XFMR-034019,XFMR-034019,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.292,1539.4,1.3781,0.5032,1.007,100,24.9,1,1,,closed
EDGE-069081,JCT-FDR-0097-004,FUSE-XFMR-034020,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.054,284.3,0.28,0.3911,0.3655,340,24.9,2,1,,closed
EDGE-069082,FUSE-XFMR-034020,XFMR-034020,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AC,0.305,1611.2,0.2708,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-069083,JCT-FDR-0097-004,FUSE-XFMR-034021,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.057,301.0,0.5413,0.4598,0.5345,230,24.9,1,1,,closed
EDGE-069084,FUSE-XFMR-034021,XFMR-034021,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.323,1705.4,0.6379,0.4984,0.5345,230,24.9,1,1,,closed
EDGE-069085,JCT-FDR-0097-004,FUSE-XFMR-034022,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.059,312.8,0.5579,0.4783,0.5345,230,24.9,3,1,,closed
EDGE-069086,FUSE-XFMR-034022,XFMR-034022,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.336,1772.8,0.5855,0.4299,0.5345,230,24.9,3,1,,closed
EDGE-069087,JCT-FDR-0097-004,FUSE-XFMR-034023,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.063,330.3,0.8317,0.4635,0.6985,150,24.9,2,1,,closed
EDGE-069088,FUSE-XFMR-034023,XFMR-034023,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.354,1871.5,0.8262,0.4843,0.6985,150,24.9,2,1,,closed
EDGE-069089,JCT-FDR-0097-004,FUSE-XFMR-034024,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.065,344.5,0.3223,0.4407,0.3655,340,24.9,2,1,,closed
EDGE-069090,FUSE-XFMR-034024,XFMR-034024,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.37,1952.3,0.2931,0.4728,0.3655,340,24.9,2,1,,closed
EDGE-069091,JCT-FDR-0097-004,FUSE-XFMR-034025,FDR-0097,SUB-022,lateral_underground,4/0 AL,BC,0.068,358.0,0.3202,0.4516,0.3655,340,24.9,2,0,,closed
EDGE-069092,FUSE-XFMR-034025,XFMR-034025,FDR-0097,SUB-022,lateral_underground,4/0 AL,BC,0.384,2028.6,0.323,0.4655,0.3655,340,24.9,2,0,,closed
EDGE-069093,JCT-FDR-0097-004,FUSE-XFMR-034026,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.07,372.2,0.5688,0.4427,0.5345,230,24.9,3,1,,closed
EDGE-069094,FUSE-XFMR-034026,XFMR-034026,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.399,2109.4,0.5956,0.5004,0.5345,230,24.9,3,1,,closed
EDGE-069095,JCT-FDR-0097-004,FUSE-XFMR-034027,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.073,384.9,0.8444,0.4855,0.6985,150,24.9,2,0,,closed
EDGE-069096,FUSE-XFMR-034027,XFMR-034027,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.413,2181.2,0.8678,0.5335,0.6985,150,24.9,2,0,,closed
EDGE-069097,JCT-FDR-0097-004,FUSE-XFMR-034028,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.076,403.9,1.5563,0.5556,1.007,100,24.9,1,1,,closed
EDGE-069098,FUSE-XFMR-034028,XFMR-034028,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.433,2288.9,1.533,0.5179,1.007,100,24.9,1,1,,closed
EDGE-069099,JCT-FDR-0097-004,FUSE-XFMR-034029,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.078,413.4,0.5908,0.5221,0.5345,230,24.9,2,0,,closed
EDGE-069100,FUSE-XFMR-034029,XFMR-034029,FDR-0097,SUB-022,lateral_underground,1/0 AL,BC,0.444,2342.7,0.615,0.4692,0.5345,230,24.9,2,0,,closed
EDGE-069101,JCT-FDR-0097-004,FUSE-XFMR-034030,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.082,433.2,0.5889,0.4467,0.5345,230,24.9,2,1,,closed
EDGE-069102,FUSE-XFMR-034030,XFMR-034030,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.465,2454.9,0.579,0.4485,0.5345,230,24.9,2,1,,closed
EDGE-069103,JCT-FDR-0097-004,FUSE-XFMR-034031,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.084,443.5,1.6067,0.5613,1.007,100,24.9,2,1,,closed
EDGE-069104,FUSE-XFMR-034031,XFMR-034031,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.476,2513.3,1.5973,0.4772,1.007,100,24.9,2,1,,closed
EDGE-069105,JCT-FDR-0097-004,FUSE-XFMR-034032,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.087,458.6,1.5654,0.5606,1.007,100,24.9,3,1,,closed
EDGE-069106,FUSE-XFMR-034032,XFMR-034032,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.492,2598.6,1.4866,0.4717,1.007,100,24.9,3,1,,closed
EDGE-069107,JCT-FDR-0097-004,FUSE-XFMR-034033,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.09,473.6,1.5673,0.5233,1.007,100,24.9,2,1,,closed
EDGE-069108,FUSE-XFMR-034033,XFMR-034033,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.508,2683.8,1.357,0.5586,1.007,100,24.9,2,1,,closed
EDGE-069109,JCT-FDR-0097-004,FUSE-XFMR-034034,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.092,487.9,0.8515,0.4745,0.6985,150,24.9,2,1,,closed
EDGE-069110,FUSE-XFMR-034034,XFMR-034034,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.524,2764.6,0.9232,0.5447,0.6985,150,24.9,2,1,,closed
EDGE-069111,JCT-FDR-0097-004,FUSE-XFMR-034035,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.095,499.8,0.8694,0.5193,0.6985,150,24.9,2,1,,closed
EDGE-069112,FUSE-XFMR-034035,XFMR-034035,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.536,2831.9,0.9555,0.4569,0.6985,150,24.9,2,1,,closed
EDGE-069113,JCT-FDR-0097-004,FUSE-XFMR-034036,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.098,518.8,0.2813,0.4365,0.3655,340,24.9,1,1,,closed
EDGE-069114,FUSE-XFMR-034036,XFMR-034036,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.557,2939.6,0.3136,0.4632,0.3655,340,24.9,1,1,,closed
EDGE-069115,JCT-FDR-0097-004,FUSE-XFMR-034037,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.101,533.8,0.8179,0.4669,0.6985,150,24.9,3,1,,closed
EDGE-069116,FUSE-XFMR-034037,XFMR-034037,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.573,3024.9,0.9643,0.4545,0.6985,150,24.9,3,1,,closed
EDGE-069117,JCT-FDR-0097-004,FUSE-XFMR-034038,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.103,545.7,0.6387,0.5173,0.5345,230,24.9,2,1,,closed
EDGE-069118,FUSE-XFMR-034038,XFMR-034038,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.586,3092.2,0.604,0.4714,0.5345,230,24.9,2,1,,closed
EDGE-069119,JCT-FDR-0097-004,FUSE-XFMR-034039,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.106,558.4,0.2864,0.458,0.3655,340,24.9,1,1,,closed
EDGE-069120,FUSE-XFMR-034039,XFMR-034039,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.599,3164.0,0.2832,0.4332,0.3655,340,24.9,1,1,,closed
EDGE-069121,JCT-FDR-0097-004,FUSE-XFMR-034040,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.109,575.0,0.8296,0.4856,0.6985,150,24.9,2,1,,closed
EDGE-069122,FUSE-XFMR-034040,XFMR-034040,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.617,3258.3,0.9729,0.5026,0.6985,150,24.9,2,1,,closed
EDGE-069123,JCT-FDR-0097-004,FUSE-XFMR-034041,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.112,590.8,0.3197,0.4038,0.3655,340,24.9,3,1,,closed
EDGE-069124,FUSE-XFMR-034041,XFMR-034041,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.634,3348.0,0.2925,0.4032,0.3655,340,24.9,3,1,,closed
EDGE-069125,JCT-FDR-0097-004,FUSE-XFMR-034042,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.114,601.1,1.6355,0.529,1.007,100,24.9,1,1,,closed
EDGE-069126,FUSE-XFMR-034042,XFMR-034042,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.645,3406.4,1.3778,0.4734,1.007,100,24.9,1,1,,closed
EDGE-069127,JCT-FDR-0097-004,FUSE-XFMR-034043,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.117,617.0,0.9319,0.5473,0.6985,150,24.9,3,0,,closed
EDGE-069128,FUSE-XFMR-034043,XFMR-034043,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.662,3496.2,0.8409,0.542,0.6985,150,24.9,3,0,,closed
EDGE-069129,JCT-FDR-0097-004,FUSE-XFMR-034044,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.12,633.6,0.5439,0.4936,0.5345,230,24.9,1,1,,closed
EDGE-069130,FUSE-XFMR-034044,XFMR-034044,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.68,3590.4,0.5803,0.4455,0.5345,230,24.9,1,1,,closed
EDGE-069131,JCT-FDR-0097-004,JCT-FDR-0097-005,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.68,3590.4,0.2634,0.4375,0.3463,480,24.9,3,1,,closed
EDGE-069132,JCT-FDR-0097-005,FUSE-XFMR-034045,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.001,4.8,0.6209,0.5171,0.5345,230,24.9,2,1,,closed
EDGE-069133,FUSE-XFMR-034045,XFMR-034045,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.005,26.9,0.5387,0.5021,0.5345,230,24.9,2,1,,closed
EDGE-069134,JCT-FDR-0097-005,FUSE-XFMR-034046,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.003,13.5,0.3091,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-069135,FUSE-XFMR-034046,XFMR-034046,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.014,76.3,0.2804,0.4661,0.3655,340,24.9,1,1,,closed
EDGE-069136,JCT-FDR-0097-005,FUSE-XFMR-034047,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.006,31.7,1.5187,0.5195,1.007,100,24.9,2,1,,closed
EDGE-069137,FUSE-XFMR-034047,XFMR-034047,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.034,179.5,1.6342,0.4919,1.007,100,24.9,2,1,,closed
EDGE-069138,JCT-FDR-0097-005,FUSE-XFMR-034048,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.008,44.4,0.2931,0.4232,0.3655,340,24.9,1,1,,closed
EDGE-069139,FUSE-XFMR-034048,XFMR-034048,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.048,251.3,0.2872,0.4509,0.3655,340,24.9,1,1,,closed
EDGE-069140,JCT-FDR-0097-005,FUSE-XFMR-034049,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.011,56.2,0.8082,0.4776,0.6985,150,24.9,1,1,,closed
EDGE-069141,FUSE-XFMR-034049,XFMR-034049,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.06,318.6,0.9579,0.551,0.6985,150,24.9,1,1,,closed
EDGE-069142,JCT-FDR-0097-005,FUSE-XFMR-034050,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.014,75.2,0.957,0.4756,0.6985,150,24.9,1,1,,closed
EDGE-069143,FUSE-XFMR-034050,XFMR-034050,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.081,426.4,0.9777,0.4828,0.6985,150,24.9,1,1,,closed
EDGE-069144,JCT-FDR-0097-005,FUSE-XFMR-034051,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.016,86.3,0.6435,0.4521,0.5345,230,24.9,1,1,,closed
EDGE-069145,FUSE-XFMR-034051,XFMR-034051,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.093,489.2,0.6503,0.5039,0.5345,230,24.9,1,1,,closed
EDGE-069146,JCT-FDR-0097-005,FUSE-XFMR-034052,FDR-0097,SUB-022,lateral_underground,#2 ACSR,BC,0.019,99.8,0.8087,0.46,0.6985,150,24.9,2,0,,closed
EDGE-069147,FUSE-XFMR-034052,XFMR-034052,FDR-0097,SUB-022,lateral_underground,#2 ACSR,BC,0.107,565.5,0.8654,0.4671,0.6985,150,24.9,2,0,,closed
EDGE-069148,JCT-FDR-0097-005,FUSE-XFMR-034053,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.022,115.6,0.5763,0.4657,0.5345,230,24.9,3,1,,closed
EDGE-069149,FUSE-XFMR-034053,XFMR-034053,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.124,655.2,0.5527,0.4611,0.5345,230,24.9,3,1,,closed
EDGE-069150,JCT-FDR-0097-005,FUSE-XFMR-034054,FDR-0097,SUB-022,lateral_underground,4/0 AL,ABC,0.025,133.1,0.3013,0.4713,0.3655,340,24.9,3,0,,closed
EDGE-069151,FUSE-XFMR-034054,XFMR-034054,FDR-0097,SUB-022,lateral_underground,4/0 AL,ABC,0.143,754.0,0.299,0.3935,0.3655,340,24.9,3,0,,closed
EDGE-069152,JCT-FDR-0097-005,FUSE-XFMR-034055,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.027,144.9,1.5075,0.5097,1.007,100,24.9,3,1,,closed
EDGE-069153,FUSE-XFMR-034055,XFMR-034055,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.156,821.3,1.6114,0.5505,1.007,100,24.9,3,1,,closed
EDGE-069154,JCT-FDR-0097-005,FUSE-XFMR-034056,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.03,160.0,0.3046,0.4354,0.3655,340,24.9,1,1,,closed
EDGE-069155,FUSE-XFMR-034056,XFMR-034056,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.172,906.6,0.2744,0.4238,0.3655,340,24.9,1,1,,closed
EDGE-069156,JCT-FDR-0097-005,FUSE-XFMR-034057,FDR-0097,SUB-022,lateral_underground,4/0 AL,C,0.033,175.0,0.2848,0.4386,0.3655,340,24.9,1,0,,closed
EDGE-069157,FUSE-XFMR-034057,XFMR-034057,FDR-0097,SUB-022,lateral_underground,4/0 AL,C,0.188,991.8,0.2944,0.4146,0.3655,340,24.9,1,0,,closed
