edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-069158,JCT-FDR-0097-005,FUSE-XFMR-034058,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.036,190.1,0.8945,0.5075,0.6985,150,24.9,2,1,,closed
EDGE-069159,FUSE-XFMR-034058,XFMR-034058,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.204,1077.1,0.886,0.468,0.6985,150,24.9,2,1,,closed
EDGE-069160,JCT-FDR-0097-005,FUSE-XFMR-034059,FDR-0097,SUB-022,lateral_underground,#4 CU,AC,0.038,200.4,1.4818,0.5069,1.007,100,24.9,2,0,,closed
EDGE-069161,FUSE-XFMR-034059,XFMR-034059,FDR-0097,SUB-022,lateral_underground,#4 CU,AC,0.215,1135.5,1.4477,0.4732,1.007,100,24.9,2,0,,closed
EDGE-069162,JCT-FDR-0097-005,FUSE-XFMR-034060,FDR-0097,SUB-022,lateral_underground,1/0 AL,ABC,0.041,215.4,0.6327,0.5086,0.5345,230,24.9,3,0,,closed
EDGE-069163,FUSE-XFMR-034060,XFMR-034060,FDR-0097,SUB-022,lateral_underground,1/0 AL,ABC,0.231,1220.7,0.6319,0.4729,0.5345,230,24.9,3,0,,closed
EDGE-069164,JCT-FDR-0097-005,FUSE-XFMR-034061,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.044,231.3,1.5211,0.502,1.007,100,24.9,2,1,,closed
EDGE-069165,FUSE-XFMR-034061,XFMR-034061,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.248,1310.5,1.6482,0.4673,1.007,100,24.9,2,1,,closed
EDGE-069166,JCT-FDR-0097-005,FUSE-XFMR-034062,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.046,245.5,0.3025,0.4659,0.3655,340,24.9,1,1,,closed
EDGE-069167,FUSE-XFMR-034062,XFMR-034062,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.264,1391.3,0.314,0.3908,0.3655,340,24.9,1,1,,closed
EDGE-069168,JCT-FDR-0097-005,FUSE-XFMR-034063,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.049,257.4,0.5869,0.4847,0.5345,230,24.9,2,0,,closed
EDGE-069169,FUSE-XFMR-034063,XFMR-034063,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.276,1458.6,0.5685,0.4362,0.5345,230,24.9,2,0,,closed
EDGE-069170,JCT-FDR-0097-005,FUSE-XFMR-034064,FDR-0097,SUB-022,lateral_underground,1/0 AL,B,0.052,276.4,0.5762,0.4354,0.5345,230,24.9,1,0,,closed
EDGE-069171,FUSE-XFMR-034064,XFMR-034064,FDR-0097,SUB-022,lateral_underground,1/0 AL,B,0.297,1566.3,0.6191,0.4883,0.5345,230,24.9,1,0,,closed
EDGE-069172,JCT-FDR-0097-005,FUSE-XFMR-034065,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.055,289.9,0.5498,0.4611,0.5345,230,24.9,1,1,,closed
EDGE-069173,FUSE-XFMR-034065,XFMR-034065,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.311,1642.6,0.6496,0.4657,0.5345,230,24.9,1,1,,closed
EDGE-069174,JCT-FDR-0097-005,FUSE-XFMR-034066,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.058,304.9,0.2992,0.4201,0.3655,340,24.9,1,1,,closed
EDGE-069175,FUSE-XFMR-034066,XFMR-034066,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.327,1727.9,0.2895,0.4377,0.3655,340,24.9,1,1,,closed
EDGE-069176,JCT-FDR-0097-005,FUSE-XFMR-034067,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.06,317.6,0.8449,0.4764,0.6985,150,24.9,2,0,,closed
EDGE-069177,FUSE-XFMR-034067,XFMR-034067,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AB,0.341,1799.7,0.9246,0.4799,0.6985,150,24.9,2,0,,closed
EDGE-069178,JCT-FDR-0097-005,FUSE-XFMR-034068,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.063,334.2,0.8164,0.5283,0.6985,150,24.9,1,1,,closed
EDGE-069179,FUSE-XFMR-034068,XFMR-034068,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.359,1893.9,0.807,0.5476,0.6985,150,24.9,1,1,,closed
EDGE-069180,JCT-FDR-0097-005,FUSE-XFMR-034069,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.065,344.5,0.5896,0.4894,0.5345,230,24.9,1,1,,closed
EDGE-069181,FUSE-XFMR-034069,XFMR-034069,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.37,1952.3,0.5452,0.4933,0.5345,230,24.9,1,1,,closed
EDGE-069182,JCT-FDR-0097-005,FUSE-XFMR-034070,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.068,358.8,1.5156,0.5079,1.007,100,24.9,2,1,,closed
EDGE-069183,FUSE-XFMR-034070,XFMR-034070,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.385,2033.1,1.5485,0.543,1.007,100,24.9,2,1,,closed
EDGE-069184,JCT-FDR-0097-005,FUSE-XFMR-034071,FDR-0097,SUB-022,lateral_overhead,1/0 AL,BC,0.071,375.4,0.55,0.4614,0.5345,230,24.9,2,1,,closed
EDGE-069185,FUSE-XFMR-034071,XFMR-034071,FDR-0097,SUB-022,lateral_overhead,1/0 AL,BC,0.403,2127.3,0.6335,0.4501,0.5345,230,24.9,2,1,,closed
EDGE-069186,JCT-FDR-0097-005,FUSE-XFMR-034072,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.074,388.9,0.2927,0.3917,0.3655,340,24.9,1,1,,closed
EDGE-069187,FUSE-XFMR-034072,XFMR-034072,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.417,2203.6,0.2976,0.4374,0.3655,340,24.9,1,1,,closed
EDGE-069188,JCT-FDR-0097-005,FUSE-XFMR-034073,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.077,405.5,1.4972,0.4909,1.007,100,24.9,1,1,,closed
EDGE-069189,FUSE-XFMR-034073,XFMR-034073,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.435,2297.9,1.4647,0.5168,1.007,100,24.9,1,1,,closed
EDGE-069190,JCT-FDR-0097-005,FUSE-XFMR-034074,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.08,419.8,0.624,0.4838,0.5345,230,24.9,2,1,,closed
EDGE-069191,FUSE-XFMR-034074,XFMR-034074,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.451,2378.6,0.5376,0.5027,0.5345,230,24.9,2,1,,closed
EDGE-069192,JCT-FDR-0097-005,FUSE-XFMR-034075,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.082,430.8,0.2907,0.4004,0.3655,340,24.9,3,1,,closed
EDGE-069193,FUSE-XFMR-034075,XFMR-034075,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.462,2441.5,0.2681,0.4126,0.3655,340,24.9,3,1,,closed
EDGE-069194,JCT-FDR-0097-005,FUSE-XFMR-034076,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.084,445.9,0.2857,0.422,0.3655,340,24.9,2,1,,closed
EDGE-069195,FUSE-XFMR-034076,XFMR-034076,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.479,2526.7,0.3012,0.4676,0.3655,340,24.9,2,1,,closed
EDGE-069196,JCT-FDR-0097-005,FUSE-XFMR-034077,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.087,460.9,1.4771,0.5003,1.007,100,24.9,2,1,,closed
EDGE-069197,FUSE-XFMR-034077,XFMR-034077,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.495,2612.0,1.6266,0.5314,1.007,100,24.9,2,1,,closed
EDGE-069198,JCT-FDR-0097-005,FUSE-XFMR-034078,FDR-0097,SUB-022,lateral_underground,4/0 AL,A,0.09,473.6,0.314,0.3934,0.3655,340,24.9,1,0,,closed
EDGE-069199,FUSE-XFMR-034078,XFMR-034078,FDR-0097,SUB-022,lateral_underground,4/0 AL,A,0.508,2683.8,0.2917,0.4689,0.3655,340,24.9,1,0,,closed
EDGE-069200,JCT-FDR-0097-005,FUSE-XFMR-034079,FDR-0097,SUB-022,lateral_underground,1/0 AL,ABC,0.093,491.8,0.6247,0.439,0.5345,230,24.9,3,0,,closed
EDGE-069201,FUSE-XFMR-034079,XFMR-034079,FDR-0097,SUB-022,lateral_underground,1/0 AL,ABC,0.528,2787.0,0.5639,0.4412,0.5345,230,24.9,3,0,,closed
EDGE-069202,JCT-FDR-0097-005,FUSE-XFMR-034080,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.096,507.7,1.5246,0.496,1.007,100,24.9,3,1,,closed
EDGE-069203,FUSE-XFMR-034080,XFMR-034080,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.545,2876.8,1.3956,0.4797,1.007,100,24.9,3,1,,closed
EDGE-069204,JCT-FDR-0097-005,FUSE-XFMR-034081,FDR-0097,SUB-022,lateral_underground,1/0 AL,C,0.099,522.7,0.5459,0.4704,0.5345,230,24.9,1,0,,closed
EDGE-069205,FUSE-XFMR-034081,XFMR-034081,FDR-0097,SUB-022,lateral_underground,1/0 AL,C,0.561,2962.1,0.5579,0.5206,0.5345,230,24.9,1,0,,closed
EDGE-069206,JCT-FDR-0097-005,FUSE-XFMR-034082,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AC,0.102,536.2,0.9079,0.5214,0.6985,150,24.9,2,0,,closed
EDGE-069207,FUSE-XFMR-034082,XFMR-034082,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AC,0.575,3038.4,0.908,0.4988,0.6985,150,24.9,2,0,,closed
EDGE-069208,JCT-FDR-0097-005,FUSE-XFMR-034083,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.103,546.5,0.3223,0.4299,0.3655,340,24.9,2,0,,closed
EDGE-069209,FUSE-XFMR-034083,XFMR-034083,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.586,3096.7,0.2676,0.4746,0.3655,340,24.9,2,0,,closed
EDGE-069210,JCT-FDR-0097-005,FUSE-XFMR-034084,FDR-0097,SUB-022,lateral_overhead,1/0 AL,BC,0.107,563.1,0.564,0.492,0.5345,230,24.9,2,1,,closed
EDGE-069211,FUSE-XFMR-034084,XFMR-034084,FDR-0097,SUB-022,lateral_overhead,1/0 AL,BC,0.604,3191.0,0.5748,0.5032,0.5345,230,24.9,2,1,,closed
EDGE-069212,JCT-FDR-0097-005,FUSE-XFMR-034085,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.109,575.8,1.5054,0.5509,1.007,100,24.9,2,1,,closed
EDGE-069213,FUSE-XFMR-034085,XFMR-034085,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.618,3262.8,1.5754,0.4676,1.007,100,24.9,2,1,,closed
EDGE-069214,JCT-FDR-0097-005,FUSE-XFMR-034086,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.112,589.2,0.902,0.534,0.6985,150,24.9,2,1,,closed
EDGE-069215,FUSE-XFMR-034086,XFMR-034086,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.632,3339.1,0.8944,0.4549,0.6985,150,24.9,2,1,,closed
EDGE-069216,JCT-FDR-0097-005,FUSE-XFMR-034087,FDR-0097,SUB-022,lateral_underground,1/0 AL,ABC,0.115,606.7,0.5338,0.4403,0.5345,230,24.9,3,0,,closed
EDGE-069217,FUSE-XFMR-034087,XFMR-034087,FDR-0097,SUB-022,lateral_underground,1/0 AL,ABC,0.651,3437.8,0.5718,0.4748,0.5345,230,24.9,3,0,,closed
EDGE-069218,JCT-FDR-0097-005,FUSE-XFMR-034088,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.118,623.3,0.9652,0.5389,0.6985,150,24.9,3,0,,closed
EDGE-069219,FUSE-XFMR-034088,XFMR-034088,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.669,3532.1,0.8095,0.4932,0.6985,150,24.9,3,0,,closed
EDGE-069220,JCT-FDR-0097-005,FUSE-XFMR-034089,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.12,634.4,0.8114,0.5265,0.6985,150,24.9,3,0,,closed
EDGE-069221,FUSE-XFMR-034089,XFMR-034089,FDR-0097,SUB-022,lateral_underground,#2 ACSR,ABC,0.681,3594.9,0.8115,0.537,0.6985,150,24.9,3,0,,closed
EDGE-069222,JCT-FDR-0097-005,JCT-FDR-0097-006,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.68,3590.4,0.24,0.4581,0.3563,480,24.9,3,1,,closed
EDGE-069223,JCT-FDR-0097-006,FUSE-XFMR-034090,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.001,3.2,0.6073,0.5163,0.5345,230,24.9,3,1,,closed
EDGE-069224,FUSE-XFMR-034090,XFMR-034090,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.003,18.0,0.6276,0.4433,0.5345,230,24.9,3,1,,closed
EDGE-069225,JCT-FDR-0097-006,FUSE-XFMR-034091,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.003,13.5,1.5068,0.5273,1.007,100,24.9,1,1,,closed
EDGE-069226,FUSE-XFMR-034091,XFMR-034091,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.014,76.3,1.5583,0.546,1.007,100,24.9,1,1,,closed
EDGE-069227,JCT-FDR-0097-006,FUSE-XFMR-034092,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.005,27.7,1.6325,0.4862,1.007,100,24.9,2,0,,closed
EDGE-069228,FUSE-XFMR-034092,XFMR-034092,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.03,157.1,1.6008,0.5099,1.007,100,24.9,2,0,,closed
EDGE-069229,JCT-FDR-0097-006,FUSE-XFMR-034093,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.008,42.0,0.3173,0.4183,0.3655,340,24.9,1,1,,closed
EDGE-069230,FUSE-XFMR-034093,XFMR-034093,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.045,237.9,0.2931,0.4553,0.3655,340,24.9,1,1,,closed
EDGE-069231,JCT-FDR-0097-006,FUSE-XFMR-034094,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.011,57.0,0.9747,0.4878,0.6985,150,24.9,1,1,,closed
EDGE-069232,FUSE-XFMR-034094,XFMR-034094,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.061,323.1,0.9755,0.5385,0.6985,150,24.9,1,1,,closed
EDGE-069233,JCT-FDR-0097-006,FUSE-XFMR-034095,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.013,69.7,0.3185,0.4577,0.3655,340,24.9,2,0,,closed
EDGE-069234,FUSE-XFMR-034095,XFMR-034095,FDR-0097,SUB-022,lateral_underground,4/0 AL,AB,0.075,394.9,0.281,0.428,0.3655,340,24.9,2,0,,closed
EDGE-069235,JCT-FDR-0097-006,FUSE-XFMR-034096,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.016,82.4,1.5515,0.494,1.007,100,24.9,2,0,,closed
EDGE-069236,FUSE-XFMR-034096,XFMR-034096,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.088,466.8,1.6475,0.5029,1.007,100,24.9,2,0,,closed
EDGE-069237,JCT-FDR-0097-006,FUSE-XFMR-034097,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.019,98.2,0.8263,0.4528,0.6985,150,24.9,2,1,,closed
EDGE-069238,FUSE-XFMR-034097,XFMR-034097,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.105,556.5,0.9603,0.4827,0.6985,150,24.9,2,1,,closed
EDGE-069239,JCT-FDR-0097-006,FUSE-XFMR-034098,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.021,113.3,0.6013,0.5103,0.5345,230,24.9,2,1,,closed
EDGE-069240,FUSE-XFMR-034098,XFMR-034098,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.122,641.8,0.6028,0.4826,0.5345,230,24.9,2,1,,closed
EDGE-069241,JCT-FDR-0097-006,FUSE-XFMR-034099,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.024,125.1,0.3106,0.3933,0.3655,340,24.9,1,1,,closed
EDGE-069242,FUSE-XFMR-034099,XFMR-034099,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.134,709.1,0.3135,0.4328,0.3655,340,24.9,1,1,,closed
EDGE-069243,JCT-FDR-0097-006,FUSE-XFMR-034100,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.027,142.6,1.4267,0.5062,1.007,100,24.9,2,1,,closed
EDGE-069244,FUSE-XFMR-034100,XFMR-034100,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.153,807.8,1.625,0.5589,1.007,100,24.9,2,1,,closed
EDGE-069245,JCT-FDR-0097-006,FUSE-XFMR-034101,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.03,158.4,0.9731,0.5095,0.6985,150,24.9,3,1,,closed
EDGE-069246,FUSE-XFMR-034101,XFMR-034101,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.17,897.6,0.8125,0.525,0.6985,150,24.9,3,1,,closed
EDGE-069247,JCT-FDR-0097-006,FUSE-XFMR-034102,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.032,170.3,1.4777,0.5496,1.007,100,24.9,2,1,,closed
EDGE-069248,FUSE-XFMR-034102,XFMR-034102,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.183,964.9,1.4609,0.5038,1.007,100,24.9,2,1,,closed
EDGE-069249,JCT-FDR-0097-006,FUSE-XFMR-034103,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.035,183.7,0.3109,0.4182,0.3655,340,24.9,1,1,,closed
EDGE-069250,FUSE-XFMR-034103,XFMR-034103,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.197,1041.2,0.3143,0.3966,0.3655,340,24.9,1,1,,closed
EDGE-069251,JCT-FDR-0097-006,FUSE-XFMR-034104,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.038,202.0,0.8219,0.5357,0.6985,150,24.9,1,1,,closed
EDGE-069252,FUSE-XFMR-034104,XFMR-034104,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.217,1144.4,0.9622,0.5237,0.6985,150,24.9,1,1,,closed
EDGE-069253,JCT-FDR-0097-006,FUSE-XFMR-034105,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.04,213.0,0.9531,0.5367,0.6985,150,24.9,1,1,,closed
EDGE-069254,FUSE-XFMR-034105,XFMR-034105,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.229,1207.3,0.8974,0.4594,0.6985,150,24.9,1,1,,closed
EDGE-069255,JCT-FDR-0097-006,FUSE-XFMR-034106,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.044,231.3,0.6501,0.4972,0.5345,230,24.9,1,1,,closed
EDGE-069256,FUSE-XFMR-034106,XFMR-034106,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.248,1310.5,0.6273,0.4876,0.5345,230,24.9,1,1,,closed
EDGE-069257,JCT-FDR-0097-006,FUSE-XFMR-034107,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.046,241.6,0.3246,0.4698,0.3655,340,24.9,2,1,,closed
EDGE-069258,FUSE-XFMR-034107,XFMR-034107,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.259,1368.8,0.3122,0.411,0.3655,340,24.9,2,1,,closed
EDGE-069259,JCT-FDR-0097-006,FUSE-XFMR-034108,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.049,258.2,1.48,0.5358,1.007,100,24.9,2,1,,closed
EDGE-069260,FUSE-XFMR-034108,XFMR-034108,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.277,1463.1,1.6409,0.5155,1.007,100,24.9,2,1,,closed
EDGE-069261,JCT-FDR-0097-006,FUSE-XFMR-034109,FDR-0097,SUB-022,lateral_underground,#2 ACSR,A,0.052,274.8,0.9597,0.5484,0.6985,150,24.9,1,0,,closed
EDGE-069262,FUSE-XFMR-034109,XFMR-034109,FDR-0097,SUB-022,lateral_underground,#2 ACSR,A,0.295,1557.3,0.9033,0.455,0.6985,150,24.9,1,0,,closed
EDGE-069263,JCT-FDR-0097-006,FUSE-XFMR-034110,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.054,284.3,0.6001,0.451,0.5345,230,24.9,2,1,,closed
EDGE-069264,FUSE-XFMR-034110,XFMR-034110,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.305,1611.2,0.5459,0.4677,0.5345,230,24.9,2,1,,closed
EDGE-069265,JCT-FDR-0097-006,FUSE-XFMR-034111,FDR-0097,SUB-022,lateral_underground,#4 CU,C,0.057,300.2,1.4488,0.4788,1.007,100,24.9,1,0,,closed
EDGE-069266,FUSE-XFMR-034111,XFMR-034111,FDR-0097,SUB-022,lateral_underground,#4 CU,C,0.322,1701.0,1.6295,0.4613,1.007,100,24.9,1,0,,closed
EDGE-069267,JCT-FDR-0097-006,FUSE-XFMR-034112,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.059,313.6,0.2782,0.4383,0.3655,340,24.9,1,1,,closed
EDGE-069268,FUSE-XFMR-034112,XFMR-034112,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.337,1777.2,0.2708,0.3991,0.3655,340,24.9,1,1,,closed
EDGE-069269,JCT-FDR-0097-006,FUSE-XFMR-034113,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.063,330.3,0.637,0.4425,0.5345,230,24.9,1,1,,closed
EDGE-069270,FUSE-XFMR-034113,XFMR-034113,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.354,1871.5,0.5569,0.5243,0.5345,230,24.9,1,1,,closed
EDGE-069271,JCT-FDR-0097-006,FUSE-XFMR-034114,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.066,346.9,0.8508,0.4728,0.6985,150,24.9,2,1,,closed
EDGE-069272,FUSE-XFMR-034114,XFMR-034114,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.372,1965.7,0.8852,0.4747,0.6985,150,24.9,2,1,,closed
EDGE-069273,JCT-FDR-0097-006,FUSE-XFMR-034115,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.068,361.2,0.3101,0.454,0.3655,340,24.9,2,1,,closed
EDGE-069274,FUSE-XFMR-034115,XFMR-034115,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.388,2046.5,0.2935,0.4618,0.3655,340,24.9,2,1,,closed
EDGE-069275,JCT-FDR-0097-006,FUSE-XFMR-034116,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.07,370.7,0.2907,0.4766,0.3655,340,24.9,3,1,,closed
EDGE-069276,FUSE-XFMR-034116,XFMR-034116,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.398,2100.4,0.3205,0.4651,0.3655,340,24.9,3,1,,closed
EDGE-069277,JCT-FDR-0097-006,FUSE-XFMR-034117,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.073,386.5,1.5289,0.5539,1.007,100,24.9,2,1,,closed
EDGE-069278,FUSE-XFMR-034117,XFMR-034117,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.415,2190.1,1.6478,0.5462,1.007,100,24.9,2,1,,closed
EDGE-069279,JCT-FDR-0097-006,FUSE-XFMR-034118,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.076,403.1,0.8496,0.4796,0.6985,150,24.9,2,1,,closed
EDGE-069280,FUSE-XFMR-034118,XFMR-034118,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.433,2284.4,0.9623,0.5484,0.6985,150,24.9,2,1,,closed
EDGE-069281,JCT-FDR-0097-006,FUSE-XFMR-034119,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.079,415.8,0.3138,0.4594,0.3655,340,24.9,2,1,,closed
EDGE-069282,FUSE-XFMR-034119,XFMR-034119,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.446,2356.2,0.3154,0.4553,0.3655,340,24.9,2,1,,closed
EDGE-069283,JCT-FDR-0097-006,FUSE-XFMR-034120,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.082,431.6,1.481,0.4955,1.007,100,24.9,1,1,,closed
EDGE-069284,FUSE-XFMR-034120,XFMR-034120,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.463,2446.0,1.5011,0.5578,1.007,100,24.9,1,1,,closed
EDGE-069285,JCT-FDR-0097-006,FUSE-XFMR-034121,FDR-0097,SUB-022,lateral_underground,1/0 AL,C,0.084,443.5,0.6163,0.4868,0.5345,230,24.9,1,0,,closed
EDGE-069286,FUSE-XFMR-034121,XFMR-034121,FDR-0097,SUB-022,lateral_underground,1/0 AL,C,0.476,2513.3,0.6244,0.4373,0.5345,230,24.9,1,0,,closed
EDGE-069287,JCT-FDR-0097-006,FUSE-XFMR-034122,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.087,461.7,1.3608,0.5391,1.007,100,24.9,1,0,,closed
EDGE-069288,FUSE-XFMR-034122,XFMR-034122,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.496,2616.5,1.4575,0.4716,1.007,100,24.9,1,0,,closed
EDGE-069289,JCT-FDR-0097-006,FUSE-XFMR-034123,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.09,475.2,1.648,0.5017,1.007,100,24.9,1,1,,closed
EDGE-069290,FUSE-XFMR-034123,XFMR-034123,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.51,2692.8,1.5993,0.5066,1.007,100,24.9,1,1,,closed
EDGE-069291,JCT-FDR-0097-006,FUSE-XFMR-034124,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.092,487.9,0.2888,0.4393,0.3655,340,24.9,1,1,,closed
EDGE-069292,FUSE-XFMR-034124,XFMR-034124,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.524,2764.6,0.3076,0.4222,0.3655,340,24.9,1,1,,closed
EDGE-069293,JCT-FDR-0097-006,FUSE-XFMR-034125,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.095,500.5,0.601,0.4881,0.5345,230,24.9,1,1,,closed
EDGE-069294,FUSE-XFMR-034125,XFMR-034125,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.537,2836.4,0.5437,0.4429,0.5345,230,24.9,1,1,,closed
EDGE-069295,JCT-FDR-0097-006,FUSE-XFMR-034126,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.099,520.3,1.6273,0.49,1.007,100,24.9,1,0,,closed
EDGE-069296,FUSE-XFMR-034126,XFMR-034126,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.558,2948.6,1.6139,0.5004,1.007,100,24.9,1,0,,closed
EDGE-069297,JCT-FDR-0097-006,FUSE-XFMR-034127,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.101,530.6,0.5382,0.4321,0.5345,230,24.9,2,1,,closed
EDGE-069298,FUSE-XFMR-034127,XFMR-034127,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.57,3007.0,0.611,0.4958,0.5345,230,24.9,2,1,,closed
EDGE-069299,JCT-FDR-0097-006,FUSE-XFMR-034128,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.104,548.9,0.5807,0.455,0.5345,230,24.9,1,1,,closed
EDGE-069300,FUSE-XFMR-034128,XFMR-034128,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.589,3110.2,0.6405,0.4619,0.5345,230,24.9,1,1,,closed
EDGE-069301,JCT-FDR-0097-006,FUSE-XFMR-034129,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.106,560.7,0.2983,0.4674,0.3655,340,24.9,1,1,,closed
EDGE-069302,FUSE-XFMR-034129,XFMR-034129,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.602,3177.5,0.2969,0.4153,0.3655,340,24.9,1,1,,closed
EDGE-069303,JCT-FDR-0097-006,FUSE-XFMR-034130,FDR-0097,SUB-022,lateral_underground,4/0 AL,BC,0.109,575.0,0.3056,0.4443,0.3655,340,24.9,2,0,,closed
EDGE-069304,FUSE-XFMR-034130,XFMR-034130,FDR-0097,SUB-022,lateral_underground,4/0 AL,BC,0.617,3258.3,0.2883,0.4478,0.3655,340,24.9,2,0,,closed
EDGE-069305,JCT-FDR-0097-006,FUSE-XFMR-034131,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.111,588.5,0.6512,0.5218,0.5345,230,24.9,2,1,,closed
EDGE-069306,FUSE-XFMR-034131,XFMR-034131,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.632,3334.6,0.5761,0.4885,0.5345,230,24.9,2,1,,closed
EDGE-069307,JCT-FDR-0097-006,FUSE-XFMR-034132,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.115,605.1,1.4351,0.529,1.007,100,24.9,2,0,,closed
EDGE-069308,FUSE-XFMR-034132,XFMR-034132,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.649,3428.8,1.6299,0.5483,1.007,100,24.9,2,0,,closed
EDGE-069309,JCT-FDR-0097-006,FUSE-XFMR-034133,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.117,619.3,0.3186,0.4673,0.3655,340,24.9,1,1,,closed
EDGE-069310,FUSE-XFMR-034133,XFMR-034133,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.665,3509.6,0.285,0.4235,0.3655,340,24.9,1,1,,closed
EDGE-069311,JCT-FDR-0097-006,FUSE-XFMR-034134,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.12,631.2,0.8088,0.5295,0.6985,150,24.9,2,1,,closed
EDGE-069312,FUSE-XFMR-034134,XFMR-034134,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AB,0.677,3576.9,0.9447,0.4764,0.6985,150,24.9,2,1,,closed
EDGE-069313,JCT-FDR-0097-006,JCT-FDR-0097-007,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.69,3643.2,0.2326,0.413,0.3021,480,24.9,3,1,,closed
EDGE-069314,JCT-FDR-0097-007,FUSE-XFMR-034135,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.001,4.0,0.5764,0.5115,0.5345,230,24.9,1,1,,closed
EDGE-069315,FUSE-XFMR-034135,XFMR-034135,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.004,22.4,0.588,0.4859,0.5345,230,24.9,1,1,,closed
EDGE-069316,JCT-FDR-0097-007,FUSE-XFMR-034136,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.003,13.5,1.5074,0.5042,1.007,100,24.9,3,1,,closed
EDGE-069317,FUSE-XFMR-034136,XFMR-034136,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.014,76.3,1.612,0.5177,1.007,100,24.9,3,1,,closed
EDGE-069318,JCT-FDR-0097-007,FUSE-XFMR-034137,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.006,29.3,0.6434,0.4543,0.5345,230,24.9,3,1,,closed
EDGE-069319,FUSE-XFMR-034137,XFMR-034137,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.031,166.1,0.5864,0.4538,0.5345,230,24.9,3,1,,closed
EDGE-069320,JCT-FDR-0097-007,FUSE-XFMR-034138,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.008,44.4,0.5827,0.4818,0.5345,230,24.9,3,1,,closed
EDGE-069321,FUSE-XFMR-034138,XFMR-034138,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.048,251.3,0.6236,0.5112,0.5345,230,24.9,3,1,,closed
EDGE-069322,JCT-FDR-0097-007,FUSE-XFMR-034139,FDR-0097,SUB-022,lateral_underground,#2 ACSR,B,0.011,55.4,0.87,0.5519,0.6985,150,24.9,1,0,,closed
EDGE-069323,FUSE-XFMR-034139,XFMR-034139,FDR-0097,SUB-022,lateral_underground,#2 ACSR,B,0.06,314.2,0.8788,0.4543,0.6985,150,24.9,1,0,,closed
EDGE-069324,JCT-FDR-0097-007,FUSE-XFMR-034140,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.014,72.9,0.8705,0.5335,0.6985,150,24.9,2,1,,closed
EDGE-069325,FUSE-XFMR-034140,XFMR-034140,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.078,412.9,0.9667,0.5479,0.6985,150,24.9,2,1,,closed
EDGE-069326,JCT-FDR-0097-007,FUSE-XFMR-034141,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.016,84.0,0.8216,0.5078,0.6985,150,24.9,2,1,,closed
EDGE-069327,FUSE-XFMR-034141,XFMR-034141,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.09,475.7,0.9664,0.4818,0.6985,150,24.9,2,1,,closed
EDGE-069328,JCT-FDR-0097-007,FUSE-XFMR-034142,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.019,99.0,0.6082,0.4432,0.5345,230,24.9,2,1,,closed
EDGE-069329,FUSE-XFMR-034142,XFMR-034142,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.106,561.0,0.604,0.5182,0.5345,230,24.9,2,1,,closed
EDGE-069330,JCT-FDR-0097-007,FUSE-XFMR-034143,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.022,114.0,0.3169,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-069331,FUSE-XFMR-034143,XFMR-034143,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.122,646.3,0.2746,0.452,0.3655,340,24.9,1,1,,closed
EDGE-069332,JCT-FDR-0097-007,FUSE-XFMR-034144,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.025,129.9,1.606,0.5615,1.007,100,24.9,1,1,,closed
EDGE-069333,FUSE-XFMR-034144,XFMR-034144,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.139,736.0,1.3688,0.5354,1.007,100,24.9,1,1,,closed
EDGE-069334,JCT-FDR-0097-007,FUSE-XFMR-034145,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.027,142.6,0.6074,0.5219,0.5345,230,24.9,2,1,,closed
EDGE-069335,FUSE-XFMR-034145,XFMR-034145,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.153,807.8,0.5575,0.48,0.5345,230,24.9,2,1,,closed
EDGE-069336,JCT-FDR-0097-007,FUSE-XFMR-034146,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.03,157.6,1.4693,0.4889,1.007,100,24.9,1,1,,closed
EDGE-069337,FUSE-XFMR-034146,XFMR-034146,FDR-0097,SUB-022,lateral_overhead,#4 CU,B,0.169,893.1,1.3607,0.5231,1.007,100,24.9,1,1,,closed
EDGE-069338,JCT-FDR-0097-007,FUSE-XFMR-034147,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.032,168.7,0.9539,0.4773,0.6985,150,24.9,2,1,,closed
EDGE-069339,FUSE-XFMR-034147,XFMR-034147,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.181,955.9,0.8868,0.4684,0.6985,150,24.9,2,1,,closed
EDGE-069340,JCT-FDR-0097-007,FUSE-XFMR-034148,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.035,186.1,0.8452,0.4575,0.6985,150,24.9,2,1,,closed
EDGE-069341,FUSE-XFMR-034148,XFMR-034148,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.2,1054.7,0.9285,0.5249,0.6985,150,24.9,2,1,,closed
EDGE-069342,JCT-FDR-0097-007,FUSE-XFMR-034149,FDR-0097,SUB-022,lateral_underground,4/0 AL,AC,0.038,200.4,0.3191,0.4288,0.3655,340,24.9,2,0,,closed
EDGE-069343,FUSE-XFMR-034149,XFMR-034149,FDR-0097,SUB-022,lateral_underground,4/0 AL,AC,0.215,1135.5,0.3064,0.4726,0.3655,340,24.9,2,0,,closed
EDGE-069344,JCT-FDR-0097-007,FUSE-XFMR-034150,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.041,215.4,0.8772,0.5466,0.6985,150,24.9,1,1,,closed
EDGE-069345,FUSE-XFMR-034150,XFMR-034150,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.231,1220.7,0.9646,0.53,0.6985,150,24.9,1,1,,closed
EDGE-069346,JCT-FDR-0097-007,FUSE-XFMR-034151,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.044,231.3,0.3156,0.4715,0.3655,340,24.9,2,1,,closed
EDGE-069347,FUSE-XFMR-034151,XFMR-034151,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.248,1310.5,0.2795,0.4669,0.3655,340,24.9,2,1,,closed
EDGE-069348,JCT-FDR-0097-007,FUSE-XFMR-034152,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.046,240.8,0.9792,0.5122,0.6985,150,24.9,1,1,,closed
EDGE-069349,FUSE-XFMR-034152,XFMR-034152,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.258,1364.4,0.8262,0.5122,0.6985,150,24.9,1,1,,closed
EDGE-069350,JCT-FDR-0097-007,FUSE-XFMR-034153,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.049,257.4,0.5797,0.5229,0.5345,230,24.9,1,1,,closed
EDGE-069351,FUSE-XFMR-034153,XFMR-034153,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.276,1458.6,0.5596,0.4585,0.5345,230,24.9,1,1,,closed
EDGE-069352,JCT-FDR-0097-007,FUSE-XFMR-034154,FDR-0097,SUB-022,lateral_underground,#4 CU,C,0.051,270.9,1.6126,0.5215,1.007,100,24.9,1,0,,closed
EDGE-069353,FUSE-XFMR-034154,XFMR-034154,FDR-0097,SUB-022,lateral_underground,#4 CU,C,0.291,1534.9,1.5623,0.507,1.007,100,24.9,1,0,,closed
EDGE-069354,JCT-FDR-0097-007,FUSE-XFMR-034155,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.055,289.1,0.8104,0.4666,0.6985,150,24.9,2,1,,closed
EDGE-069355,FUSE-XFMR-034155,XFMR-034155,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.31,1638.1,0.8776,0.5065,0.6985,150,24.9,2,1,,closed
EDGE-069356,JCT-FDR-0097-007,FUSE-XFMR-034156,FDR-0097,SUB-022,lateral_underground,4/0 AL,AC,0.057,300.2,0.2939,0.4508,0.3655,340,24.9,2,0,,closed
EDGE-069357,FUSE-XFMR-034156,XFMR-034156,FDR-0097,SUB-022,lateral_underground,4/0 AL,AC,0.322,1701.0,0.3224,0.4221,0.3655,340,24.9,2,0,,closed
EDGE-069358,JCT-FDR-0097-007,FUSE-XFMR-034157,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.06,318.4,0.3074,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-069359,FUSE-XFMR-034157,XFMR-034157,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.342,1804.2,0.3226,0.4625,0.3655,340,24.9,2,1,,closed
EDGE-069360,JCT-FDR-0097-007,FUSE-XFMR-034158,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.062,329.5,0.8119,0.4839,0.6985,150,24.9,2,1,,closed
EDGE-069361,FUSE-XFMR-034158,XFMR-034158,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.354,1867.0,0.8815,0.4776,0.6985,150,24.9,2,1,,closed
EDGE-069362,JCT-FDR-0097-007,FUSE-XFMR-034159,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.065,342.9,0.5699,0.4783,0.5345,230,24.9,1,1,,closed
EDGE-069363,FUSE-XFMR-034159,XFMR-034159,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.368,1943.3,0.6191,0.4699,0.5345,230,24.9,1,1,,closed
EDGE-069364,JCT-FDR-0097-007,FUSE-XFMR-034160,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.068,357.2,0.6113,0.4599,0.5345,230,24.9,2,0,,closed
EDGE-069365,FUSE-XFMR-034160,XFMR-034160,FDR-0097,SUB-022,lateral_underground,1/0 AL,AC,0.383,2024.1,0.605,0.4682,0.5345,230,24.9,2,0,,closed
EDGE-069366,JCT-FDR-0097-007,FUSE-XFMR-034161,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.071,373.8,0.8937,0.5519,0.6985,150,24.9,3,1,,closed
EDGE-069367,FUSE-XFMR-034161,XFMR-034161,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.401,2118.3,0.8472,0.497,0.6985,150,24.9,3,1,,closed
EDGE-069368,JCT-FDR-0097-007,FUSE-XFMR-034162,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.074,390.5,0.5405,0.4383,0.5345,230,24.9,2,1,,closed
EDGE-069369,FUSE-XFMR-034162,XFMR-034162,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.419,2212.6,0.587,0.4448,0.5345,230,24.9,2,1,,closed
EDGE-069370,JCT-FDR-0097-007,FUSE-XFMR-034163,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.076,400.0,0.5465,0.5192,0.5345,230,24.9,1,1,,closed
EDGE-069371,FUSE-XFMR-034163,XFMR-034163,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.429,2266.4,0.6197,0.5024,0.5345,230,24.9,1,1,,closed
EDGE-069372,JCT-FDR-0097-007,FUSE-XFMR-034164,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.078,414.2,0.6002,0.4307,0.5345,230,24.9,1,1,,closed
EDGE-069373,FUSE-XFMR-034164,XFMR-034164,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.445,2347.2,0.6104,0.4499,0.5345,230,24.9,1,1,,closed
EDGE-069374,JCT-FDR-0097-007,FUSE-XFMR-034165,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.081,428.5,0.8905,0.5172,0.6985,150,24.9,2,1,,closed
EDGE-069375,FUSE-XFMR-034165,XFMR-034165,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.46,2428.0,0.9139,0.4641,0.6985,150,24.9,2,1,,closed
EDGE-069376,JCT-FDR-0097-007,FUSE-XFMR-034166,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.084,444.3,0.269,0.4206,0.3655,340,24.9,3,1,,closed
EDGE-069377,FUSE-XFMR-034166,XFMR-034166,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.477,2517.8,0.308,0.4528,0.3655,340,24.9,3,1,,closed
EDGE-069378,JCT-FDR-0097-007,FUSE-XFMR-034167,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.087,457.0,0.981,0.5094,0.6985,150,24.9,1,0,,closed
EDGE-069379,FUSE-XFMR-034167,XFMR-034167,FDR-0097,SUB-022,lateral_underground,#2 ACSR,C,0.49,2589.6,0.9122,0.4941,0.6985,150,24.9,1,0,,closed
EDGE-069380,JCT-FDR-0097-007,FUSE-XFMR-034168,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.09,475.2,0.835,0.5446,0.6985,150,24.9,1,1,,closed
EDGE-069381,FUSE-XFMR-034168,XFMR-034168,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.51,2692.8,0.8344,0.5143,0.6985,150,24.9,1,1,,closed
EDGE-069382,JCT-FDR-0097-007,FUSE-XFMR-034169,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.093,488.7,1.6075,0.4718,1.007,100,24.9,2,1,,closed
EDGE-069383,FUSE-XFMR-034169,XFMR-034169,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.524,2769.1,1.4665,0.5457,1.007,100,24.9,2,1,,closed
EDGE-069384,JCT-FDR-0097-007,FUSE-XFMR-034170,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.096,504.5,0.8432,0.5266,0.6985,150,24.9,2,1,,closed
EDGE-069385,FUSE-XFMR-034170,XFMR-034170,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.541,2858.9,0.8495,0.5036,0.6985,150,24.9,2,1,,closed
EDGE-069386,JCT-FDR-0097-007,FUSE-XFMR-034171,FDR-0097,SUB-022,lateral_underground,#4 CU,B,0.098,519.6,1.493,0.4715,1.007,100,24.9,1,0,,closed
EDGE-069387,FUSE-XFMR-034171,XFMR-034171,FDR-0097,SUB-022,lateral_underground,#4 CU,B,0.558,2944.1,1.4779,0.5619,1.007,100,24.9,1,0,,closed
EDGE-069388,JCT-FDR-0097-007,FUSE-XFMR-034172,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.101,531.4,1.4298,0.5602,1.007,100,24.9,2,0,,closed
EDGE-069389,FUSE-XFMR-034172,XFMR-034172,FDR-0097,SUB-022,lateral_underground,#4 CU,BC,0.57,3011.4,1.5107,0.522,1.007,100,24.9,2,0,,closed
EDGE-069390,JCT-FDR-0097-007,FUSE-XFMR-034173,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.103,545.7,0.2703,0.3985,0.3655,340,24.9,1,1,,closed
EDGE-069391,FUSE-XFMR-034173,XFMR-034173,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.586,3092.2,0.2783,0.4477,0.3655,340,24.9,1,1,,closed
EDGE-069392,JCT-FDR-0097-007,FUSE-XFMR-034174,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.106,559.9,0.6033,0.4823,0.5345,230,24.9,3,1,,closed
EDGE-069393,FUSE-XFMR-034174,XFMR-034174,FDR-0097,SUB-022,lateral_overhead,1/0 AL,ABC,0.601,3173.0,0.5592,0.4811,0.5345,230,24.9,3,1,,closed
EDGE-069394,JCT-FDR-0097-007,FUSE-XFMR-034175,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.109,576.6,0.6281,0.4638,0.5345,230,24.9,1,1,,closed
EDGE-069395,FUSE-XFMR-034175,XFMR-034175,FDR-0097,SUB-022,lateral_overhead,1/0 AL,B,0.619,3267.3,0.5644,0.4302,0.5345,230,24.9,1,1,,closed
EDGE-069396,JCT-FDR-0097-007,FUSE-XFMR-034176,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.112,592.4,0.2808,0.4686,0.3655,340,24.9,3,1,,closed
EDGE-069397,FUSE-XFMR-034176,XFMR-034176,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.636,3357.0,0.2686,0.4315,0.3655,340,24.9,3,1,,closed
EDGE-069398,JCT-FDR-0097-007,FUSE-XFMR-034177,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.114,601.9,0.3057,0.4543,0.3655,340,24.9,2,1,,closed
EDGE-069399,FUSE-XFMR-034177,XFMR-034177,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.646,3410.9,0.321,0.4455,0.3655,340,24.9,2,1,,closed
EDGE-069400,JCT-FDR-0097-007,FUSE-XFMR-034178,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.117,619.3,0.2872,0.4286,0.3655,340,24.9,2,1,,closed
EDGE-069401,FUSE-XFMR-034178,XFMR-034178,FDR-0097,SUB-022,lateral_overhead,4/0 AL,BC,0.665,3509.6,0.2843,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-069402,JCT-FDR-0097-007,FUSE-XFMR-034179,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.12,634.4,0.5957,0.4906,0.5345,230,24.9,1,1,,closed
EDGE-069403,FUSE-XFMR-034179,XFMR-034179,FDR-0097,SUB-022,lateral_overhead,1/0 AL,C,0.681,3594.9,0.5732,0.5162,0.5345,230,24.9,1,1,,closed
EDGE-069404,JCT-FDR-0097-007,JCT-FDR-0097-008,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.68,3590.4,0.2502,0.4671,0.3617,480,24.9,3,1,,closed
EDGE-069405,JCT-FDR-0097-008,FUSE-XFMR-034180,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.001,5.5,0.2696,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-069406,FUSE-XFMR-034180,XFMR-034180,FDR-0097,SUB-022,lateral_overhead,4/0 AL,AB,0.006,31.4,0.311,0.4094,0.3655,340,24.9,2,1,,closed
EDGE-069407,JCT-FDR-0097-008,FUSE-XFMR-034181,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.003,15.0,0.8698,0.5239,0.6985,150,24.9,2,1,,closed
EDGE-069408,FUSE-XFMR-034181,XFMR-034181,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.016,85.3,0.9352,0.5448,0.6985,150,24.9,2,1,,closed
EDGE-069409,JCT-FDR-0097-008,FUSE-XFMR-034182,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AC,0.006,29.3,0.8056,0.4654,0.6985,150,24.9,2,0,,closed
EDGE-069410,FUSE-XFMR-034182,XFMR-034182,FDR-0097,SUB-022,lateral_underground,#2 ACSR,AC,0.031,166.1,0.9559,0.5357,0.6985,150,24.9,2,0,,closed
EDGE-069411,JCT-FDR-0097-008,FUSE-XFMR-034183,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.009,45.1,1.433,0.4991,1.007,100,24.9,3,1,,closed
EDGE-069412,FUSE-XFMR-034183,XFMR-034183,FDR-0097,SUB-022,lateral_overhead,#4 CU,ABC,0.048,255.8,1.4619,0.5321,1.007,100,24.9,3,1,,closed
EDGE-069413,JCT-FDR-0097-008,FUSE-XFMR-034184,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.011,57.0,1.4206,0.4954,1.007,100,24.9,2,1,,closed
EDGE-069414,FUSE-XFMR-034184,XFMR-034184,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.061,323.1,1.5886,0.545,1.007,100,24.9,2,1,,closed
EDGE-069415,JCT-FDR-0097-008,FUSE-XFMR-034185,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.014,74.4,1.5907,0.486,1.007,100,24.9,2,1,,closed
EDGE-069416,FUSE-XFMR-034185,XFMR-034185,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.08,421.9,1.6514,0.534,1.007,100,24.9,2,1,,closed
EDGE-069417,JCT-FDR-0097-008,FUSE-XFMR-034186,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.017,87.1,0.5958,0.4297,0.5345,230,24.9,2,1,,closed
EDGE-069418,FUSE-XFMR-034186,XFMR-034186,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.093,493.7,0.5402,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-069419,JCT-FDR-0097-008,FUSE-XFMR-034187,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.02,103.8,0.9799,0.5202,0.6985,150,24.9,2,1,,closed
EDGE-069420,FUSE-XFMR-034187,XFMR-034187,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,BC,0.111,587.9,0.8459,0.5209,0.6985,150,24.9,2,1,,closed
EDGE-069421,JCT-FDR-0097-008,FUSE-XFMR-034188,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.022,115.6,1.6391,0.482,1.007,100,24.9,2,0,,closed
EDGE-069422,FUSE-XFMR-034188,XFMR-034188,FDR-0097,SUB-022,lateral_underground,#4 CU,AB,0.124,655.2,1.5154,0.4696,1.007,100,24.9,2,0,,closed
EDGE-069423,JCT-FDR-0097-008,FUSE-XFMR-034189,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.025,132.3,1.4907,0.5435,1.007,100,24.9,2,1,,closed
EDGE-069424,FUSE-XFMR-034189,XFMR-034189,FDR-0097,SUB-022,lateral_overhead,#4 CU,AB,0.142,749.5,1.5032,0.5591,1.007,100,24.9,2,1,,closed
EDGE-069425,JCT-FDR-0097-008,FUSE-XFMR-034190,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.027,143.4,0.5859,0.4605,0.5345,230,24.9,1,1,,closed
EDGE-069426,FUSE-XFMR-034190,XFMR-034190,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.154,812.3,0.5471,0.4298,0.5345,230,24.9,1,1,,closed
EDGE-069427,JCT-FDR-0097-008,FUSE-XFMR-034191,FDR-0097,SUB-022,lateral_underground,#2 ACSR,BC,0.03,160.0,0.8285,0.4789,0.6985,150,24.9,2,0,,closed
EDGE-069428,FUSE-XFMR-034191,XFMR-034191,FDR-0097,SUB-022,lateral_underground,#2 ACSR,BC,0.172,906.6,0.8061,0.494,0.6985,150,24.9,2,0,,closed
EDGE-069429,JCT-FDR-0097-008,FUSE-XFMR-034192,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.033,173.4,1.443,0.4839,1.007,100,24.9,1,0,,closed
EDGE-069430,FUSE-XFMR-034192,XFMR-034192,FDR-0097,SUB-022,lateral_underground,#4 CU,A,0.186,982.9,1.5046,0.4686,1.007,100,24.9,1,0,,closed
EDGE-069431,JCT-FDR-0097-008,FUSE-XFMR-034193,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.036,188.5,0.275,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-069432,FUSE-XFMR-034193,XFMR-034193,FDR-0097,SUB-022,lateral_overhead,4/0 AL,A,0.202,1068.1,0.2944,0.4588,0.3655,340,24.9,1,1,,closed
EDGE-069433,JCT-FDR-0097-008,FUSE-XFMR-034194,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.039,205.1,1.6388,0.5295,1.007,100,24.9,2,1,,closed
EDGE-069434,FUSE-XFMR-034194,XFMR-034194,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.22,1162.4,1.5172,0.5411,1.007,100,24.9,2,1,,closed
EDGE-069435,JCT-FDR-0097-008,FUSE-XFMR-034195,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.041,218.6,1.4161,0.5317,1.007,100,24.9,1,1,,closed
EDGE-069436,FUSE-XFMR-034195,XFMR-034195,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.235,1238.7,1.4829,0.5381,1.007,100,24.9,1,1,,closed
EDGE-069437,JCT-FDR-0097-008,FUSE-XFMR-034196,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.044,234.4,0.2838,0.405,0.3655,340,24.9,1,1,,closed
EDGE-069438,FUSE-XFMR-034196,XFMR-034196,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.252,1328.4,0.2697,0.4283,0.3655,340,24.9,1,1,,closed
EDGE-069439,JCT-FDR-0097-008,FUSE-XFMR-034197,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.047,246.3,0.6327,0.5171,0.5345,230,24.9,1,0,,closed
EDGE-069440,FUSE-XFMR-034197,XFMR-034197,FDR-0097,SUB-022,lateral_underground,1/0 AL,A,0.264,1395.8,0.5582,0.5217,0.5345,230,24.9,1,0,,closed
EDGE-069441,JCT-FDR-0097-008,FUSE-XFMR-034198,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.05,263.7,0.9676,0.4809,0.6985,150,24.9,1,1,,closed
EDGE-069442,FUSE-XFMR-034198,XFMR-034198,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,A,0.283,1494.5,0.8389,0.4813,0.6985,150,24.9,1,1,,closed
EDGE-069443,JCT-FDR-0097-008,FUSE-XFMR-034199,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.052,274.8,0.2873,0.4612,0.3655,340,24.9,1,1,,closed
EDGE-069444,FUSE-XFMR-034199,XFMR-034199,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.295,1557.3,0.2996,0.4555,0.3655,340,24.9,1,1,,closed
EDGE-069445,JCT-FDR-0097-008,FUSE-XFMR-034200,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.055,288.3,1.4329,0.5222,1.007,100,24.9,2,1,,closed
EDGE-069446,FUSE-XFMR-034200,XFMR-034200,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.309,1633.6,1.3992,0.5568,1.007,100,24.9,2,1,,closed
EDGE-069447,JCT-FDR-0097-008,FUSE-XFMR-034201,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.058,304.9,0.6226,0.4585,0.5345,230,24.9,2,1,,closed
EDGE-069448,FUSE-XFMR-034201,XFMR-034201,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.327,1727.9,0.6395,0.4799,0.5345,230,24.9,2,1,,closed
EDGE-069449,JCT-FDR-0097-008,FUSE-XFMR-034202,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.061,321.6,1.6194,0.5552,1.007,100,24.9,1,1,,closed
EDGE-069450,FUSE-XFMR-034202,XFMR-034202,FDR-0097,SUB-022,lateral_overhead,#4 CU,C,0.345,1822.1,1.4665,0.4684,1.007,100,24.9,1,1,,closed
EDGE-069451,JCT-FDR-0097-008,FUSE-XFMR-034203,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.063,331.1,0.6358,0.4929,0.5345,230,24.9,1,1,,closed
EDGE-069452,FUSE-XFMR-034203,XFMR-034203,FDR-0097,SUB-022,lateral_overhead,1/0 AL,A,0.355,1876.0,0.6506,0.4429,0.5345,230,24.9,1,1,,closed
EDGE-069453,JCT-FDR-0097-008,FUSE-XFMR-034204,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.066,346.9,0.9197,0.4813,0.6985,150,24.9,2,1,,closed
EDGE-069454,FUSE-XFMR-034204,XFMR-034204,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.372,1965.7,0.9072,0.5371,0.6985,150,24.9,2,1,,closed
EDGE-069455,JCT-FDR-0097-008,FUSE-XFMR-034205,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.069,364.3,1.6532,0.4694,1.007,100,24.9,3,0,,closed
EDGE-069456,FUSE-XFMR-034205,XFMR-034205,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.391,2064.5,1.5103,0.4853,1.007,100,24.9,3,0,,closed
EDGE-069457,JCT-FDR-0097-008,FUSE-XFMR-034206,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.071,374.6,1.6453,0.5138,1.007,100,24.9,2,1,,closed
EDGE-069458,FUSE-XFMR-034206,XFMR-034206,FDR-0097,SUB-022,lateral_overhead,#4 CU,AC,0.402,2122.8,1.4159,0.5317,1.007,100,24.9,2,1,,closed
EDGE-069459,JCT-FDR-0097-008,FUSE-XFMR-034207,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.074,392.8,0.8951,0.5414,0.6985,150,24.9,1,1,,closed
EDGE-069460,FUSE-XFMR-034207,XFMR-034207,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,C,0.422,2226.0,0.8169,0.5397,0.6985,150,24.9,1,1,,closed
EDGE-069461,JCT-FDR-0097-008,FUSE-XFMR-034208,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.076,403.9,0.3137,0.4149,0.3655,340,24.9,1,1,,closed
EDGE-069462,FUSE-XFMR-034208,XFMR-034208,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.433,2288.9,0.3194,0.4037,0.3655,340,24.9,1,1,,closed
EDGE-069463,JCT-FDR-0097-008,FUSE-XFMR-034209,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.08,419.8,0.3214,0.434,0.3655,340,24.9,3,1,,closed
EDGE-069464,FUSE-XFMR-034209,XFMR-034209,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.451,2378.6,0.2873,0.4335,0.3655,340,24.9,3,1,,closed
EDGE-069465,JCT-FDR-0097-008,FUSE-XFMR-034210,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.083,436.4,0.2722,0.4024,0.3655,340,24.9,1,1,,closed
EDGE-069466,FUSE-XFMR-034210,XFMR-034210,FDR-0097,SUB-022,lateral_overhead,4/0 AL,C,0.468,2472.9,0.2732,0.4592,0.3655,340,24.9,1,1,,closed
EDGE-069467,JCT-FDR-0097-008,FUSE-XFMR-034211,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.085,447.5,0.9244,0.4703,0.6985,150,24.9,1,1,,closed
EDGE-069468,FUSE-XFMR-034211,XFMR-034211,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,B,0.48,2535.7,0.9751,0.5217,0.6985,150,24.9,1,1,,closed
EDGE-069469,JCT-FDR-0097-008,FUSE-XFMR-034212,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.088,463.3,0.8965,0.4692,0.6985,150,24.9,2,1,,closed
EDGE-069470,FUSE-XFMR-034212,XFMR-034212,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,AC,0.497,2625.5,0.9787,0.4633,0.6985,150,24.9,2,1,,closed
EDGE-069471,JCT-FDR-0097-008,FUSE-XFMR-034213,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.09,477.6,0.8223,0.5288,0.6985,150,24.9,3,1,,closed
EDGE-069472,FUSE-XFMR-034213,XFMR-034213,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.513,2706.3,0.9317,0.552,0.6985,150,24.9,3,1,,closed
EDGE-069473,JCT-FDR-0097-008,FUSE-XFMR-034214,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.093,491.8,0.6382,0.4295,0.5345,230,24.9,2,1,,closed
EDGE-069474,FUSE-XFMR-034214,XFMR-034214,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.528,2787.0,0.5523,0.4513,0.5345,230,24.9,2,1,,closed
EDGE-069475,JCT-FDR-0097-008,FUSE-XFMR-034215,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.096,504.5,0.5794,0.5017,0.5345,230,24.9,2,1,,closed
EDGE-069476,FUSE-XFMR-034215,XFMR-034215,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.541,2858.9,0.5812,0.4462,0.5345,230,24.9,2,1,,closed
EDGE-069477,JCT-FDR-0097-008,FUSE-XFMR-034216,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.099,520.3,1.4378,0.5105,1.007,100,24.9,2,1,,closed
EDGE-069478,FUSE-XFMR-034216,XFMR-034216,FDR-0097,SUB-022,lateral_overhead,#4 CU,BC,0.558,2948.6,1.5084,0.5358,1.007,100,24.9,2,1,,closed
EDGE-069479,JCT-FDR-0097-008,FUSE-XFMR-034217,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.101,533.8,0.9041,0.528,0.6985,150,24.9,3,1,,closed
EDGE-069480,FUSE-XFMR-034217,XFMR-034217,FDR-0097,SUB-022,lateral_overhead,#2 ACSR,ABC,0.573,3024.9,0.9107,0.5423,0.6985,150,24.9,3,1,,closed
EDGE-069481,JCT-FDR-0097-008,FUSE-XFMR-034218,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.104,550.4,0.276,0.4115,0.3655,340,24.9,1,1,,closed
EDGE-069482,FUSE-XFMR-034218,XFMR-034218,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.591,3119.2,0.2868,0.4772,0.3655,340,24.9,1,1,,closed
EDGE-069483,JCT-FDR-0097-008,FUSE-XFMR-034219,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.107,566.3,0.2788,0.4233,0.3655,340,24.9,3,1,,closed
EDGE-069484,FUSE-XFMR-034219,XFMR-034219,FDR-0097,SUB-022,lateral_overhead,4/0 AL,ABC,0.608,3208.9,0.2766,0.4695,0.3655,340,24.9,3,1,,closed
EDGE-069485,JCT-FDR-0097-008,FUSE-XFMR-034220,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.109,576.6,0.5548,0.4426,0.5345,230,24.9,2,1,,closed
EDGE-069486,FUSE-XFMR-034220,XFMR-034220,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AB,0.619,3267.3,0.5557,0.5185,0.5345,230,24.9,2,1,,closed
EDGE-069487,JCT-FDR-0097-008,FUSE-XFMR-034221,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.112,592.4,1.6323,0.5576,1.007,100,24.9,3,0,,closed
EDGE-069488,FUSE-XFMR-034221,XFMR-034221,FDR-0097,SUB-022,lateral_underground,#4 CU,ABC,0.636,3357.0,1.5628,0.5326,1.007,100,24.9,3,0,,closed
EDGE-069489,JCT-FDR-0097-008,FUSE-XFMR-034222,FDR-0097,SUB-022,lateral_underground,#2 ACSR,A,0.115,608.3,0.8069,0.5329,0.6985,150,24.9,1,0,,closed
EDGE-069490,FUSE-XFMR-034222,XFMR-034222,FDR-0097,SUB-022,lateral_underground,#2 ACSR,A,0.653,3446.8,0.9265,0.5265,0.6985,150,24.9,1,0,,closed
EDGE-069491,JCT-FDR-0097-008,FUSE-XFMR-034223,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.117,619.3,0.6384,0.5126,0.5345,230,24.9,2,1,,closed
EDGE-069492,FUSE-XFMR-034223,XFMR-034223,FDR-0097,SUB-022,lateral_overhead,1/0 AL,AC,0.665,3509.6,0.5634,0.5176,0.5345,230,24.9,2,1,,closed
EDGE-069493,JCT-FDR-0097-008,FUSE-XFMR-034224,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.12,635.2,1.6375,0.4765,1.007,100,24.9,1,1,,closed
