edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-069494,FUSE-XFMR-034224,XFMR-034224,FDR-0097,SUB-022,lateral_overhead,#4 CU,A,0.682,3599.4,1.3802,0.4695,1.007,100,24.9,1,1,,closed
EDGE-069495,JCT-FDR-0097-008,JCT-FDR-0097-009,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.68,3590.4,0.2178,0.4219,0.3334,480,24.9,3,1,,closed
EDGE-069496,JCT-FDR-0097-009,FUSE-XFMR-034225,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.001,4.8,0.2743,0.4633,0.3655,340,24.9,1,1,,closed
EDGE-069497,FUSE-XFMR-034225,XFMR-034225,FDR-0097,SUB-022,lateral_overhead,4/0 AL,B,0.005,26.9,0.3164,0.4376,0.3655,340,24.9,1,1,,closed
EDGE-069498,JCT-FDR-0097-009,FDR-0097-TAIL,FDR-0097,SUB-022,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.2221,0.4631,0.335,480,24.9,3,1,,open
EDGE-069499,SUB-022,FDR-0098-HEAD,FDR-0098,SUB-022,bus_tie,477 ACSR,ABC,0.01,52.8,0.2091,0.401,0.318,530,24.9,3,1,,closed
EDGE-069500,FDR-0098-HEAD,JCT-FDR-0098-001,FDR-0098,SUB-022,primary_underground,477 ACSR,ABC,0.01,52.8,0.2302,0.4519,0.3204,530,24.9,3,0,,closed
EDGE-069501,JCT-FDR-0098-001,FUSE-XFMR-034226,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.001,5.5,0.8614,0.4588,0.6985,150,24.9,1,1,,closed
EDGE-069502,FUSE-XFMR-034226,XFMR-034226,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.006,31.4,0.8698,0.5276,0.6985,150,24.9,1,1,,closed
EDGE-069503,JCT-FDR-0098-001,FUSE-XFMR-034227,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.002,8.7,1.5087,0.5556,1.007,100,24.9,1,0,,closed
EDGE-069504,FUSE-XFMR-034227,XFMR-034227,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.009,49.4,1.6493,0.5172,1.007,100,24.9,1,0,,closed
EDGE-069505,JCT-FDR-0098-001,FUSE-XFMR-034228,FDR-0098,SUB-022,lateral_underground,1/0 AL,A,0.003,13.5,0.5785,0.516,0.5345,230,24.9,1,0,,closed
EDGE-069506,FUSE-XFMR-034228,XFMR-034228,FDR-0098,SUB-022,lateral_underground,1/0 AL,A,0.014,76.3,0.551,0.4531,0.5345,230,24.9,1,0,,closed
EDGE-069507,JCT-FDR-0098-001,FUSE-XFMR-034229,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.004,23.8,0.2701,0.4672,0.3655,340,24.9,3,1,,closed
EDGE-069508,FUSE-XFMR-034229,XFMR-034229,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.025,134.6,0.304,0.4575,0.3655,340,24.9,3,1,,closed
EDGE-069509,JCT-FDR-0098-001,FUSE-XFMR-034230,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.005,26.9,1.5641,0.4901,1.007,100,24.9,3,1,,closed
EDGE-069510,FUSE-XFMR-034230,XFMR-034230,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.029,152.6,1.6347,0.5273,1.007,100,24.9,3,1,,closed
EDGE-069511,JCT-FDR-0098-001,FUSE-XFMR-034231,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.006,34.1,0.3096,0.4086,0.3655,340,24.9,3,1,,closed
EDGE-069512,FUSE-XFMR-034231,XFMR-034231,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.037,193.0,0.3243,0.456,0.3655,340,24.9,3,1,,closed
EDGE-069513,JCT-FDR-0098-001,FUSE-XFMR-034232,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.008,42.0,0.2816,0.4118,0.3655,340,24.9,3,1,,closed
EDGE-069514,FUSE-XFMR-034232,XFMR-034232,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.045,237.9,0.2929,0.3963,0.3655,340,24.9,3,1,,closed
EDGE-069515,JCT-FDR-0098-001,FUSE-XFMR-034233,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.009,49.1,0.295,0.4027,0.3655,340,24.9,1,1,,closed
EDGE-069516,FUSE-XFMR-034233,XFMR-034233,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.053,278.3,0.2836,0.4491,0.3655,340,24.9,1,1,,closed
EDGE-069517,JCT-FDR-0098-001,FUSE-XFMR-034234,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.011,55.4,0.3166,0.4548,0.3655,340,24.9,2,1,,closed
EDGE-069518,FUSE-XFMR-034234,XFMR-034234,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.06,314.2,0.2704,0.4202,0.3655,340,24.9,2,1,,closed
EDGE-069519,JCT-FDR-0098-001,FUSE-XFMR-034235,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.012,63.4,0.8958,0.5323,0.6985,150,24.9,2,0,,closed
EDGE-069520,FUSE-XFMR-034235,XFMR-034235,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.068,359.0,0.9409,0.5121,0.6985,150,24.9,2,0,,closed
EDGE-069521,JCT-FDR-0098-001,FUSE-XFMR-034236,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.014,72.9,0.835,0.4679,0.6985,150,24.9,1,1,,closed
EDGE-069522,FUSE-XFMR-034236,XFMR-034236,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.078,412.9,0.9486,0.4675,0.6985,150,24.9,1,1,,closed
EDGE-069523,JCT-FDR-0098-001,FUSE-XFMR-034237,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.015,76.8,0.2717,0.4153,0.3655,340,24.9,3,1,,closed
EDGE-069524,FUSE-XFMR-034237,XFMR-034237,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.082,435.3,0.2791,0.438,0.3655,340,24.9,3,1,,closed
EDGE-069525,JCT-FDR-0098-001,FUSE-XFMR-034238,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.016,85.5,0.567,0.4958,0.5345,230,24.9,2,1,,closed
EDGE-069526,FUSE-XFMR-034238,XFMR-034238,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.092,484.7,0.6252,0.4598,0.5345,230,24.9,2,1,,closed
EDGE-069527,JCT-FDR-0098-001,FUSE-XFMR-034239,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.017,91.1,0.8797,0.5195,0.6985,150,24.9,2,1,,closed
EDGE-069528,FUSE-XFMR-034239,XFMR-034239,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.098,516.1,0.8572,0.5276,0.6985,150,24.9,2,1,,closed
EDGE-069529,JCT-FDR-0098-001,FUSE-XFMR-034240,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.019,99.8,0.6155,0.4947,0.5345,230,24.9,2,1,,closed
EDGE-069530,FUSE-XFMR-034240,XFMR-034240,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.107,565.5,0.5842,0.4425,0.5345,230,24.9,2,1,,closed
EDGE-069531,JCT-FDR-0098-001,FUSE-XFMR-034241,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.021,108.5,0.8136,0.504,0.6985,150,24.9,1,1,,closed
EDGE-069532,FUSE-XFMR-034241,XFMR-034241,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.116,614.9,0.8709,0.5143,0.6985,150,24.9,1,1,,closed
EDGE-069533,JCT-FDR-0098-001,FUSE-XFMR-034242,FDR-0098,SUB-022,lateral_underground,#2 ACSR,A,0.022,114.0,0.9757,0.5152,0.6985,150,24.9,1,0,,closed
EDGE-069534,FUSE-XFMR-034242,XFMR-034242,FDR-0098,SUB-022,lateral_underground,#2 ACSR,A,0.122,646.3,0.8221,0.5207,0.6985,150,24.9,1,0,,closed
EDGE-069535,JCT-FDR-0098-001,FUSE-XFMR-034243,FDR-0098,SUB-022,lateral_underground,4/0 AL,AC,0.023,121.2,0.3151,0.4615,0.3655,340,24.9,2,0,,closed
EDGE-069536,FUSE-XFMR-034243,XFMR-034243,FDR-0098,SUB-022,lateral_underground,4/0 AL,AC,0.13,686.7,0.3249,0.4325,0.3655,340,24.9,2,0,,closed
EDGE-069537,JCT-FDR-0098-001,FUSE-XFMR-034244,FDR-0098,SUB-022,lateral_underground,#2 ACSR,ABC,0.024,126.7,0.9118,0.4901,0.6985,150,24.9,3,0,,closed
EDGE-069538,FUSE-XFMR-034244,XFMR-034244,FDR-0098,SUB-022,lateral_underground,#2 ACSR,ABC,0.136,718.1,0.8395,0.4803,0.6985,150,24.9,3,0,,closed
EDGE-069539,JCT-FDR-0098-001,FUSE-XFMR-034245,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.026,134.6,0.3129,0.4074,0.3655,340,24.9,1,0,,closed
EDGE-069540,FUSE-XFMR-034245,XFMR-034245,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.145,763.0,0.2789,0.4209,0.3655,340,24.9,1,0,,closed
EDGE-069541,JCT-FDR-0098-001,FUSE-XFMR-034246,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.027,142.6,0.2733,0.4761,0.3655,340,24.9,1,0,,closed
EDGE-069542,FUSE-XFMR-034246,XFMR-034246,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.153,807.8,0.3038,0.4648,0.3655,340,24.9,1,0,,closed
EDGE-069543,JCT-FDR-0098-001,FUSE-XFMR-034247,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.028,147.3,0.5457,0.4863,0.5345,230,24.9,1,0,,closed
EDGE-069544,FUSE-XFMR-034247,XFMR-034247,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.158,834.8,0.6319,0.4546,0.5345,230,24.9,1,0,,closed
EDGE-069545,JCT-FDR-0098-001,FUSE-XFMR-034248,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.03,157.6,0.8907,0.4689,0.6985,150,24.9,1,1,,closed
EDGE-069546,FUSE-XFMR-034248,XFMR-034248,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.169,893.1,0.9329,0.5052,0.6985,150,24.9,1,1,,closed
EDGE-069547,JCT-FDR-0098-001,FUSE-XFMR-034249,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.031,163.2,0.8894,0.4849,0.6985,150,24.9,1,1,,closed
EDGE-069548,FUSE-XFMR-034249,XFMR-034249,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.175,924.5,0.8226,0.4672,0.6985,150,24.9,1,1,,closed
EDGE-069549,JCT-FDR-0098-001,FUSE-XFMR-034250,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AC,0.032,169.5,0.9223,0.4703,0.6985,150,24.9,2,1,,closed
EDGE-069550,FUSE-XFMR-034250,XFMR-034250,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AC,0.182,960.4,0.9554,0.4541,0.6985,150,24.9,2,1,,closed
EDGE-069551,JCT-FDR-0098-001,FUSE-XFMR-034251,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.033,176.6,0.8672,0.4954,0.6985,150,24.9,3,1,,closed
EDGE-069552,FUSE-XFMR-034251,XFMR-034251,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.19,1000.8,0.8989,0.514,0.6985,150,24.9,3,1,,closed
EDGE-069553,JCT-FDR-0098-001,FUSE-XFMR-034252,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.035,182.2,1.6496,0.5467,1.007,100,24.9,1,1,,closed
EDGE-069554,FUSE-XFMR-034252,XFMR-034252,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.196,1032.2,1.595,0.4727,1.007,100,24.9,1,1,,closed
EDGE-069555,JCT-FDR-0098-001,FUSE-XFMR-034253,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.036,189.3,1.6495,0.5429,1.007,100,24.9,1,1,,closed
EDGE-069556,FUSE-XFMR-034253,XFMR-034253,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.203,1072.6,1.3824,0.4645,1.007,100,24.9,1,1,,closed
EDGE-069557,JCT-FDR-0098-001,FUSE-XFMR-034254,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.038,198.8,0.8314,0.4768,0.6985,150,24.9,1,1,,closed
EDGE-069558,FUSE-XFMR-034254,XFMR-034254,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.213,1126.5,0.8245,0.5198,0.6985,150,24.9,1,1,,closed
EDGE-069559,JCT-FDR-0098-001,FUSE-XFMR-034255,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.039,204.3,0.9461,0.4834,0.6985,150,24.9,1,1,,closed
EDGE-069560,FUSE-XFMR-034255,XFMR-034255,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.219,1157.9,0.9571,0.522,0.6985,150,24.9,1,1,,closed
EDGE-069561,JCT-FDR-0098-001,FUSE-XFMR-034256,FDR-0098,SUB-022,lateral_underground,4/0 AL,ABC,0.04,209.9,0.2866,0.4054,0.3655,340,24.9,3,0,,closed
EDGE-069562,FUSE-XFMR-034256,XFMR-034256,FDR-0098,SUB-022,lateral_underground,4/0 AL,ABC,0.225,1189.3,0.2821,0.416,0.3655,340,24.9,3,0,,closed
EDGE-069563,JCT-FDR-0098-001,FUSE-XFMR-034257,FDR-0098,SUB-022,lateral_underground,#4 CU,AB,0.041,218.6,1.5709,0.4674,1.007,100,24.9,2,0,,closed
EDGE-069564,FUSE-XFMR-034257,XFMR-034257,FDR-0098,SUB-022,lateral_underground,#4 CU,AB,0.235,1238.7,1.6313,0.5329,1.007,100,24.9,2,0,,closed
EDGE-069565,JCT-FDR-0098-001,FUSE-XFMR-034258,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.042,224.1,1.3641,0.5075,1.007,100,24.9,1,1,,closed
EDGE-069566,FUSE-XFMR-034258,XFMR-034258,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.241,1270.1,1.5633,0.4802,1.007,100,24.9,1,1,,closed
EDGE-069567,JCT-FDR-0098-001,FUSE-XFMR-034259,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.044,230.5,1.5602,0.5435,1.007,100,24.9,1,0,,closed
EDGE-069568,FUSE-XFMR-034259,XFMR-034259,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.247,1306.0,1.385,0.5069,1.007,100,24.9,1,0,,closed
EDGE-069569,JCT-FDR-0098-001,FUSE-XFMR-034260,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.046,241.6,1.4475,0.4658,1.007,100,24.9,3,1,,closed
EDGE-069570,FUSE-XFMR-034260,XFMR-034260,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.259,1368.8,1.4702,0.4728,1.007,100,24.9,3,1,,closed
EDGE-069571,JCT-FDR-0098-001,JCT-FDR-0098-002,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.2164,0.4249,0.2969,530,24.9,3,1,,closed
EDGE-069572,JCT-FDR-0098-002,FUSE-XFMR-034261,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.001,4.0,1.4155,0.4832,1.007,100,24.9,2,1,,closed
EDGE-069573,FUSE-XFMR-034261,XFMR-034261,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.004,22.4,1.4628,0.5429,1.007,100,24.9,2,1,,closed
EDGE-069574,JCT-FDR-0098-002,FUSE-XFMR-034262,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.002,10.3,0.3048,0.396,0.3655,340,24.9,2,1,,closed
EDGE-069575,FUSE-XFMR-034262,XFMR-034262,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.011,58.3,0.3132,0.4772,0.3655,340,24.9,2,1,,closed
EDGE-069576,JCT-FDR-0098-002,FUSE-XFMR-034263,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.003,15.8,1.3847,0.5362,1.007,100,24.9,1,1,,closed
EDGE-069577,FUSE-XFMR-034263,XFMR-034263,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.017,89.8,1.4163,0.5102,1.007,100,24.9,1,1,,closed
EDGE-069578,JCT-FDR-0098-002,FUSE-XFMR-034264,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.004,23.8,1.5503,0.5538,1.007,100,24.9,2,1,,closed
EDGE-069579,FUSE-XFMR-034264,XFMR-034264,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.025,134.6,1.5987,0.4926,1.007,100,24.9,2,1,,closed
EDGE-069580,JCT-FDR-0098-002,FUSE-XFMR-034265,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.005,26.1,0.8079,0.5234,0.6985,150,24.9,2,1,,closed
EDGE-069581,FUSE-XFMR-034265,XFMR-034265,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.028,148.1,0.8537,0.4887,0.6985,150,24.9,2,1,,closed
EDGE-069582,JCT-FDR-0098-002,FUSE-XFMR-034266,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.007,34.8,0.5551,0.5017,0.5345,230,24.9,3,1,,closed
EDGE-069583,FUSE-XFMR-034266,XFMR-034266,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.037,197.5,0.6433,0.4483,0.5345,230,24.9,3,1,,closed
EDGE-069584,JCT-FDR-0098-002,FUSE-XFMR-034267,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.008,42.0,1.4979,0.5029,1.007,100,24.9,3,0,,closed
EDGE-069585,FUSE-XFMR-034267,XFMR-034267,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.045,237.9,1.6449,0.4996,1.007,100,24.9,3,0,,closed
EDGE-069586,JCT-FDR-0098-002,FUSE-XFMR-034268,FDR-0098,SUB-022,lateral_underground,4/0 AL,A,0.009,46.7,0.2953,0.4281,0.3655,340,24.9,1,0,,closed
EDGE-069587,FUSE-XFMR-034268,XFMR-034268,FDR-0098,SUB-022,lateral_underground,4/0 AL,A,0.05,264.8,0.3057,0.4638,0.3655,340,24.9,1,0,,closed
EDGE-069588,JCT-FDR-0098-002,FUSE-XFMR-034269,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AB,0.011,57.8,0.2884,0.4219,0.3655,340,24.9,2,1,,closed
EDGE-069589,FUSE-XFMR-034269,XFMR-034269,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AB,0.062,327.6,0.3019,0.411,0.3655,340,24.9,2,1,,closed
EDGE-069590,JCT-FDR-0098-002,FUSE-XFMR-034270,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.011,60.2,1.5773,0.4816,1.007,100,24.9,1,0,,closed
EDGE-069591,FUSE-XFMR-034270,XFMR-034270,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.065,341.1,1.579,0.5095,1.007,100,24.9,1,0,,closed
EDGE-069592,JCT-FDR-0098-002,FUSE-XFMR-034271,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.013,68.9,0.8782,0.5315,0.6985,150,24.9,1,1,,closed
EDGE-069593,FUSE-XFMR-034271,XFMR-034271,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.074,390.5,0.8208,0.509,0.6985,150,24.9,1,1,,closed
EDGE-069594,JCT-FDR-0098-002,FUSE-XFMR-034272,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.014,76.0,0.3175,0.4757,0.3655,340,24.9,1,1,,closed
EDGE-069595,FUSE-XFMR-034272,XFMR-034272,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.082,430.8,0.318,0.4248,0.3655,340,24.9,1,1,,closed
EDGE-069596,JCT-FDR-0098-002,FUSE-XFMR-034273,FDR-0098,SUB-022,lateral_underground,#2 ACSR,A,0.016,86.3,0.872,0.4738,0.6985,150,24.9,1,0,,closed
EDGE-069597,FUSE-XFMR-034273,XFMR-034273,FDR-0098,SUB-022,lateral_underground,#2 ACSR,A,0.093,489.2,0.87,0.4587,0.6985,150,24.9,1,0,,closed
EDGE-069598,JCT-FDR-0098-002,FUSE-XFMR-034274,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.018,92.7,1.6018,0.494,1.007,100,24.9,1,1,,closed
EDGE-069599,FUSE-XFMR-034274,XFMR-034274,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.099,525.1,1.3848,0.4638,1.007,100,24.9,1,1,,closed
EDGE-069600,JCT-FDR-0098-002,FUSE-XFMR-034275,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.018,97.4,1.5655,0.4932,1.007,100,24.9,2,1,,closed
EDGE-069601,FUSE-XFMR-034275,XFMR-034275,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.105,552.0,1.4902,0.5471,1.007,100,24.9,2,1,,closed
EDGE-069602,JCT-FDR-0098-002,FUSE-XFMR-034276,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.02,106.1,1.6174,0.4805,1.007,100,24.9,1,1,,closed
EDGE-069603,FUSE-XFMR-034276,XFMR-034276,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.114,601.4,1.5316,0.4812,1.007,100,24.9,1,1,,closed
EDGE-069604,JCT-FDR-0098-002,FUSE-XFMR-034277,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.021,112.5,1.4227,0.4637,1.007,100,24.9,2,1,,closed
EDGE-069605,FUSE-XFMR-034277,XFMR-034277,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.121,637.3,1.414,0.5251,1.007,100,24.9,2,1,,closed
EDGE-069606,JCT-FDR-0098-002,FUSE-XFMR-034278,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.022,117.2,0.8478,0.4943,0.6985,150,24.9,2,1,,closed
EDGE-069607,FUSE-XFMR-034278,XFMR-034278,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.126,664.2,0.8634,0.4817,0.6985,150,24.9,2,1,,closed
EDGE-069608,JCT-FDR-0098-002,FUSE-XFMR-034279,FDR-0098,SUB-022,lateral_underground,4/0 AL,BC,0.024,128.3,0.3203,0.4011,0.3655,340,24.9,2,0,,closed
EDGE-069609,FUSE-XFMR-034279,XFMR-034279,FDR-0098,SUB-022,lateral_underground,4/0 AL,BC,0.138,727.1,0.2929,0.3931,0.3655,340,24.9,2,0,,closed
EDGE-069610,JCT-FDR-0098-002,FUSE-XFMR-034280,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.026,135.4,1.3783,0.4942,1.007,100,24.9,1,1,,closed
EDGE-069611,FUSE-XFMR-034280,XFMR-034280,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.145,767.4,1.6355,0.5091,1.007,100,24.9,1,1,,closed
EDGE-069612,JCT-FDR-0098-002,FUSE-XFMR-034281,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.027,141.8,0.288,0.4014,0.3655,340,24.9,1,1,,closed
EDGE-069613,FUSE-XFMR-034281,XFMR-034281,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.152,803.4,0.3145,0.3992,0.3655,340,24.9,1,1,,closed
EDGE-069614,JCT-FDR-0098-002,FUSE-XFMR-034282,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.028,146.5,1.6498,0.5617,1.007,100,24.9,2,1,,closed
EDGE-069615,FUSE-XFMR-034282,XFMR-034282,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.157,830.3,1.6101,0.5087,1.007,100,24.9,2,1,,closed
EDGE-069616,JCT-FDR-0098-002,FUSE-XFMR-034283,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.029,152.1,0.8662,0.476,0.6985,150,24.9,1,1,,closed
EDGE-069617,FUSE-XFMR-034283,XFMR-034283,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.163,861.7,0.8862,0.5262,0.6985,150,24.9,1,1,,closed
EDGE-069618,JCT-FDR-0098-002,FUSE-XFMR-034284,FDR-0098,SUB-022,lateral_underground,#4 CU,AB,0.03,159.2,1.6021,0.5164,1.007,100,24.9,2,0,,closed
EDGE-069619,FUSE-XFMR-034284,XFMR-034284,FDR-0098,SUB-022,lateral_underground,#4 CU,AB,0.171,902.1,1.5917,0.4612,1.007,100,24.9,2,0,,closed
EDGE-069620,JCT-FDR-0098-002,FUSE-XFMR-034285,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.032,167.9,0.5491,0.5068,0.5345,230,24.9,1,1,,closed
EDGE-069621,FUSE-XFMR-034285,XFMR-034285,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.18,951.5,0.6133,0.4793,0.5345,230,24.9,1,1,,closed
EDGE-069622,JCT-FDR-0098-002,FUSE-XFMR-034286,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.033,175.8,0.9504,0.4915,0.6985,150,24.9,1,1,,closed
EDGE-069623,FUSE-XFMR-034286,XFMR-034286,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.189,996.3,0.8349,0.4802,0.6985,150,24.9,1,1,,closed
EDGE-069624,JCT-FDR-0098-002,FUSE-XFMR-034287,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.035,182.2,0.2844,0.4226,0.3655,340,24.9,1,1,,closed
EDGE-069625,FUSE-XFMR-034287,XFMR-034287,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.196,1032.2,0.2966,0.3963,0.3655,340,24.9,1,1,,closed
EDGE-069626,JCT-FDR-0098-002,FUSE-XFMR-034288,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.036,191.7,0.861,0.5179,0.6985,150,24.9,3,1,,closed
EDGE-069627,FUSE-XFMR-034288,XFMR-034288,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.206,1086.1,0.9663,0.4632,0.6985,150,24.9,3,1,,closed
EDGE-069628,JCT-FDR-0098-002,FUSE-XFMR-034289,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.037,196.4,0.9393,0.4819,0.6985,150,24.9,2,1,,closed
EDGE-069629,FUSE-XFMR-034289,XFMR-034289,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.211,1113.0,0.9678,0.4896,0.6985,150,24.9,2,1,,closed
EDGE-069630,JCT-FDR-0098-002,FUSE-XFMR-034290,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.038,200.4,0.6094,0.4376,0.5345,230,24.9,3,1,,closed
EDGE-069631,FUSE-XFMR-034290,XFMR-034290,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.215,1135.5,0.6421,0.4461,0.5345,230,24.9,3,1,,closed
EDGE-069632,JCT-FDR-0098-002,FUSE-XFMR-034291,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.04,213.0,0.6147,0.4935,0.5345,230,24.9,3,1,,closed
EDGE-069633,FUSE-XFMR-034291,XFMR-034291,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.229,1207.3,0.6424,0.4693,0.5345,230,24.9,3,1,,closed
EDGE-069634,JCT-FDR-0098-002,FUSE-XFMR-034292,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.041,215.4,0.97,0.4524,0.6985,150,24.9,1,1,,closed
EDGE-069635,FUSE-XFMR-034292,XFMR-034292,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.231,1220.7,0.8719,0.5031,0.6985,150,24.9,1,1,,closed
EDGE-069636,JCT-FDR-0098-002,FUSE-XFMR-034293,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.043,226.5,0.8712,0.4805,0.6985,150,24.9,3,1,,closed
EDGE-069637,FUSE-XFMR-034293,XFMR-034293,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.243,1283.6,0.8746,0.5345,0.6985,150,24.9,3,1,,closed
EDGE-069638,JCT-FDR-0098-002,FUSE-XFMR-034294,FDR-0098,SUB-022,lateral_underground,#4 CU,B,0.043,229.7,1.5127,0.5039,1.007,100,24.9,1,0,,closed
EDGE-069639,FUSE-XFMR-034294,XFMR-034294,FDR-0098,SUB-022,lateral_underground,#4 CU,B,0.246,1301.5,1.5736,0.5071,1.007,100,24.9,1,0,,closed
EDGE-069640,JCT-FDR-0098-002,FUSE-XFMR-034295,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.046,240.8,0.8313,0.4564,0.6985,150,24.9,2,0,,closed
EDGE-069641,FUSE-XFMR-034295,XFMR-034295,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.258,1364.4,0.9841,0.5347,0.6985,150,24.9,2,0,,closed
EDGE-069642,JCT-FDR-0098-002,JCT-FDR-0098-003,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.2213,0.4056,0.3447,530,24.9,3,1,,closed
EDGE-069643,JCT-FDR-0098-003,FUSE-XFMR-034296,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.001,4.0,0.6484,0.4587,0.5345,230,24.9,1,1,,closed
EDGE-069644,FUSE-XFMR-034296,XFMR-034296,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.004,22.4,0.6423,0.4596,0.5345,230,24.9,1,1,,closed
EDGE-069645,JCT-FDR-0098-003,FUSE-XFMR-034297,FDR-0098,SUB-022,lateral_overhead,1/0 AL,B,0.002,10.3,0.6406,0.4941,0.5345,230,24.9,1,1,,closed
EDGE-069646,FUSE-XFMR-034297,XFMR-034297,FDR-0098,SUB-022,lateral_overhead,1/0 AL,B,0.011,58.3,0.5513,0.4629,0.5345,230,24.9,1,1,,closed
EDGE-069647,JCT-FDR-0098-003,FUSE-XFMR-034298,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.003,15.8,0.2957,0.4155,0.3655,340,24.9,1,1,,closed
EDGE-069648,FUSE-XFMR-034298,XFMR-034298,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.017,89.8,0.2727,0.413,0.3655,340,24.9,1,1,,closed
EDGE-069649,JCT-FDR-0098-003,FUSE-XFMR-034299,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.004,20.6,0.8983,0.5457,0.6985,150,24.9,1,1,,closed
EDGE-069650,FUSE-XFMR-034299,XFMR-034299,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.022,116.7,0.9256,0.4621,0.6985,150,24.9,1,1,,closed
EDGE-069651,JCT-FDR-0098-003,FUSE-XFMR-034300,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.005,28.5,0.3234,0.4115,0.3655,340,24.9,3,1,,closed
EDGE-069652,FUSE-XFMR-034300,XFMR-034300,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.031,161.6,0.2686,0.4423,0.3655,340,24.9,3,1,,closed
EDGE-069653,JCT-FDR-0098-003,FUSE-XFMR-034301,FDR-0098,SUB-022,lateral_underground,1/0 AL,AC,0.007,37.2,0.6301,0.4398,0.5345,230,24.9,2,0,,closed
EDGE-069654,FUSE-XFMR-034301,XFMR-034301,FDR-0098,SUB-022,lateral_underground,1/0 AL,AC,0.04,210.9,0.6229,0.5043,0.5345,230,24.9,2,0,,closed
EDGE-069655,JCT-FDR-0098-003,FUSE-XFMR-034302,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.008,42.0,0.273,0.4342,0.3655,340,24.9,3,1,,closed
EDGE-069656,FUSE-XFMR-034302,XFMR-034302,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.045,237.9,0.3145,0.4573,0.3655,340,24.9,3,1,,closed
EDGE-069657,JCT-FDR-0098-003,FUSE-XFMR-034303,FDR-0098,SUB-022,lateral_underground,1/0 AL,AB,0.01,50.7,0.5591,0.5159,0.5345,230,24.9,2,0,,closed
EDGE-069658,FUSE-XFMR-034303,XFMR-034303,FDR-0098,SUB-022,lateral_underground,1/0 AL,AB,0.054,287.2,0.6497,0.4751,0.5345,230,24.9,2,0,,closed
EDGE-069659,JCT-FDR-0098-003,FUSE-XFMR-034304,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.011,59.4,1.5767,0.4924,1.007,100,24.9,2,1,,closed
EDGE-069660,FUSE-XFMR-034304,XFMR-034304,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.064,336.6,1.4617,0.5179,1.007,100,24.9,2,1,,closed
EDGE-069661,JCT-FDR-0098-003,FUSE-XFMR-034305,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.012,62.6,0.9396,0.5088,0.6985,150,24.9,1,1,,closed
EDGE-069662,FUSE-XFMR-034305,XFMR-034305,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.067,354.6,0.9776,0.5488,0.6985,150,24.9,1,1,,closed
EDGE-069663,JCT-FDR-0098-003,FUSE-XFMR-034306,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.013,68.1,0.6286,0.4871,0.5345,230,24.9,3,1,,closed
EDGE-069664,FUSE-XFMR-034306,XFMR-034306,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.073,386.0,0.5567,0.5185,0.5345,230,24.9,3,1,,closed
EDGE-069665,JCT-FDR-0098-003,FUSE-XFMR-034307,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.015,76.8,0.8297,0.5326,0.6985,150,24.9,1,1,,closed
EDGE-069666,FUSE-XFMR-034307,XFMR-034307,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.082,435.3,0.9813,0.4981,0.6985,150,24.9,1,1,,closed
EDGE-069667,JCT-FDR-0098-003,FUSE-XFMR-034308,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.016,84.7,0.6125,0.4391,0.5345,230,24.9,2,1,,closed
EDGE-069668,FUSE-XFMR-034308,XFMR-034308,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.091,480.2,0.5709,0.4594,0.5345,230,24.9,2,1,,closed
EDGE-069669,JCT-FDR-0098-003,FUSE-XFMR-034309,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.018,94.2,0.8217,0.4657,0.6985,150,24.9,2,1,,closed
EDGE-069670,FUSE-XFMR-034309,XFMR-034309,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.101,534.1,0.8201,0.5334,0.6985,150,24.9,2,1,,closed
EDGE-069671,JCT-FDR-0098-003,FUSE-XFMR-034310,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.018,97.4,0.9093,0.5393,0.6985,150,24.9,1,1,,closed
EDGE-069672,FUSE-XFMR-034310,XFMR-034310,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.105,552.0,0.9201,0.5016,0.6985,150,24.9,1,1,,closed
EDGE-069673,JCT-FDR-0098-003,FUSE-XFMR-034311,FDR-0098,SUB-022,lateral_underground,1/0 AL,A,0.02,105.3,0.633,0.443,0.5345,230,24.9,1,0,,closed
EDGE-069674,FUSE-XFMR-034311,XFMR-034311,FDR-0098,SUB-022,lateral_underground,1/0 AL,A,0.113,596.9,0.5925,0.5052,0.5345,230,24.9,1,0,,closed
EDGE-069675,JCT-FDR-0098-003,FUSE-XFMR-034312,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.021,112.5,1.5116,0.4946,1.007,100,24.9,2,1,,closed
EDGE-069676,FUSE-XFMR-034312,XFMR-034312,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.121,637.3,1.485,0.4909,1.007,100,24.9,2,1,,closed
EDGE-069677,JCT-FDR-0098-003,FUSE-XFMR-034313,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.022,118.0,0.8693,0.467,0.6985,150,24.9,1,1,,closed
EDGE-069678,FUSE-XFMR-034313,XFMR-034313,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.127,668.7,0.8137,0.5438,0.6985,150,24.9,1,1,,closed
EDGE-069679,JCT-FDR-0098-003,FUSE-XFMR-034314,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.024,127.5,1.6208,0.5454,1.007,100,24.9,2,1,,closed
EDGE-069680,FUSE-XFMR-034314,XFMR-034314,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.137,722.6,1.3808,0.49,1.007,100,24.9,2,1,,closed
EDGE-069681,JCT-FDR-0098-003,FUSE-XFMR-034315,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.025,133.8,1.3575,0.5097,1.007,100,24.9,1,1,,closed
EDGE-069682,FUSE-XFMR-034315,XFMR-034315,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.144,758.5,1.5134,0.5484,1.007,100,24.9,1,1,,closed
EDGE-069683,JCT-FDR-0098-003,FUSE-XFMR-034316,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.027,143.4,1.4484,0.5519,1.007,100,24.9,1,0,,closed
EDGE-069684,FUSE-XFMR-034316,XFMR-034316,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.154,812.3,1.4759,0.5304,1.007,100,24.9,1,0,,closed
EDGE-069685,JCT-FDR-0098-003,FUSE-XFMR-034317,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.028,148.9,0.9716,0.5497,0.6985,150,24.9,1,1,,closed
EDGE-069686,FUSE-XFMR-034317,XFMR-034317,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.16,843.7,0.9152,0.5448,0.6985,150,24.9,1,1,,closed
EDGE-069687,JCT-FDR-0098-003,FUSE-XFMR-034318,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.029,155.2,1.4948,0.5135,1.007,100,24.9,1,1,,closed
EDGE-069688,FUSE-XFMR-034318,XFMR-034318,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.167,879.6,1.4811,0.5072,1.007,100,24.9,1,1,,closed
EDGE-069689,JCT-FDR-0098-003,FUSE-XFMR-034319,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.03,160.8,0.314,0.4395,0.3655,340,24.9,1,1,,closed
EDGE-069690,FUSE-XFMR-034319,XFMR-034319,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.173,911.1,0.2685,0.4515,0.3655,340,24.9,1,1,,closed
EDGE-069691,JCT-FDR-0098-003,FUSE-XFMR-034320,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.032,167.9,0.644,0.504,0.5345,230,24.9,3,1,,closed
EDGE-069692,FUSE-XFMR-034320,XFMR-034320,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.18,951.5,0.6174,0.4635,0.5345,230,24.9,3,1,,closed
EDGE-069693,JCT-FDR-0098-003,FUSE-XFMR-034321,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.034,179.0,1.3536,0.4641,1.007,100,24.9,1,1,,closed
EDGE-069694,FUSE-XFMR-034321,XFMR-034321,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.192,1014.3,1.4586,0.4909,1.007,100,24.9,1,1,,closed
EDGE-069695,JCT-FDR-0098-003,FUSE-XFMR-034322,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.034,180.6,1.4772,0.5105,1.007,100,24.9,1,1,,closed
EDGE-069696,FUSE-XFMR-034322,XFMR-034322,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.194,1023.3,1.4135,0.5074,1.007,100,24.9,1,1,,closed
EDGE-069697,JCT-FDR-0098-003,FUSE-XFMR-034323,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.036,190.9,0.2845,0.4059,0.3655,340,24.9,2,1,,closed
EDGE-069698,FUSE-XFMR-034323,XFMR-034323,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.205,1081.6,0.3245,0.4446,0.3655,340,24.9,2,1,,closed
EDGE-069699,JCT-FDR-0098-003,FUSE-XFMR-034324,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.037,195.6,0.3144,0.4556,0.3655,340,24.9,3,1,,closed
EDGE-069700,FUSE-XFMR-034324,XFMR-034324,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.21,1108.5,0.2804,0.4627,0.3655,340,24.9,3,1,,closed
EDGE-069701,JCT-FDR-0098-003,FUSE-XFMR-034325,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.038,202.8,0.5927,0.4751,0.5345,230,24.9,2,1,,closed
EDGE-069702,FUSE-XFMR-034325,XFMR-034325,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.218,1148.9,0.6249,0.4639,0.5345,230,24.9,2,1,,closed
EDGE-069703,JCT-FDR-0098-003,FUSE-XFMR-034326,FDR-0098,SUB-022,lateral_underground,#2 ACSR,B,0.04,210.7,0.8783,0.5311,0.6985,150,24.9,1,0,,closed
EDGE-069704,FUSE-XFMR-034326,XFMR-034326,FDR-0098,SUB-022,lateral_underground,#2 ACSR,B,0.226,1193.8,0.8278,0.455,0.6985,150,24.9,1,0,,closed
EDGE-069705,JCT-FDR-0098-003,FUSE-XFMR-034327,FDR-0098,SUB-022,lateral_underground,1/0 AL,AC,0.042,221.0,0.6227,0.4688,0.5345,230,24.9,2,0,,closed
EDGE-069706,FUSE-XFMR-034327,XFMR-034327,FDR-0098,SUB-022,lateral_underground,1/0 AL,AC,0.237,1252.2,0.6405,0.4413,0.5345,230,24.9,2,0,,closed
EDGE-069707,JCT-FDR-0098-003,FUSE-XFMR-034328,FDR-0098,SUB-022,lateral_underground,#4 CU,BC,0.043,227.3,1.3963,0.4977,1.007,100,24.9,2,0,,closed
EDGE-069708,FUSE-XFMR-034328,XFMR-034328,FDR-0098,SUB-022,lateral_underground,#4 CU,BC,0.244,1288.1,1.5134,0.462,1.007,100,24.9,2,0,,closed
EDGE-069709,JCT-FDR-0098-003,FUSE-XFMR-034329,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AC,0.044,232.8,0.2863,0.4262,0.3655,340,24.9,2,1,,closed
EDGE-069710,FUSE-XFMR-034329,XFMR-034329,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AC,0.25,1319.5,0.3045,0.46,0.3655,340,24.9,2,1,,closed
EDGE-069711,JCT-FDR-0098-003,FUSE-XFMR-034330,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.045,236.8,1.5248,0.4958,1.007,100,24.9,3,0,,closed
EDGE-069712,FUSE-XFMR-034330,XFMR-034330,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.254,1341.9,1.6041,0.5526,1.007,100,24.9,3,0,,closed
EDGE-069713,JCT-FDR-0098-003,JCT-FDR-0098-004,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.2307,0.437,0.3016,530,24.9,3,1,,closed
EDGE-069714,JCT-FDR-0098-004,FUSE-XFMR-034331,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.001,4.8,1.5826,0.5414,1.007,100,24.9,1,0,,closed
EDGE-069715,FUSE-XFMR-034331,XFMR-034331,FDR-0098,SUB-022,lateral_underground,#4 CU,A,0.005,26.9,1.5568,0.5283,1.007,100,24.9,1,0,,closed
EDGE-069716,JCT-FDR-0098-004,FUSE-XFMR-034332,FDR-0098,SUB-022,lateral_underground,4/0 AL,A,0.002,8.7,0.2693,0.4364,0.3655,340,24.9,1,0,,closed
EDGE-069717,FUSE-XFMR-034332,XFMR-034332,FDR-0098,SUB-022,lateral_underground,4/0 AL,A,0.009,49.4,0.3257,0.4022,0.3655,340,24.9,1,0,,closed
EDGE-069718,JCT-FDR-0098-004,FUSE-XFMR-034333,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.003,15.0,0.9627,0.4635,0.6985,150,24.9,1,1,,closed
EDGE-069719,FUSE-XFMR-034333,XFMR-034333,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.016,85.3,0.8907,0.5287,0.6985,150,24.9,1,1,,closed
EDGE-069720,JCT-FDR-0098-004,FUSE-XFMR-034334,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.004,21.4,0.2897,0.4459,0.3655,340,24.9,1,0,,closed
EDGE-069721,FUSE-XFMR-034334,XFMR-034334,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.023,121.2,0.3157,0.4139,0.3655,340,24.9,1,0,,closed
EDGE-069722,JCT-FDR-0098-004,FUSE-XFMR-034335,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.005,27.7,1.5793,0.5291,1.007,100,24.9,2,1,,closed
EDGE-069723,FUSE-XFMR-034335,XFMR-034335,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.03,157.1,1.5123,0.4911,1.007,100,24.9,2,1,,closed
EDGE-069724,JCT-FDR-0098-004,FUSE-XFMR-034336,FDR-0098,SUB-022,lateral_underground,#4 CU,AC,0.007,35.6,1.5778,0.4695,1.007,100,24.9,2,0,,closed
EDGE-069725,FUSE-XFMR-034336,XFMR-034336,FDR-0098,SUB-022,lateral_underground,#4 CU,AC,0.038,202.0,1.3788,0.493,1.007,100,24.9,2,0,,closed
EDGE-069726,JCT-FDR-0098-004,FUSE-XFMR-034337,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.008,41.2,0.6226,0.4875,0.5345,230,24.9,3,0,,closed
EDGE-069727,FUSE-XFMR-034337,XFMR-034337,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.044,233.4,0.579,0.5168,0.5345,230,24.9,3,0,,closed
EDGE-069728,JCT-FDR-0098-004,FUSE-XFMR-034338,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.009,49.1,1.5964,0.4826,1.007,100,24.9,1,1,,closed
EDGE-069729,FUSE-XFMR-034338,XFMR-034338,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.053,278.3,1.3559,0.4684,1.007,100,24.9,1,1,,closed
EDGE-069730,JCT-FDR-0098-004,FUSE-XFMR-034339,FDR-0098,SUB-022,lateral_underground,#2 ACSR,AC,0.01,53.9,0.8305,0.518,0.6985,150,24.9,2,0,,closed
EDGE-069731,FUSE-XFMR-034339,XFMR-034339,FDR-0098,SUB-022,lateral_underground,#2 ACSR,AC,0.058,305.2,0.9436,0.5227,0.6985,150,24.9,2,0,,closed
EDGE-069732,JCT-FDR-0098-004,FUSE-XFMR-034340,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.011,60.2,1.4019,0.5407,1.007,100,24.9,1,1,,closed
EDGE-069733,FUSE-XFMR-034340,XFMR-034340,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.065,341.1,1.6531,0.5096,1.007,100,24.9,1,1,,closed
EDGE-069734,JCT-FDR-0098-004,FUSE-XFMR-034341,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.013,68.1,1.4427,0.5152,1.007,100,24.9,1,1,,closed
EDGE-069735,FUSE-XFMR-034341,XFMR-034341,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.073,386.0,1.438,0.4749,1.007,100,24.9,1,1,,closed
EDGE-069736,JCT-FDR-0098-004,FUSE-XFMR-034342,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.015,76.8,0.6254,0.488,0.5345,230,24.9,3,0,,closed
EDGE-069737,FUSE-XFMR-034342,XFMR-034342,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.082,435.3,0.6335,0.5213,0.5345,230,24.9,3,0,,closed
EDGE-069738,JCT-FDR-0098-004,FUSE-XFMR-034343,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.016,84.0,0.302,0.4602,0.3655,340,24.9,1,0,,closed
EDGE-069739,FUSE-XFMR-034343,XFMR-034343,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.09,475.7,0.3165,0.4599,0.3655,340,24.9,1,0,,closed
EDGE-069740,JCT-FDR-0098-004,FUSE-XFMR-034344,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.017,87.1,1.5054,0.4946,1.007,100,24.9,2,1,,closed
EDGE-069741,FUSE-XFMR-034344,XFMR-034344,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.093,493.7,1.4821,0.4909,1.007,100,24.9,2,1,,closed
EDGE-069742,JCT-FDR-0098-004,FUSE-XFMR-034345,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.018,93.5,1.5987,0.4978,1.007,100,24.9,1,1,,closed
EDGE-069743,FUSE-XFMR-034345,XFMR-034345,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.1,529.6,1.5323,0.5516,1.007,100,24.9,1,1,,closed
EDGE-069744,JCT-FDR-0098-004,FUSE-XFMR-034346,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.02,105.3,0.5639,0.4957,0.5345,230,24.9,2,1,,closed
EDGE-069745,FUSE-XFMR-034346,XFMR-034346,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.113,596.9,0.5428,0.4881,0.5345,230,24.9,2,1,,closed
EDGE-069746,JCT-FDR-0098-004,FUSE-XFMR-034347,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.021,111.7,0.8072,0.5377,0.6985,150,24.9,1,1,,closed
EDGE-069747,FUSE-XFMR-034347,XFMR-034347,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.12,632.8,0.9598,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-069748,JCT-FDR-0098-004,FUSE-XFMR-034348,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.022,117.2,0.6107,0.4395,0.5345,230,24.9,3,1,,closed
EDGE-069749,FUSE-XFMR-034348,XFMR-034348,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.126,664.2,0.6022,0.4598,0.5345,230,24.9,3,1,,closed
EDGE-069750,JCT-FDR-0098-004,FUSE-XFMR-034349,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.024,125.9,1.6047,0.5069,1.007,100,24.9,2,1,,closed
EDGE-069751,FUSE-XFMR-034349,XFMR-034349,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.135,713.6,1.6187,0.5227,1.007,100,24.9,2,1,,closed
EDGE-069752,JCT-FDR-0098-004,FUSE-XFMR-034350,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.025,132.3,0.5792,0.442,0.5345,230,24.9,2,1,,closed
EDGE-069753,FUSE-XFMR-034350,XFMR-034350,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.142,749.5,0.578,0.4776,0.5345,230,24.9,2,1,,closed
EDGE-069754,JCT-FDR-0098-004,FUSE-XFMR-034351,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.026,137.0,0.6308,0.5015,0.5345,230,24.9,1,1,,closed
EDGE-069755,FUSE-XFMR-034351,XFMR-034351,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.147,776.4,0.5956,0.5101,0.5345,230,24.9,1,1,,closed
EDGE-069756,JCT-FDR-0098-004,FUSE-XFMR-034352,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.028,147.3,0.2816,0.4693,0.3655,340,24.9,1,1,,closed
EDGE-069757,FUSE-XFMR-034352,XFMR-034352,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.158,834.8,0.3064,0.4762,0.3655,340,24.9,1,1,,closed
EDGE-069758,JCT-FDR-0098-004,FUSE-XFMR-034353,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.028,149.7,0.6017,0.4797,0.5345,230,24.9,1,0,,closed
EDGE-069759,FUSE-XFMR-034353,XFMR-034353,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.161,848.2,0.6109,0.5051,0.5345,230,24.9,1,0,,closed
EDGE-069760,JCT-FDR-0098-004,FUSE-XFMR-034354,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.03,160.0,0.8056,0.5472,0.6985,150,24.9,2,0,,closed
EDGE-069761,FUSE-XFMR-034354,XFMR-034354,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.172,906.6,0.9783,0.5471,0.6985,150,24.9,2,0,,closed
EDGE-069762,JCT-FDR-0098-004,FUSE-XFMR-034355,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.032,166.3,0.5767,0.4671,0.5345,230,24.9,1,1,,closed
EDGE-069763,FUSE-XFMR-034355,XFMR-034355,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.178,942.5,0.5904,0.4485,0.5345,230,24.9,1,1,,closed
EDGE-069764,JCT-FDR-0098-004,FUSE-XFMR-034356,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.032,171.1,1.4203,0.5595,1.007,100,24.9,2,1,,closed
EDGE-069765,FUSE-XFMR-034356,XFMR-034356,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.184,969.4,1.6234,0.5302,1.007,100,24.9,2,1,,closed
EDGE-069766,JCT-FDR-0098-004,FUSE-XFMR-034357,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.035,183.0,1.5274,0.5485,1.007,100,24.9,1,1,,closed
EDGE-069767,FUSE-XFMR-034357,XFMR-034357,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.196,1036.7,1.5474,0.4998,1.007,100,24.9,1,1,,closed
EDGE-069768,JCT-FDR-0098-004,FUSE-XFMR-034358,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.035,186.1,0.9763,0.5365,0.6985,150,24.9,1,1,,closed
EDGE-069769,FUSE-XFMR-034358,XFMR-034358,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.2,1054.7,0.9603,0.5029,0.6985,150,24.9,1,1,,closed
EDGE-069770,JCT-FDR-0098-004,FUSE-XFMR-034359,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.037,194.0,1.4211,0.4704,1.007,100,24.9,1,0,,closed
EDGE-069771,FUSE-XFMR-034359,XFMR-034359,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.208,1099.6,1.4658,0.5311,1.007,100,24.9,1,0,,closed
EDGE-069772,JCT-FDR-0098-004,FUSE-XFMR-034360,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.038,201.2,0.6345,0.4569,0.5345,230,24.9,2,1,,closed
EDGE-069773,FUSE-XFMR-034360,XFMR-034360,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.216,1140.0,0.6109,0.4556,0.5345,230,24.9,2,1,,closed
EDGE-069774,JCT-FDR-0098-004,FUSE-XFMR-034361,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.039,206.7,0.6472,0.4622,0.5345,230,24.9,3,1,,closed
EDGE-069775,FUSE-XFMR-034361,XFMR-034361,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.222,1171.4,0.6143,0.5135,0.5345,230,24.9,3,1,,closed
EDGE-069776,JCT-FDR-0098-004,FUSE-XFMR-034362,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.04,213.0,1.4434,0.5126,1.007,100,24.9,3,1,,closed
EDGE-069777,FUSE-XFMR-034362,XFMR-034362,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.229,1207.3,1.4387,0.5285,1.007,100,24.9,3,1,,closed
EDGE-069778,JCT-FDR-0098-004,FUSE-XFMR-034363,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.042,220.2,0.5966,0.4782,0.5345,230,24.9,2,1,,closed
EDGE-069779,FUSE-XFMR-034363,XFMR-034363,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.236,1247.7,0.5429,0.442,0.5345,230,24.9,2,1,,closed
EDGE-069780,JCT-FDR-0098-004,FUSE-XFMR-034364,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.043,228.9,0.3188,0.463,0.3655,340,24.9,1,1,,closed
EDGE-069781,FUSE-XFMR-034364,XFMR-034364,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.246,1297.0,0.316,0.4498,0.3655,340,24.9,1,1,,closed
EDGE-069782,JCT-FDR-0098-004,FUSE-XFMR-034365,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.045,236.0,1.3946,0.4922,1.007,100,24.9,2,1,,closed
EDGE-069783,FUSE-XFMR-034365,XFMR-034365,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.253,1337.4,1.3813,0.4902,1.007,100,24.9,2,1,,closed
EDGE-069784,JCT-FDR-0098-004,JCT-FDR-0098-005,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.1949,0.4584,0.294,530,24.9,3,1,,closed
EDGE-069785,JCT-FDR-0098-005,FUSE-XFMR-034366,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.002,9.5,0.9549,0.4596,0.6985,150,24.9,1,1,,closed
EDGE-069786,FUSE-XFMR-034366,XFMR-034366,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.01,53.9,0.8524,0.5476,0.6985,150,24.9,1,1,,closed
EDGE-069787,JCT-FDR-0098-005,FUSE-XFMR-034367,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.002,8.7,0.2845,0.4034,0.3655,340,24.9,1,1,,closed
EDGE-069788,FUSE-XFMR-034367,XFMR-034367,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.009,49.4,0.3042,0.4325,0.3655,340,24.9,1,1,,closed
EDGE-069789,JCT-FDR-0098-005,FUSE-XFMR-034368,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.003,15.0,0.5408,0.4894,0.5345,230,24.9,3,1,,closed
EDGE-069790,FUSE-XFMR-034368,XFMR-034368,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.016,85.3,0.636,0.5139,0.5345,230,24.9,3,1,,closed
EDGE-069791,JCT-FDR-0098-005,FUSE-XFMR-034369,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.004,22.2,0.2882,0.4657,0.3655,340,24.9,1,1,,closed
EDGE-069792,FUSE-XFMR-034369,XFMR-034369,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.024,125.7,0.3227,0.4458,0.3655,340,24.9,1,1,,closed
EDGE-069793,JCT-FDR-0098-005,FUSE-XFMR-034370,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.005,27.7,0.2823,0.4742,0.3655,340,24.9,2,1,,closed
EDGE-069794,FUSE-XFMR-034370,XFMR-034370,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.03,157.1,0.3181,0.4517,0.3655,340,24.9,2,1,,closed
EDGE-069795,JCT-FDR-0098-005,FUSE-XFMR-034371,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.006,33.3,0.5825,0.4372,0.5345,230,24.9,2,1,,closed
EDGE-069796,FUSE-XFMR-034371,XFMR-034371,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.036,188.5,0.577,0.4327,0.5345,230,24.9,2,1,,closed
EDGE-069797,JCT-FDR-0098-005,FUSE-XFMR-034372,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.007,38.0,0.2703,0.4744,0.3655,340,24.9,2,1,,closed
EDGE-069798,FUSE-XFMR-034372,XFMR-034372,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.041,215.4,0.2992,0.4277,0.3655,340,24.9,2,1,,closed
EDGE-069799,JCT-FDR-0098-005,FUSE-XFMR-034373,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.009,49.1,1.5207,0.562,1.007,100,24.9,1,1,,closed
EDGE-069800,FUSE-XFMR-034373,XFMR-034373,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.053,278.3,1.3799,0.4821,1.007,100,24.9,1,1,,closed
EDGE-069801,JCT-FDR-0098-005,FUSE-XFMR-034374,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.01,53.1,0.5739,0.4399,0.5345,230,24.9,2,1,,closed
EDGE-069802,FUSE-XFMR-034374,XFMR-034374,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.057,300.7,0.5529,0.4783,0.5345,230,24.9,2,1,,closed
EDGE-069803,JCT-FDR-0098-005,FUSE-XFMR-034375,FDR-0098,SUB-022,lateral_underground,4/0 AL,AC,0.011,59.4,0.3073,0.4144,0.3655,340,24.9,2,0,,closed
EDGE-069804,FUSE-XFMR-034375,XFMR-034375,FDR-0098,SUB-022,lateral_underground,4/0 AL,AC,0.064,336.6,0.3164,0.4659,0.3655,340,24.9,2,0,,closed
EDGE-069805,JCT-FDR-0098-005,FUSE-XFMR-034376,FDR-0098,SUB-022,lateral_underground,1/0 AL,B,0.013,66.5,0.5549,0.5223,0.5345,230,24.9,1,0,,closed
EDGE-069806,FUSE-XFMR-034376,XFMR-034376,FDR-0098,SUB-022,lateral_underground,1/0 AL,B,0.071,377.0,0.639,0.4351,0.5345,230,24.9,1,0,,closed
EDGE-069807,JCT-FDR-0098-005,FUSE-XFMR-034377,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.014,75.2,1.4198,0.5,1.007,100,24.9,2,1,,closed
EDGE-069808,FUSE-XFMR-034377,XFMR-034377,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.081,426.4,1.4167,0.5349,1.007,100,24.9,2,1,,closed
EDGE-069809,JCT-FDR-0098-005,FUSE-XFMR-034378,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.016,83.2,1.6348,0.5396,1.007,100,24.9,1,0,,closed
EDGE-069810,FUSE-XFMR-034378,XFMR-034378,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.089,471.2,1.5482,0.5314,1.007,100,24.9,1,0,,closed
EDGE-069811,JCT-FDR-0098-005,FUSE-XFMR-034379,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.017,87.1,1.4227,0.4666,1.007,100,24.9,1,1,,closed
EDGE-069812,FUSE-XFMR-034379,XFMR-034379,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.093,493.7,1.3757,0.4896,1.007,100,24.9,1,1,,closed
EDGE-069813,JCT-FDR-0098-005,FUSE-XFMR-034380,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.018,95.8,0.2955,0.4274,0.3655,340,24.9,1,0,,closed
EDGE-069814,FUSE-XFMR-034380,XFMR-034380,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.103,543.0,0.3146,0.4654,0.3655,340,24.9,1,0,,closed
EDGE-069815,JCT-FDR-0098-005,FUSE-XFMR-034381,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.02,106.1,0.965,0.4524,0.6985,150,24.9,2,1,,closed
EDGE-069816,FUSE-XFMR-034381,XFMR-034381,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.114,601.4,0.94,0.5425,0.6985,150,24.9,2,1,,closed
EDGE-069817,JCT-FDR-0098-005,FUSE-XFMR-034382,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.021,111.7,0.811,0.5039,0.6985,150,24.9,2,1,,closed
EDGE-069818,FUSE-XFMR-034382,XFMR-034382,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.12,632.8,0.8155,0.4579,0.6985,150,24.9,2,1,,closed
EDGE-069819,JCT-FDR-0098-005,FUSE-XFMR-034383,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.022,118.0,1.5096,0.5222,1.007,100,24.9,2,1,,closed
EDGE-069820,FUSE-XFMR-034383,XFMR-034383,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.127,668.7,1.5634,0.4954,1.007,100,24.9,2,1,,closed
EDGE-069821,JCT-FDR-0098-005,FUSE-XFMR-034384,FDR-0098,SUB-022,lateral_underground,4/0 AL,A,0.023,122.0,0.3172,0.4177,0.3655,340,24.9,1,0,,closed
EDGE-069822,FUSE-XFMR-034384,XFMR-034384,FDR-0098,SUB-022,lateral_underground,4/0 AL,A,0.131,691.2,0.2982,0.3922,0.3655,340,24.9,1,0,,closed
EDGE-069823,JCT-FDR-0098-005,FUSE-XFMR-034385,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.025,130.7,0.8107,0.4868,0.6985,150,24.9,1,1,,closed
EDGE-069824,FUSE-XFMR-034385,XFMR-034385,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.14,740.5,0.9062,0.4843,0.6985,150,24.9,1,1,,closed
EDGE-069825,JCT-FDR-0098-005,FUSE-XFMR-034386,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.026,137.8,1.5683,0.5345,1.007,100,24.9,2,1,,closed
EDGE-069826,FUSE-XFMR-034386,XFMR-034386,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.148,780.9,1.6086,0.4773,1.007,100,24.9,2,1,,closed
EDGE-069827,JCT-FDR-0098-005,FUSE-XFMR-034387,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.027,144.1,1.3562,0.4712,1.007,100,24.9,1,0,,closed
EDGE-069828,FUSE-XFMR-034387,XFMR-034387,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.155,816.8,1.5779,0.5248,1.007,100,24.9,1,0,,closed
EDGE-069829,JCT-FDR-0098-005,FUSE-XFMR-034388,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.029,152.1,1.5316,0.4989,1.007,100,24.9,3,1,,closed
EDGE-069830,FUSE-XFMR-034388,XFMR-034388,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.163,861.7,1.503,0.5614,1.007,100,24.9,3,1,,closed
