edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-069831,JCT-FDR-0098-005,FUSE-XFMR-034389,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.03,160.0,0.6268,0.5225,0.5345,230,24.9,1,1,,closed
EDGE-069832,FUSE-XFMR-034389,XFMR-034389,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.172,906.6,0.5559,0.4884,0.5345,230,24.9,1,1,,closed
EDGE-069833,JCT-FDR-0098-005,FUSE-XFMR-034390,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.032,166.3,0.8468,0.517,0.6985,150,24.9,2,1,,closed
EDGE-069834,FUSE-XFMR-034390,XFMR-034390,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.178,942.5,0.9792,0.5511,0.6985,150,24.9,2,1,,closed
EDGE-069835,JCT-FDR-0098-005,FUSE-XFMR-034391,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.033,174.2,0.8195,0.478,0.6985,150,24.9,2,1,,closed
EDGE-069836,FUSE-XFMR-034391,XFMR-034391,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.187,987.4,0.938,0.4897,0.6985,150,24.9,2,1,,closed
EDGE-069837,JCT-FDR-0098-005,FUSE-XFMR-034392,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.034,178.2,1.4514,0.509,1.007,100,24.9,2,1,,closed
EDGE-069838,FUSE-XFMR-034392,XFMR-034392,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.191,1009.8,1.5598,0.4991,1.007,100,24.9,2,1,,closed
EDGE-069839,JCT-FDR-0098-005,FUSE-XFMR-034393,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.035,185.3,0.3266,0.4415,0.3655,340,24.9,1,1,,closed
EDGE-069840,FUSE-XFMR-034393,XFMR-034393,FDR-0098,SUB-022,lateral_overhead,4/0 AL,C,0.199,1050.2,0.2705,0.395,0.3655,340,24.9,1,1,,closed
EDGE-069841,JCT-FDR-0098-005,FUSE-XFMR-034394,FDR-0098,SUB-022,lateral_underground,4/0 AL,AB,0.036,192.5,0.287,0.4692,0.3655,340,24.9,2,0,,closed
EDGE-069842,FUSE-XFMR-034394,XFMR-034394,FDR-0098,SUB-022,lateral_underground,4/0 AL,AB,0.207,1090.6,0.3155,0.4299,0.3655,340,24.9,2,0,,closed
EDGE-069843,JCT-FDR-0098-005,FUSE-XFMR-034395,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.038,202.8,0.582,0.4554,0.5345,230,24.9,3,0,,closed
EDGE-069844,FUSE-XFMR-034395,XFMR-034395,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.218,1148.9,0.6487,0.5031,0.5345,230,24.9,3,0,,closed
EDGE-069845,JCT-FDR-0098-005,FUSE-XFMR-034396,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.039,207.5,1.5032,0.5145,1.007,100,24.9,1,0,,closed
EDGE-069846,FUSE-XFMR-034396,XFMR-034396,FDR-0098,SUB-022,lateral_underground,#4 CU,C,0.223,1175.9,1.5063,0.4873,1.007,100,24.9,1,0,,closed
EDGE-069847,JCT-FDR-0098-005,FUSE-XFMR-034397,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.041,214.6,1.6039,0.4612,1.007,100,24.9,1,1,,closed
EDGE-069848,FUSE-XFMR-034397,XFMR-034397,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.23,1216.2,1.4236,0.4754,1.007,100,24.9,1,1,,closed
EDGE-069849,JCT-FDR-0098-005,FUSE-XFMR-034398,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.042,221.8,0.6002,0.44,0.5345,230,24.9,3,1,,closed
EDGE-069850,FUSE-XFMR-034398,XFMR-034398,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.238,1256.6,0.6035,0.4896,0.5345,230,24.9,3,1,,closed
EDGE-069851,JCT-FDR-0098-005,FUSE-XFMR-034399,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.043,227.3,1.362,0.5554,1.007,100,24.9,1,1,,closed
EDGE-069852,FUSE-XFMR-034399,XFMR-034399,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.244,1288.1,1.6329,0.5214,1.007,100,24.9,1,1,,closed
EDGE-069853,JCT-FDR-0098-005,FUSE-XFMR-034400,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.045,238.4,0.2699,0.4066,0.3655,340,24.9,3,1,,closed
EDGE-069854,FUSE-XFMR-034400,XFMR-034400,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.256,1350.9,0.2998,0.447,0.3655,340,24.9,3,1,,closed
EDGE-069855,JCT-FDR-0098-005,JCT-FDR-0098-006,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.222,0.388,0.3477,530,24.9,3,1,,closed
EDGE-069856,JCT-FDR-0098-006,FUSE-XFMR-034401,FDR-0098,SUB-022,lateral_underground,4/0 AL,AB,0.002,10.3,0.2708,0.4033,0.3655,340,24.9,2,0,,closed
EDGE-069857,FUSE-XFMR-034401,XFMR-034401,FDR-0098,SUB-022,lateral_underground,4/0 AL,AB,0.011,58.3,0.3237,0.4005,0.3655,340,24.9,2,0,,closed
EDGE-069858,JCT-FDR-0098-006,FUSE-XFMR-034402,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.002,8.7,1.5819,0.4812,1.007,100,24.9,1,1,,closed
EDGE-069859,FUSE-XFMR-034402,XFMR-034402,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.009,49.4,1.613,0.5212,1.007,100,24.9,1,1,,closed
EDGE-069860,JCT-FDR-0098-006,FUSE-XFMR-034403,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.003,15.8,0.5998,0.4396,0.5345,230,24.9,2,1,,closed
EDGE-069861,FUSE-XFMR-034403,XFMR-034403,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.017,89.8,0.5816,0.4855,0.5345,230,24.9,2,1,,closed
EDGE-069862,JCT-FDR-0098-006,FUSE-XFMR-034404,FDR-0098,SUB-022,lateral_underground,#4 CU,B,0.003,17.4,1.5578,0.5224,1.007,100,24.9,1,0,,closed
EDGE-069863,FUSE-XFMR-034404,XFMR-034404,FDR-0098,SUB-022,lateral_underground,#4 CU,B,0.019,98.7,1.5466,0.4972,1.007,100,24.9,1,0,,closed
EDGE-069864,JCT-FDR-0098-006,FUSE-XFMR-034405,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.005,26.1,1.5944,0.5185,1.007,100,24.9,1,1,,closed
EDGE-069865,FUSE-XFMR-034405,XFMR-034405,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.028,148.1,1.3917,0.4609,1.007,100,24.9,1,1,,closed
EDGE-069866,JCT-FDR-0098-006,FUSE-XFMR-034406,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.006,33.3,0.3044,0.4048,0.3655,340,24.9,2,1,,closed
EDGE-069867,FUSE-XFMR-034406,XFMR-034406,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.036,188.5,0.2785,0.4025,0.3655,340,24.9,2,1,,closed
EDGE-069868,JCT-FDR-0098-006,FUSE-XFMR-034407,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.008,42.8,1.5251,0.4763,1.007,100,24.9,1,1,,closed
EDGE-069869,FUSE-XFMR-034407,XFMR-034407,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.046,242.4,1.638,0.4957,1.007,100,24.9,1,1,,closed
EDGE-069870,JCT-FDR-0098-006,FUSE-XFMR-034408,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.009,49.1,0.8597,0.4583,0.6985,150,24.9,1,1,,closed
EDGE-069871,FUSE-XFMR-034408,XFMR-034408,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.053,278.3,0.8912,0.4917,0.6985,150,24.9,1,1,,closed
EDGE-069872,JCT-FDR-0098-006,FUSE-XFMR-034409,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.011,57.0,0.5873,0.4322,0.5345,230,24.9,1,1,,closed
EDGE-069873,FUSE-XFMR-034409,XFMR-034409,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.061,323.1,0.6359,0.4956,0.5345,230,24.9,1,1,,closed
EDGE-069874,JCT-FDR-0098-006,FUSE-XFMR-034410,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.012,62.6,0.3012,0.4015,0.3655,340,24.9,1,1,,closed
EDGE-069875,FUSE-XFMR-034410,XFMR-034410,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.067,354.6,0.2893,0.4171,0.3655,340,24.9,1,1,,closed
EDGE-069876,JCT-FDR-0098-006,FUSE-XFMR-034411,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AC,0.013,67.3,0.2874,0.4455,0.3655,340,24.9,2,1,,closed
EDGE-069877,FUSE-XFMR-034411,XFMR-034411,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AC,0.072,381.5,0.2932,0.3951,0.3655,340,24.9,2,1,,closed
EDGE-069878,JCT-FDR-0098-006,FUSE-XFMR-034412,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.014,76.0,0.2861,0.4471,0.3655,340,24.9,1,1,,closed
EDGE-069879,FUSE-XFMR-034412,XFMR-034412,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.082,430.8,0.2814,0.449,0.3655,340,24.9,1,1,,closed
EDGE-069880,JCT-FDR-0098-006,FUSE-XFMR-034413,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.016,82.4,0.8892,0.4852,0.6985,150,24.9,1,1,,closed
EDGE-069881,FUSE-XFMR-034413,XFMR-034413,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.088,466.8,0.8609,0.5082,0.6985,150,24.9,1,1,,closed
EDGE-069882,JCT-FDR-0098-006,FUSE-XFMR-034414,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.017,87.9,1.3624,0.4711,1.007,100,24.9,1,1,,closed
EDGE-069883,FUSE-XFMR-034414,XFMR-034414,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.094,498.2,1.5209,0.4887,1.007,100,24.9,1,1,,closed
EDGE-069884,JCT-FDR-0098-006,FUSE-XFMR-034415,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.018,95.0,0.9731,0.4952,0.6985,150,24.9,2,1,,closed
EDGE-069885,FUSE-XFMR-034415,XFMR-034415,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.102,538.6,0.8282,0.4539,0.6985,150,24.9,2,1,,closed
EDGE-069886,JCT-FDR-0098-006,FUSE-XFMR-034416,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.019,102.2,0.5576,0.5042,0.5345,230,24.9,1,1,,closed
EDGE-069887,FUSE-XFMR-034416,XFMR-034416,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.11,579.0,0.5747,0.5021,0.5345,230,24.9,1,1,,closed
EDGE-069888,JCT-FDR-0098-006,FUSE-XFMR-034417,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.021,108.5,1.5696,0.4749,1.007,100,24.9,1,1,,closed
EDGE-069889,FUSE-XFMR-034417,XFMR-034417,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.116,614.9,1.4229,0.4863,1.007,100,24.9,1,1,,closed
EDGE-069890,JCT-FDR-0098-006,FUSE-XFMR-034418,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AC,0.022,114.8,0.2937,0.3986,0.3655,340,24.9,2,1,,closed
EDGE-069891,FUSE-XFMR-034418,XFMR-034418,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AC,0.123,650.8,0.3158,0.4287,0.3655,340,24.9,2,1,,closed
EDGE-069892,JCT-FDR-0098-006,FUSE-XFMR-034419,FDR-0098,SUB-022,lateral_underground,4/0 AL,AC,0.023,123.6,0.3222,0.454,0.3655,340,24.9,2,0,,closed
EDGE-069893,FUSE-XFMR-034419,XFMR-034419,FDR-0098,SUB-022,lateral_underground,4/0 AL,AC,0.133,700.1,0.286,0.4733,0.3655,340,24.9,2,0,,closed
EDGE-069894,JCT-FDR-0098-006,FUSE-XFMR-034420,FDR-0098,SUB-022,lateral_underground,#2 ACSR,ABC,0.025,129.9,0.8369,0.4575,0.6985,150,24.9,3,0,,closed
EDGE-069895,FUSE-XFMR-034420,XFMR-034420,FDR-0098,SUB-022,lateral_underground,#2 ACSR,ABC,0.139,736.0,0.9364,0.4907,0.6985,150,24.9,3,0,,closed
EDGE-069896,JCT-FDR-0098-006,FUSE-XFMR-034421,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.026,136.2,0.6001,0.5211,0.5345,230,24.9,2,1,,closed
EDGE-069897,FUSE-XFMR-034421,XFMR-034421,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.146,771.9,0.6492,0.4595,0.5345,230,24.9,2,1,,closed
EDGE-069898,JCT-FDR-0098-006,FUSE-XFMR-034422,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.027,144.1,1.3667,0.4813,1.007,100,24.9,2,1,,closed
EDGE-069899,FUSE-XFMR-034422,XFMR-034422,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.155,816.8,1.5473,0.502,1.007,100,24.9,2,1,,closed
EDGE-069900,JCT-FDR-0098-006,FUSE-XFMR-034423,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.028,150.5,0.9339,0.5171,0.6985,150,24.9,2,1,,closed
EDGE-069901,FUSE-XFMR-034423,XFMR-034423,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,BC,0.162,852.7,0.8502,0.5081,0.6985,150,24.9,2,1,,closed
EDGE-069902,JCT-FDR-0098-006,FUSE-XFMR-034424,FDR-0098,SUB-022,lateral_overhead,1/0 AL,B,0.03,158.4,0.6096,0.4616,0.5345,230,24.9,1,1,,closed
EDGE-069903,FUSE-XFMR-034424,XFMR-034424,FDR-0098,SUB-022,lateral_overhead,1/0 AL,B,0.17,897.6,0.6465,0.4624,0.5345,230,24.9,1,1,,closed
EDGE-069904,JCT-FDR-0098-006,FUSE-XFMR-034425,FDR-0098,SUB-022,lateral_underground,1/0 AL,A,0.032,167.9,0.61,0.4474,0.5345,230,24.9,1,0,,closed
EDGE-069905,FUSE-XFMR-034425,XFMR-034425,FDR-0098,SUB-022,lateral_underground,1/0 AL,A,0.18,951.5,0.6398,0.4544,0.5345,230,24.9,1,0,,closed
EDGE-069906,JCT-FDR-0098-006,FUSE-XFMR-034426,FDR-0098,SUB-022,lateral_underground,4/0 AL,BC,0.033,175.0,0.2807,0.4641,0.3655,340,24.9,2,0,,closed
EDGE-069907,FUSE-XFMR-034426,XFMR-034426,FDR-0098,SUB-022,lateral_underground,4/0 AL,BC,0.188,991.8,0.2828,0.4294,0.3655,340,24.9,2,0,,closed
EDGE-069908,JCT-FDR-0098-006,FUSE-XFMR-034427,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AB,0.034,179.8,0.3126,0.4571,0.3655,340,24.9,2,1,,closed
EDGE-069909,FUSE-XFMR-034427,XFMR-034427,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AB,0.193,1018.8,0.3198,0.435,0.3655,340,24.9,2,1,,closed
EDGE-069910,JCT-FDR-0098-006,FUSE-XFMR-034428,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.035,186.9,0.3237,0.4631,0.3655,340,24.9,1,1,,closed
EDGE-069911,FUSE-XFMR-034428,XFMR-034428,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.201,1059.2,0.2751,0.4042,0.3655,340,24.9,1,1,,closed
EDGE-069912,JCT-FDR-0098-006,FUSE-XFMR-034429,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.037,197.2,0.2733,0.4527,0.3655,340,24.9,1,1,,closed
EDGE-069913,FUSE-XFMR-034429,XFMR-034429,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.212,1117.5,0.3128,0.4599,0.3655,340,24.9,1,1,,closed
EDGE-069914,JCT-FDR-0098-006,FUSE-XFMR-034430,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.038,201.2,0.5921,0.469,0.5345,230,24.9,1,1,,closed
EDGE-069915,FUSE-XFMR-034430,XFMR-034430,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.216,1140.0,0.6239,0.4353,0.5345,230,24.9,1,1,,closed
EDGE-069916,JCT-FDR-0098-006,FUSE-XFMR-034431,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.039,207.5,1.4299,0.4977,1.007,100,24.9,2,1,,closed
EDGE-069917,FUSE-XFMR-034431,XFMR-034431,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.223,1175.9,1.5881,0.5545,1.007,100,24.9,2,1,,closed
EDGE-069918,JCT-FDR-0098-006,FUSE-XFMR-034432,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.041,213.8,1.635,0.4966,1.007,100,24.9,3,0,,closed
EDGE-069919,FUSE-XFMR-034432,XFMR-034432,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.23,1211.8,1.4011,0.4616,1.007,100,24.9,3,0,,closed
EDGE-069920,JCT-FDR-0098-006,FUSE-XFMR-034433,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.042,224.1,0.3092,0.4145,0.3655,340,24.9,1,1,,closed
EDGE-069921,FUSE-XFMR-034433,XFMR-034433,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.241,1270.1,0.3121,0.4249,0.3655,340,24.9,1,1,,closed
EDGE-069922,JCT-FDR-0098-006,FUSE-XFMR-034434,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.043,228.1,0.9298,0.4856,0.6985,150,24.9,1,1,,closed
EDGE-069923,FUSE-XFMR-034434,XFMR-034434,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,A,0.245,1292.5,0.9,0.5231,0.6985,150,24.9,1,1,,closed
EDGE-069924,JCT-FDR-0098-006,FUSE-XFMR-034435,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.045,235.2,0.279,0.4702,0.3655,340,24.9,3,1,,closed
EDGE-069925,FUSE-XFMR-034435,XFMR-034435,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.252,1332.9,0.3142,0.4274,0.3655,340,24.9,3,1,,closed
EDGE-069926,JCT-FDR-0098-006,JCT-FDR-0098-007,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.2368,0.4124,0.304,530,24.9,3,1,,closed
EDGE-069927,JCT-FDR-0098-007,FUSE-XFMR-034436,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.001,6.3,0.8644,0.488,0.6985,150,24.9,1,1,,closed
EDGE-069928,FUSE-XFMR-034436,XFMR-034436,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.007,35.9,0.9829,0.5326,0.6985,150,24.9,1,1,,closed
EDGE-069929,JCT-FDR-0098-007,FUSE-XFMR-034437,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.001,6.3,0.3222,0.4737,0.3655,340,24.9,1,1,,closed
EDGE-069930,FUSE-XFMR-034437,XFMR-034437,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.007,35.9,0.2795,0.4453,0.3655,340,24.9,1,1,,closed
EDGE-069931,JCT-FDR-0098-007,FUSE-XFMR-034438,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.003,16.6,0.8159,0.5082,0.6985,150,24.9,1,1,,closed
EDGE-069932,FUSE-XFMR-034438,XFMR-034438,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,C,0.018,94.2,0.8761,0.5314,0.6985,150,24.9,1,1,,closed
EDGE-069933,JCT-FDR-0098-007,FUSE-XFMR-034439,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.004,23.0,0.3021,0.4032,0.3655,340,24.9,3,1,,closed
EDGE-069934,FUSE-XFMR-034439,XFMR-034439,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.025,130.2,0.2807,0.4424,0.3655,340,24.9,3,1,,closed
EDGE-069935,JCT-FDR-0098-007,FUSE-XFMR-034440,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.006,30.9,0.6163,0.4473,0.5345,230,24.9,2,1,,closed
EDGE-069936,FUSE-XFMR-034440,XFMR-034440,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.033,175.0,0.65,0.4572,0.5345,230,24.9,2,1,,closed
EDGE-069937,JCT-FDR-0098-007,FUSE-XFMR-034441,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.006,33.3,0.5425,0.4665,0.5345,230,24.9,2,1,,closed
EDGE-069938,FUSE-XFMR-034441,XFMR-034441,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.036,188.5,0.5461,0.4667,0.5345,230,24.9,2,1,,closed
EDGE-069939,JCT-FDR-0098-007,FUSE-XFMR-034442,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.008,43.6,0.9028,0.5014,0.6985,150,24.9,2,1,,closed
EDGE-069940,FUSE-XFMR-034442,XFMR-034442,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.047,246.8,0.8827,0.4852,0.6985,150,24.9,2,1,,closed
EDGE-069941,JCT-FDR-0098-007,FUSE-XFMR-034443,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.009,49.9,0.6236,0.4364,0.5345,230,24.9,2,1,,closed
EDGE-069942,FUSE-XFMR-034443,XFMR-034443,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.054,282.7,0.5966,0.5182,0.5345,230,24.9,2,1,,closed
EDGE-069943,JCT-FDR-0098-007,FUSE-XFMR-034444,FDR-0098,SUB-022,lateral_underground,#4 CU,B,0.01,54.6,1.3785,0.5119,1.007,100,24.9,1,0,,closed
EDGE-069944,FUSE-XFMR-034444,XFMR-034444,FDR-0098,SUB-022,lateral_underground,#4 CU,B,0.059,309.7,1.374,0.489,1.007,100,24.9,1,0,,closed
EDGE-069945,JCT-FDR-0098-007,FUSE-XFMR-034445,FDR-0098,SUB-022,lateral_underground,#2 ACSR,AC,0.012,61.8,0.8671,0.5217,0.6985,150,24.9,2,0,,closed
EDGE-069946,FUSE-XFMR-034445,XFMR-034445,FDR-0098,SUB-022,lateral_underground,#2 ACSR,AC,0.066,350.1,0.8887,0.5382,0.6985,150,24.9,2,0,,closed
EDGE-069947,JCT-FDR-0098-007,FUSE-XFMR-034446,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.013,68.9,1.5167,0.5104,1.007,100,24.9,3,0,,closed
EDGE-069948,FUSE-XFMR-034446,XFMR-034446,FDR-0098,SUB-022,lateral_underground,#4 CU,ABC,0.074,390.5,1.5439,0.5305,1.007,100,24.9,3,0,,closed
EDGE-069949,JCT-FDR-0098-007,FUSE-XFMR-034447,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.014,74.4,0.5749,0.4362,0.5345,230,24.9,3,0,,closed
EDGE-069950,FUSE-XFMR-034447,XFMR-034447,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.08,421.9,0.5398,0.4963,0.5345,230,24.9,3,0,,closed
EDGE-069951,JCT-FDR-0098-007,FUSE-XFMR-034448,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.016,84.7,1.466,0.5273,1.007,100,24.9,1,1,,closed
EDGE-069952,FUSE-XFMR-034448,XFMR-034448,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.091,480.2,1.5075,0.5476,1.007,100,24.9,1,1,,closed
EDGE-069953,JCT-FDR-0098-007,FUSE-XFMR-034449,FDR-0098,SUB-022,lateral_underground,#4 CU,AC,0.018,92.7,1.4424,0.5361,1.007,100,24.9,2,0,,closed
EDGE-069954,FUSE-XFMR-034449,XFMR-034449,FDR-0098,SUB-022,lateral_underground,#4 CU,AC,0.099,525.1,1.448,0.5033,1.007,100,24.9,2,0,,closed
EDGE-069955,JCT-FDR-0098-007,FUSE-XFMR-034450,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.018,95.8,1.6077,0.4754,1.007,100,24.9,2,1,,closed
EDGE-069956,FUSE-XFMR-034450,XFMR-034450,FDR-0098,SUB-022,lateral_overhead,#4 CU,BC,0.103,543.0,1.5553,0.5313,1.007,100,24.9,2,1,,closed
EDGE-069957,JCT-FDR-0098-007,FUSE-XFMR-034451,FDR-0098,SUB-022,lateral_underground,1/0 AL,AB,0.02,106.9,0.6112,0.4439,0.5345,230,24.9,2,0,,closed
EDGE-069958,FUSE-XFMR-034451,XFMR-034451,FDR-0098,SUB-022,lateral_underground,1/0 AL,AB,0.115,605.9,0.6276,0.4896,0.5345,230,24.9,2,0,,closed
EDGE-069959,JCT-FDR-0098-007,FUSE-XFMR-034452,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.021,110.1,1.3934,0.4772,1.007,100,24.9,2,1,,closed
EDGE-069960,FUSE-XFMR-034452,XFMR-034452,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.118,623.8,1.6353,0.5151,1.007,100,24.9,2,1,,closed
EDGE-069961,JCT-FDR-0098-007,FUSE-XFMR-034453,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.022,118.0,0.3071,0.4568,0.3655,340,24.9,3,1,,closed
EDGE-069962,FUSE-XFMR-034453,XFMR-034453,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.127,668.7,0.3175,0.4391,0.3655,340,24.9,3,1,,closed
EDGE-069963,JCT-FDR-0098-007,FUSE-XFMR-034454,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.024,125.1,0.6395,0.4977,0.5345,230,24.9,1,0,,closed
EDGE-069964,FUSE-XFMR-034454,XFMR-034454,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.134,709.1,0.6142,0.4319,0.5345,230,24.9,1,0,,closed
EDGE-069965,JCT-FDR-0098-007,FUSE-XFMR-034455,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.026,136.2,0.2747,0.4422,0.3655,340,24.9,2,1,,closed
EDGE-069966,FUSE-XFMR-034455,XFMR-034455,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.146,771.9,0.3158,0.4712,0.3655,340,24.9,2,1,,closed
EDGE-069967,JCT-FDR-0098-007,FUSE-XFMR-034456,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.026,138.6,1.5465,0.5489,1.007,100,24.9,1,1,,closed
EDGE-069968,FUSE-XFMR-034456,XFMR-034456,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.149,785.4,1.5303,0.4676,1.007,100,24.9,1,1,,closed
EDGE-069969,JCT-FDR-0098-007,FUSE-XFMR-034457,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.028,149.7,0.5771,0.4664,0.5345,230,24.9,2,1,,closed
EDGE-069970,FUSE-XFMR-034457,XFMR-034457,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.161,848.2,0.6213,0.4332,0.5345,230,24.9,2,1,,closed
EDGE-069971,JCT-FDR-0098-007,FUSE-XFMR-034458,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.029,154.4,0.9658,0.4958,0.6985,150,24.9,3,1,,closed
EDGE-069972,FUSE-XFMR-034458,XFMR-034458,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.166,875.2,0.9506,0.4522,0.6985,150,24.9,3,1,,closed
EDGE-069973,JCT-FDR-0098-007,FUSE-XFMR-034459,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.031,163.2,0.9186,0.4908,0.6985,150,24.9,3,1,,closed
EDGE-069974,FUSE-XFMR-034459,XFMR-034459,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,ABC,0.175,924.5,0.9514,0.5159,0.6985,150,24.9,3,1,,closed
EDGE-069975,JCT-FDR-0098-007,FUSE-XFMR-034460,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.032,170.3,0.3039,0.4686,0.3655,340,24.9,1,1,,closed
EDGE-069976,FUSE-XFMR-034460,XFMR-034460,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.183,964.9,0.2977,0.4128,0.3655,340,24.9,1,1,,closed
EDGE-069977,JCT-FDR-0098-007,FUSE-XFMR-034461,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.033,175.0,0.5987,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-069978,FUSE-XFMR-034461,XFMR-034461,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.188,991.8,0.5982,0.4459,0.5345,230,24.9,2,1,,closed
EDGE-069979,JCT-FDR-0098-007,FUSE-XFMR-034462,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.035,182.2,0.325,0.4372,0.3655,340,24.9,2,1,,closed
EDGE-069980,FUSE-XFMR-034462,XFMR-034462,FDR-0098,SUB-022,lateral_overhead,4/0 AL,BC,0.196,1032.2,0.3157,0.4651,0.3655,340,24.9,2,1,,closed
EDGE-069981,JCT-FDR-0098-007,FUSE-XFMR-034463,FDR-0098,SUB-022,lateral_underground,#2 ACSR,AB,0.036,187.7,0.8433,0.5189,0.6985,150,24.9,2,0,,closed
EDGE-069982,FUSE-XFMR-034463,XFMR-034463,FDR-0098,SUB-022,lateral_underground,#2 ACSR,AB,0.201,1063.7,0.9798,0.4881,0.6985,150,24.9,2,0,,closed
EDGE-069983,JCT-FDR-0098-007,FUSE-XFMR-034464,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.037,194.0,1.5351,0.4824,1.007,100,24.9,1,1,,closed
EDGE-069984,FUSE-XFMR-034464,XFMR-034464,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.208,1099.6,1.4419,0.5038,1.007,100,24.9,1,1,,closed
EDGE-069985,JCT-FDR-0098-007,FUSE-XFMR-034465,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.039,205.9,1.4966,0.5007,1.007,100,24.9,2,1,,closed
EDGE-069986,FUSE-XFMR-034465,XFMR-034465,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.221,1166.9,1.5706,0.4728,1.007,100,24.9,2,1,,closed
EDGE-069987,JCT-FDR-0098-007,FUSE-XFMR-034466,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.04,211.5,0.5582,0.4481,0.5345,230,24.9,1,0,,closed
EDGE-069988,FUSE-XFMR-034466,XFMR-034466,FDR-0098,SUB-022,lateral_underground,1/0 AL,C,0.227,1198.3,0.5936,0.4462,0.5345,230,24.9,1,0,,closed
EDGE-069989,JCT-FDR-0098-007,FUSE-XFMR-034467,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.042,220.2,0.5581,0.4795,0.5345,230,24.9,1,1,,closed
EDGE-069990,FUSE-XFMR-034467,XFMR-034467,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.236,1247.7,0.5675,0.4733,0.5345,230,24.9,1,1,,closed
EDGE-069991,JCT-FDR-0098-007,FUSE-XFMR-034468,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.043,225.7,0.3219,0.3909,0.3655,340,24.9,1,0,,closed
EDGE-069992,FUSE-XFMR-034468,XFMR-034468,FDR-0098,SUB-022,lateral_underground,4/0 AL,B,0.242,1279.1,0.2943,0.4755,0.3655,340,24.9,1,0,,closed
EDGE-069993,JCT-FDR-0098-007,FUSE-XFMR-034469,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.043,228.9,0.5511,0.5247,0.5345,230,24.9,2,1,,closed
EDGE-069994,FUSE-XFMR-034469,XFMR-034469,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.246,1297.0,0.5831,0.4995,0.5345,230,24.9,2,1,,closed
EDGE-069995,JCT-FDR-0098-007,FUSE-XFMR-034470,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.045,238.4,0.5419,0.4507,0.5345,230,24.9,3,0,,closed
EDGE-069996,FUSE-XFMR-034470,XFMR-034470,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.256,1350.9,0.626,0.4324,0.5345,230,24.9,3,0,,closed
EDGE-069997,JCT-FDR-0098-007,JCT-FDR-0098-008,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.2368,0.4476,0.2888,530,24.9,3,1,,closed
EDGE-069998,JCT-FDR-0098-008,FUSE-XFMR-034471,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.002,11.9,0.5497,0.4482,0.5345,230,24.9,1,1,,closed
EDGE-069999,FUSE-XFMR-034471,XFMR-034471,FDR-0098,SUB-022,lateral_overhead,1/0 AL,A,0.013,67.3,0.6096,0.5182,0.5345,230,24.9,1,1,,closed
EDGE-070000,JCT-FDR-0098-008,FUSE-XFMR-034472,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.001,5.5,0.8916,0.538,0.6985,150,24.9,1,1,,closed
EDGE-070001,FUSE-XFMR-034472,XFMR-034472,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,B,0.006,31.4,0.8777,0.4922,0.6985,150,24.9,1,1,,closed
EDGE-070002,JCT-FDR-0098-008,FUSE-XFMR-034473,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.003,14.3,0.5586,0.4574,0.5345,230,24.9,1,1,,closed
EDGE-070003,FUSE-XFMR-034473,XFMR-034473,FDR-0098,SUB-022,lateral_overhead,1/0 AL,C,0.015,80.8,0.648,0.4786,0.5345,230,24.9,1,1,,closed
EDGE-070004,JCT-FDR-0098-008,FUSE-XFMR-034474,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.004,19.0,0.3188,0.3924,0.3655,340,24.9,3,1,,closed
EDGE-070005,FUSE-XFMR-034474,XFMR-034474,FDR-0098,SUB-022,lateral_overhead,4/0 AL,ABC,0.02,107.7,0.2963,0.4571,0.3655,340,24.9,3,1,,closed
EDGE-070006,JCT-FDR-0098-008,FUSE-XFMR-034475,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.005,25.3,0.5375,0.4416,0.5345,230,24.9,2,1,,closed
EDGE-070007,FUSE-XFMR-034475,XFMR-034475,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.027,143.6,0.5359,0.5044,0.5345,230,24.9,2,1,,closed
EDGE-070008,JCT-FDR-0098-008,FUSE-XFMR-034476,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.007,34.8,1.3837,0.504,1.007,100,24.9,1,1,,closed
EDGE-070009,FUSE-XFMR-034476,XFMR-034476,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.037,197.5,1.4609,0.4907,1.007,100,24.9,1,1,,closed
EDGE-070010,JCT-FDR-0098-008,FUSE-XFMR-034477,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.007,38.0,0.9778,0.4701,0.6985,150,24.9,2,0,,closed
EDGE-070011,FUSE-XFMR-034477,XFMR-034477,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.041,215.4,0.855,0.5387,0.6985,150,24.9,2,0,,closed
EDGE-070012,JCT-FDR-0098-008,FUSE-XFMR-034478,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.009,46.7,0.9069,0.5115,0.6985,150,24.9,2,1,,closed
EDGE-070013,FUSE-XFMR-034478,XFMR-034478,FDR-0098,SUB-022,lateral_overhead,#2 ACSR,AB,0.05,264.8,0.8274,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-070014,JCT-FDR-0098-008,FUSE-XFMR-034479,FDR-0098,SUB-022,lateral_underground,#4 CU,AB,0.01,53.9,1.3695,0.4874,1.007,100,24.9,2,0,,closed
EDGE-070015,FUSE-XFMR-034479,XFMR-034479,FDR-0098,SUB-022,lateral_underground,#4 CU,AB,0.058,305.2,1.4343,0.5157,1.007,100,24.9,2,0,,closed
EDGE-070016,JCT-FDR-0098-008,FUSE-XFMR-034480,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.012,63.4,0.2869,0.3962,0.3655,340,24.9,1,1,,closed
EDGE-070017,FUSE-XFMR-034480,XFMR-034480,FDR-0098,SUB-022,lateral_overhead,4/0 AL,A,0.068,359.0,0.2789,0.4033,0.3655,340,24.9,1,1,,closed
EDGE-070018,JCT-FDR-0098-008,FUSE-XFMR-034481,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.013,70.5,1.6525,0.526,1.007,100,24.9,1,1,,closed
EDGE-070019,FUSE-XFMR-034481,XFMR-034481,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.076,399.4,1.5976,0.5379,1.007,100,24.9,1,1,,closed
EDGE-070020,JCT-FDR-0098-008,FUSE-XFMR-034482,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.014,73.7,1.4403,0.47,1.007,100,24.9,3,1,,closed
EDGE-070021,FUSE-XFMR-034482,XFMR-034482,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.079,417.4,1.6145,0.5492,1.007,100,24.9,3,1,,closed
EDGE-070022,JCT-FDR-0098-008,FUSE-XFMR-034483,FDR-0098,SUB-022,lateral_overhead,1/0 AL,B,0.016,84.7,0.5548,0.4695,0.5345,230,24.9,1,1,,closed
EDGE-070023,FUSE-XFMR-034483,XFMR-034483,FDR-0098,SUB-022,lateral_overhead,1/0 AL,B,0.091,480.2,0.5735,0.4811,0.5345,230,24.9,1,1,,closed
EDGE-070024,JCT-FDR-0098-008,FUSE-XFMR-034484,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.016,86.3,0.5639,0.4381,0.5345,230,24.9,2,1,,closed
EDGE-070025,FUSE-XFMR-034484,XFMR-034484,FDR-0098,SUB-022,lateral_overhead,1/0 AL,BC,0.093,489.2,0.543,0.4664,0.5345,230,24.9,2,1,,closed
EDGE-070026,JCT-FDR-0098-008,FUSE-XFMR-034485,FDR-0098,SUB-022,lateral_underground,#2 ACSR,A,0.018,94.2,0.8253,0.4688,0.6985,150,24.9,1,0,,closed
EDGE-070027,FUSE-XFMR-034485,XFMR-034485,FDR-0098,SUB-022,lateral_underground,#2 ACSR,A,0.101,534.1,0.9565,0.4815,0.6985,150,24.9,1,0,,closed
EDGE-070028,JCT-FDR-0098-008,FUSE-XFMR-034486,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.02,104.5,1.5934,0.5455,1.007,100,24.9,1,1,,closed
EDGE-070029,FUSE-XFMR-034486,XFMR-034486,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.112,592.4,1.5038,0.5427,1.007,100,24.9,1,1,,closed
EDGE-070030,JCT-FDR-0098-008,FUSE-XFMR-034487,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.021,112.5,1.6245,0.5592,1.007,100,24.9,1,1,,closed
EDGE-070031,FUSE-XFMR-034487,XFMR-034487,FDR-0098,SUB-022,lateral_overhead,#4 CU,C,0.121,637.3,1.5825,0.5519,1.007,100,24.9,1,1,,closed
EDGE-070032,JCT-FDR-0098-008,FUSE-XFMR-034488,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.022,115.6,1.5439,0.4886,1.007,100,24.9,2,1,,closed
EDGE-070033,FUSE-XFMR-034488,XFMR-034488,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.124,655.2,1.6528,0.4709,1.007,100,24.9,2,1,,closed
EDGE-070034,JCT-FDR-0098-008,FUSE-XFMR-034489,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AB,0.024,124.3,0.2877,0.3936,0.3655,340,24.9,2,1,,closed
EDGE-070035,FUSE-XFMR-034489,XFMR-034489,FDR-0098,SUB-022,lateral_overhead,4/0 AL,AB,0.133,704.6,0.3163,0.4748,0.3655,340,24.9,2,1,,closed
EDGE-070036,JCT-FDR-0098-008,FUSE-XFMR-034490,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.025,133.1,0.2867,0.4091,0.3655,340,24.9,1,1,,closed
EDGE-070037,FUSE-XFMR-034490,XFMR-034490,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.143,754.0,0.3016,0.434,0.3655,340,24.9,1,1,,closed
EDGE-070038,JCT-FDR-0098-008,FUSE-XFMR-034491,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.026,136.2,1.608,0.5516,1.007,100,24.9,2,1,,closed
EDGE-070039,FUSE-XFMR-034491,XFMR-034491,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.146,771.9,1.4515,0.5014,1.007,100,24.9,2,1,,closed
EDGE-070040,JCT-FDR-0098-008,FUSE-XFMR-034492,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.027,144.9,0.5901,0.4649,0.5345,230,24.9,2,1,,closed
EDGE-070041,FUSE-XFMR-034492,XFMR-034492,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.156,821.3,0.6297,0.4553,0.5345,230,24.9,2,1,,closed
EDGE-070042,JCT-FDR-0098-008,FUSE-XFMR-034493,FDR-0098,SUB-022,lateral_underground,1/0 AL,BC,0.029,153.6,0.5353,0.4569,0.5345,230,24.9,2,0,,closed
EDGE-070043,FUSE-XFMR-034493,XFMR-034493,FDR-0098,SUB-022,lateral_underground,1/0 AL,BC,0.165,870.7,0.576,0.5067,0.5345,230,24.9,2,0,,closed
EDGE-070044,JCT-FDR-0098-008,FUSE-XFMR-034494,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.03,159.2,1.3828,0.5335,1.007,100,24.9,1,1,,closed
EDGE-070045,FUSE-XFMR-034494,XFMR-034494,FDR-0098,SUB-022,lateral_overhead,#4 CU,A,0.171,902.1,1.4867,0.4764,1.007,100,24.9,1,1,,closed
EDGE-070046,JCT-FDR-0098-008,FUSE-XFMR-034495,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.031,165.5,0.8261,0.5308,0.6985,150,24.9,2,0,,closed
EDGE-070047,FUSE-XFMR-034495,XFMR-034495,FDR-0098,SUB-022,lateral_underground,#2 ACSR,BC,0.178,938.0,0.8317,0.52,0.6985,150,24.9,2,0,,closed
EDGE-070048,JCT-FDR-0098-008,FUSE-XFMR-034496,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.033,171.9,1.3836,0.4681,1.007,100,24.9,2,1,,closed
EDGE-070049,FUSE-XFMR-034496,XFMR-034496,FDR-0098,SUB-022,lateral_overhead,#4 CU,AB,0.184,973.9,1.4413,0.5616,1.007,100,24.9,2,1,,closed
EDGE-070050,JCT-FDR-0098-008,FUSE-XFMR-034497,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.034,179.0,0.5693,0.4787,0.5345,230,24.9,3,0,,closed
EDGE-070051,FUSE-XFMR-034497,XFMR-034497,FDR-0098,SUB-022,lateral_underground,1/0 AL,ABC,0.192,1014.3,0.602,0.4912,0.5345,230,24.9,3,0,,closed
EDGE-070052,JCT-FDR-0098-008,FUSE-XFMR-034498,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.035,184.5,0.6491,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-070053,FUSE-XFMR-034498,XFMR-034498,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AC,0.198,1045.7,0.5941,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-070054,JCT-FDR-0098-008,FUSE-XFMR-034499,FDR-0098,SUB-022,lateral_underground,1/0 AL,AB,0.036,191.7,0.5914,0.4488,0.5345,230,24.9,2,0,,closed
EDGE-070055,FUSE-XFMR-034499,XFMR-034499,FDR-0098,SUB-022,lateral_underground,1/0 AL,AB,0.206,1086.1,0.5807,0.5092,0.5345,230,24.9,2,0,,closed
EDGE-070056,JCT-FDR-0098-008,FUSE-XFMR-034500,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.039,203.5,0.5963,0.512,0.5345,230,24.9,3,1,,closed
EDGE-070057,FUSE-XFMR-034500,XFMR-034500,FDR-0098,SUB-022,lateral_overhead,1/0 AL,ABC,0.218,1153.4,0.5567,0.4998,0.5345,230,24.9,3,1,,closed
EDGE-070058,JCT-FDR-0098-008,FUSE-XFMR-034501,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.039,207.5,1.591,0.4691,1.007,100,24.9,3,1,,closed
EDGE-070059,FUSE-XFMR-034501,XFMR-034501,FDR-0098,SUB-022,lateral_overhead,#4 CU,ABC,0.223,1175.9,1.4883,0.487,1.007,100,24.9,3,1,,closed
EDGE-070060,JCT-FDR-0098-008,FUSE-XFMR-034502,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.041,216.2,1.6065,0.5035,1.007,100,24.9,1,1,,closed
EDGE-070061,FUSE-XFMR-034502,XFMR-034502,FDR-0098,SUB-022,lateral_overhead,#4 CU,B,0.232,1225.2,1.3949,0.5273,1.007,100,24.9,1,1,,closed
EDGE-070062,JCT-FDR-0098-008,FUSE-XFMR-034503,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.042,222.6,0.5845,0.5074,0.5345,230,24.9,2,1,,closed
EDGE-070063,FUSE-XFMR-034503,XFMR-034503,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.239,1261.1,0.5727,0.4884,0.5345,230,24.9,2,1,,closed
EDGE-070064,JCT-FDR-0098-008,FUSE-XFMR-034504,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.044,230.5,0.5346,0.4638,0.5345,230,24.9,2,1,,closed
EDGE-070065,FUSE-XFMR-034504,XFMR-034504,FDR-0098,SUB-022,lateral_overhead,1/0 AL,AB,0.247,1306.0,0.5399,0.4481,0.5345,230,24.9,2,1,,closed
EDGE-070066,JCT-FDR-0098-008,FUSE-XFMR-034505,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.045,236.0,0.2833,0.4176,0.3655,340,24.9,1,1,,closed
EDGE-070067,FUSE-XFMR-034505,XFMR-034505,FDR-0098,SUB-022,lateral_overhead,4/0 AL,B,0.253,1337.4,0.3074,0.4054,0.3655,340,24.9,1,1,,closed
EDGE-070068,JCT-FDR-0098-008,JCT-FDR-0098-009,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.31,1636.8,0.2332,0.4355,0.3461,530,24.9,3,1,,closed
EDGE-070069,JCT-FDR-0098-009,FUSE-XFMR-034506,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.002,8.7,1.4128,0.5336,1.007,100,24.9,2,1,,closed
EDGE-070070,FUSE-XFMR-034506,XFMR-034506,FDR-0098,SUB-022,lateral_overhead,#4 CU,AC,0.009,49.4,1.5918,0.4788,1.007,100,24.9,2,1,,closed
EDGE-070071,JCT-FDR-0098-009,FDR-0098-TAIL,FDR-0098,SUB-022,primary_overhead,477 ACSR,ABC,0.01,52.8,0.1986,0.4056,0.318,530,24.9,3,1,,open
EDGE-070072,SUB-022,FDR-0099-HEAD,FDR-0099,SUB-022,bus_tie,1/0 AL,ABC,0.01,52.8,0.6427,0.4295,0.5345,230,24.9,3,1,,closed
EDGE-070073,FDR-0099-HEAD,JCT-FDR-0099-001,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.02,105.6,0.5961,0.4806,0.5073,230,24.9,3,1,,closed
EDGE-070074,JCT-FDR-0099-001,FUSE-XFMR-034507,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.001,5.5,1.4531,0.5577,1.007,100,24.9,3,1,,closed
EDGE-070075,FUSE-XFMR-034507,XFMR-034507,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.006,31.4,1.6302,0.4775,1.007,100,24.9,3,1,,closed
EDGE-070076,JCT-FDR-0099-001,FUSE-XFMR-034508,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.003,15.8,0.9036,0.5106,0.6985,150,24.9,2,1,,closed
EDGE-070077,FUSE-XFMR-034508,XFMR-034508,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.017,89.8,0.9324,0.4777,0.6985,150,24.9,2,1,,closed
EDGE-070078,JCT-FDR-0099-001,FUSE-XFMR-034509,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.005,25.3,1.4568,0.5088,1.007,100,24.9,3,0,,closed
EDGE-070079,FUSE-XFMR-034509,XFMR-034509,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.027,143.6,1.3726,0.4806,1.007,100,24.9,3,0,,closed
EDGE-070080,JCT-FDR-0099-001,FUSE-XFMR-034510,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.007,39.6,0.9784,0.5351,0.6985,150,24.9,2,1,,closed
EDGE-070081,FUSE-XFMR-034510,XFMR-034510,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.043,224.4,0.8699,0.4784,0.6985,150,24.9,2,1,,closed
EDGE-070082,JCT-FDR-0099-001,FUSE-XFMR-034511,FDR-0099,SUB-022,lateral_underground,1/0 AL,BC,0.01,51.5,0.5388,0.5108,0.5345,230,24.9,2,0,,closed
EDGE-070083,FUSE-XFMR-034511,XFMR-034511,FDR-0099,SUB-022,lateral_underground,1/0 AL,BC,0.055,291.7,0.5522,0.4964,0.5345,230,24.9,2,0,,closed
EDGE-070084,JCT-FDR-0099-001,FUSE-XFMR-034512,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.012,63.4,0.9453,0.5251,0.6985,150,24.9,1,1,,closed
EDGE-070085,FUSE-XFMR-034512,XFMR-034512,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.068,359.0,0.8279,0.552,0.6985,150,24.9,1,1,,closed
EDGE-070086,JCT-FDR-0099-001,FUSE-XFMR-034513,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.014,73.7,0.2784,0.4116,0.3655,340,24.9,3,1,,closed
EDGE-070087,FUSE-XFMR-034513,XFMR-034513,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.079,417.4,0.3256,0.441,0.3655,340,24.9,3,1,,closed
EDGE-070088,JCT-FDR-0099-001,FUSE-XFMR-034514,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.017,87.9,1.6043,0.4634,1.007,100,24.9,1,1,,closed
EDGE-070089,FUSE-XFMR-034514,XFMR-034514,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.094,498.2,1.4914,0.496,1.007,100,24.9,1,1,,closed
EDGE-070090,JCT-FDR-0099-001,FUSE-XFMR-034515,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.019,99.0,0.6176,0.4864,0.5345,230,24.9,1,1,,closed
EDGE-070091,FUSE-XFMR-034515,XFMR-034515,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.106,561.0,0.582,0.4952,0.5345,230,24.9,1,1,,closed
EDGE-070092,JCT-FDR-0099-001,FUSE-XFMR-034516,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.022,114.8,0.2796,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-070093,FUSE-XFMR-034516,XFMR-034516,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.123,650.8,0.2808,0.4495,0.3655,340,24.9,1,1,,closed
EDGE-070094,JCT-FDR-0099-001,FUSE-XFMR-034517,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.023,121.2,0.6413,0.4434,0.5345,230,24.9,2,1,,closed
EDGE-070095,FUSE-XFMR-034517,XFMR-034517,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.13,686.7,0.6473,0.5118,0.5345,230,24.9,2,1,,closed
EDGE-070096,JCT-FDR-0099-001,FUSE-XFMR-034518,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.026,137.0,0.5918,0.4966,0.5345,230,24.9,1,1,,closed
EDGE-070097,FUSE-XFMR-034518,XFMR-034518,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.147,776.4,0.574,0.5115,0.5345,230,24.9,1,1,,closed
EDGE-070098,JCT-FDR-0099-001,FUSE-XFMR-034519,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.028,150.5,0.2982,0.4424,0.3655,340,24.9,2,1,,closed
EDGE-070099,FUSE-XFMR-034519,XFMR-034519,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.162,852.7,0.2756,0.4393,0.3655,340,24.9,2,1,,closed
EDGE-070100,JCT-FDR-0099-001,FUSE-XFMR-034520,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.031,162.4,0.644,0.4795,0.5345,230,24.9,1,1,,closed
EDGE-070101,FUSE-XFMR-034520,XFMR-034520,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.174,920.0,0.5963,0.4357,0.5345,230,24.9,1,1,,closed
EDGE-070102,JCT-FDR-0099-001,FUSE-XFMR-034521,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.033,174.2,1.4937,0.5176,1.007,100,24.9,1,1,,closed
EDGE-070103,FUSE-XFMR-034521,XFMR-034521,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.187,987.4,1.4956,0.5378,1.007,100,24.9,1,1,,closed
EDGE-070104,JCT-FDR-0099-001,FUSE-XFMR-034522,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.035,186.9,1.5232,0.5037,1.007,100,24.9,2,1,,closed
EDGE-070105,FUSE-XFMR-034522,XFMR-034522,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.201,1059.2,1.509,0.5259,1.007,100,24.9,2,1,,closed
EDGE-070106,JCT-FDR-0099-001,FUSE-XFMR-034523,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.037,195.6,0.6363,0.4881,0.5345,230,24.9,1,1,,closed
EDGE-070107,FUSE-XFMR-034523,XFMR-034523,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.21,1108.5,0.6499,0.4628,0.5345,230,24.9,1,1,,closed
EDGE-070108,JCT-FDR-0099-001,FUSE-XFMR-034524,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.04,210.7,0.6034,0.4486,0.5345,230,24.9,2,1,,closed
EDGE-070109,FUSE-XFMR-034524,XFMR-034524,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.226,1193.8,0.622,0.4928,0.5345,230,24.9,2,1,,closed
EDGE-070110,JCT-FDR-0099-001,FUSE-XFMR-034525,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.042,223.3,0.6243,0.4895,0.5345,230,24.9,2,1,,closed
EDGE-070111,FUSE-XFMR-034525,XFMR-034525,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.24,1265.6,0.634,0.5206,0.5345,230,24.9,2,1,,closed
EDGE-070112,JCT-FDR-0099-001,FUSE-XFMR-034526,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.044,232.1,0.3149,0.3974,0.3655,340,24.9,3,0,,closed
EDGE-070113,FUSE-XFMR-034526,XFMR-034526,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.249,1315.0,0.2999,0.4388,0.3655,340,24.9,3,0,,closed
EDGE-070114,JCT-FDR-0099-001,FUSE-XFMR-034527,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.047,247.1,0.2844,0.4519,0.3655,340,24.9,2,0,,closed
EDGE-070115,FUSE-XFMR-034527,XFMR-034527,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.265,1400.3,0.3211,0.4537,0.3655,340,24.9,2,0,,closed
EDGE-070116,JCT-FDR-0099-001,FUSE-XFMR-034528,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.049,259.8,0.9434,0.4811,0.6985,150,24.9,2,1,,closed
EDGE-070117,FUSE-XFMR-034528,XFMR-034528,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.279,1472.1,0.8512,0.4984,0.6985,150,24.9,2,1,,closed
EDGE-070118,JCT-FDR-0099-001,FUSE-XFMR-034529,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.051,270.9,0.638,0.4554,0.5345,230,24.9,2,1,,closed
EDGE-070119,FUSE-XFMR-034529,XFMR-034529,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.291,1534.9,0.5733,0.5241,0.5345,230,24.9,2,1,,closed
EDGE-070120,JCT-FDR-0099-001,FUSE-XFMR-034530,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.053,281.2,1.4725,0.4992,1.007,100,24.9,1,1,,closed
EDGE-070121,FUSE-XFMR-034530,XFMR-034530,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.302,1593.2,1.5164,0.5349,1.007,100,24.9,1,1,,closed
EDGE-070122,JCT-FDR-0099-001,FUSE-XFMR-034531,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.056,296.2,0.9133,0.5015,0.6985,150,24.9,1,0,,closed
EDGE-070123,FUSE-XFMR-034531,XFMR-034531,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.318,1678.5,0.8317,0.481,0.6985,150,24.9,1,0,,closed
EDGE-070124,JCT-FDR-0099-001,FUSE-XFMR-034532,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.058,305.7,1.5769,0.5187,1.007,100,24.9,1,1,,closed
EDGE-070125,FUSE-XFMR-034532,XFMR-034532,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.328,1732.4,1.533,0.5325,1.007,100,24.9,1,1,,closed
EDGE-070126,JCT-FDR-0099-001,FUSE-XFMR-034533,FDR-0099,SUB-022,lateral_underground,4/0 AL,B,0.061,320.0,0.2986,0.4388,0.3655,340,24.9,1,0,,closed
EDGE-070127,FUSE-XFMR-034533,XFMR-034533,FDR-0099,SUB-022,lateral_underground,4/0 AL,B,0.343,1813.2,0.3176,0.4757,0.3655,340,24.9,1,0,,closed
EDGE-070128,JCT-FDR-0099-001,FUSE-XFMR-034534,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.063,331.8,1.3847,0.5561,1.007,100,24.9,2,0,,closed
EDGE-070129,FUSE-XFMR-034534,XFMR-034534,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.356,1880.5,1.4443,0.483,1.007,100,24.9,2,0,,closed
EDGE-070130,JCT-FDR-0099-001,FUSE-XFMR-034535,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.065,344.5,0.8077,0.5508,0.6985,150,24.9,1,1,,closed
EDGE-070131,FUSE-XFMR-034535,XFMR-034535,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.37,1952.3,0.9264,0.4695,0.6985,150,24.9,1,1,,closed
EDGE-070132,JCT-FDR-0099-001,FUSE-XFMR-034536,FDR-0099,SUB-022,lateral_underground,#4 CU,C,0.068,356.4,1.4578,0.4766,1.007,100,24.9,1,0,,closed
EDGE-070133,FUSE-XFMR-034536,XFMR-034536,FDR-0099,SUB-022,lateral_underground,#4 CU,C,0.383,2019.6,1.6117,0.4674,1.007,100,24.9,1,0,,closed
EDGE-070134,JCT-FDR-0099-001,FUSE-XFMR-034537,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.069,365.9,0.3143,0.4451,0.3655,340,24.9,3,1,,closed
EDGE-070135,FUSE-XFMR-034537,XFMR-034537,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.393,2073.5,0.2992,0.4603,0.3655,340,24.9,3,1,,closed
EDGE-070136,JCT-FDR-0099-001,FUSE-XFMR-034538,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.072,381.0,0.5509,0.4983,0.5345,230,24.9,2,1,,closed
EDGE-070137,FUSE-XFMR-034538,XFMR-034538,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.409,2158.7,0.6335,0.4646,0.5345,230,24.9,2,1,,closed
EDGE-070138,JCT-FDR-0099-001,FUSE-XFMR-034539,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.074,392.8,1.421,0.5344,1.007,100,24.9,1,1,,closed
EDGE-070139,FUSE-XFMR-034539,XFMR-034539,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.422,2226.0,1.5419,0.463,1.007,100,24.9,1,1,,closed
EDGE-070140,JCT-FDR-0099-001,FUSE-XFMR-034540,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.077,407.1,0.8647,0.4715,0.6985,150,24.9,3,0,,closed
EDGE-070141,FUSE-XFMR-034540,XFMR-034540,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.437,2306.8,0.9026,0.534,0.6985,150,24.9,3,0,,closed
EDGE-070142,JCT-FDR-0099-001,FUSE-XFMR-034541,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.079,418.2,0.958,0.5212,0.6985,150,24.9,3,1,,closed
EDGE-070143,FUSE-XFMR-034541,XFMR-034541,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.449,2369.7,0.8469,0.455,0.6985,150,24.9,3,1,,closed
EDGE-070144,JCT-FDR-0099-001,FUSE-XFMR-034542,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.081,430.1,0.2943,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-070145,FUSE-XFMR-034542,XFMR-034542,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.462,2437.0,0.3164,0.4514,0.3655,340,24.9,1,1,,closed
EDGE-070146,JCT-FDR-0099-001,FUSE-XFMR-034543,FDR-0099,SUB-022,lateral_underground,#4 CU,AC,0.083,439.6,1.3926,0.5488,1.007,100,24.9,2,0,,closed
EDGE-070147,FUSE-XFMR-034543,XFMR-034543,FDR-0099,SUB-022,lateral_underground,#4 CU,AC,0.472,2490.8,1.621,0.5071,1.007,100,24.9,2,0,,closed
EDGE-070148,JCT-FDR-0099-001,FUSE-XFMR-034544,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.086,455.4,0.6413,0.4941,0.5345,230,24.9,2,0,,closed
EDGE-070149,FUSE-XFMR-034544,XFMR-034544,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.489,2580.6,0.5362,0.5025,0.5345,230,24.9,2,0,,closed
EDGE-070150,JCT-FDR-0099-001,FUSE-XFMR-034545,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.088,464.9,0.3064,0.4583,0.3655,340,24.9,1,0,,closed
EDGE-070151,FUSE-XFMR-034545,XFMR-034545,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.499,2634.5,0.2904,0.3927,0.3655,340,24.9,1,0,,closed
EDGE-070152,JCT-FDR-0099-001,FUSE-XFMR-034546,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.091,479.2,0.5951,0.4853,0.5345,230,24.9,1,1,,closed
EDGE-070153,FUSE-XFMR-034546,XFMR-034546,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.514,2715.2,0.642,0.4797,0.5345,230,24.9,1,1,,closed
EDGE-070154,JCT-FDR-0099-001,FUSE-XFMR-034547,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.093,490.2,1.526,0.4918,1.007,100,24.9,1,0,,closed
EDGE-070155,FUSE-XFMR-034547,XFMR-034547,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.526,2778.1,1.5223,0.4975,1.007,100,24.9,1,0,,closed
EDGE-070156,JCT-FDR-0099-001,FUSE-XFMR-034548,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.095,502.1,1.4218,0.4805,1.007,100,24.9,1,1,,closed
EDGE-070157,FUSE-XFMR-034548,XFMR-034548,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.539,2845.4,1.5525,0.5194,1.007,100,24.9,1,1,,closed
EDGE-070158,JCT-FDR-0099-001,FUSE-XFMR-034549,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.097,511.6,0.581,0.4616,0.5345,230,24.9,2,1,,closed
EDGE-070159,FUSE-XFMR-034549,XFMR-034549,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.549,2899.2,0.545,0.4821,0.5345,230,24.9,2,1,,closed
EDGE-070160,JCT-FDR-0099-001,FUSE-XFMR-034550,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.099,525.1,0.8218,0.55,0.6985,150,24.9,1,0,,closed
EDGE-070161,FUSE-XFMR-034550,XFMR-034550,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.564,2975.5,0.8724,0.4753,0.6985,150,24.9,1,0,,closed
EDGE-070162,JCT-FDR-0099-001,FUSE-XFMR-034551,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.102,536.2,0.3224,0.4718,0.3655,340,24.9,2,1,,closed
EDGE-070163,FUSE-XFMR-034551,XFMR-034551,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.575,3038.4,0.3066,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-070164,JCT-FDR-0099-001,FUSE-XFMR-034552,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.104,549.6,0.8417,0.4718,0.6985,150,24.9,1,0,,closed
EDGE-070165,FUSE-XFMR-034552,XFMR-034552,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.59,3114.7,0.8754,0.4702,0.6985,150,24.9,1,0,,closed
EDGE-070166,JCT-FDR-0099-001,FUSE-XFMR-034553,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.107,563.1,0.9828,0.508,0.6985,150,24.9,1,1,,closed
EDGE-070167,FUSE-XFMR-034553,XFMR-034553,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.604,3191.0,0.9096,0.4773,0.6985,150,24.9,1,1,,closed
