edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-070168,JCT-FDR-0099-001,FUSE-XFMR-034554,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.109,576.6,0.5387,0.4959,0.5345,230,24.9,1,1,,closed
EDGE-070169,FUSE-XFMR-034554,XFMR-034554,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.619,3267.3,0.5893,0.4856,0.5345,230,24.9,1,1,,closed
EDGE-070170,JCT-FDR-0099-001,FUSE-XFMR-034555,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.111,586.9,0.8923,0.506,0.6985,150,24.9,1,1,,closed
EDGE-070171,FUSE-XFMR-034555,XFMR-034555,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.63,3325.6,0.8929,0.4531,0.6985,150,24.9,1,1,,closed
EDGE-070172,JCT-FDR-0099-001,FUSE-XFMR-034556,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.113,597.2,0.2885,0.4434,0.3655,340,24.9,1,1,,closed
EDGE-070173,FUSE-XFMR-034556,XFMR-034556,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.641,3384.0,0.2874,0.3948,0.3655,340,24.9,1,1,,closed
EDGE-070174,JCT-FDR-0099-001,FUSE-XFMR-034557,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.116,610.6,0.6159,0.452,0.5345,230,24.9,1,1,,closed
EDGE-070175,FUSE-XFMR-034557,XFMR-034557,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.655,3460.2,0.6328,0.457,0.5345,230,24.9,1,1,,closed
EDGE-070176,JCT-FDR-0099-001,FUSE-XFMR-034558,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.118,625.7,1.4367,0.4838,1.007,100,24.9,1,1,,closed
EDGE-070177,FUSE-XFMR-034558,XFMR-034558,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.671,3545.5,1.4742,0.5501,1.007,100,24.9,1,1,,closed
EDGE-070178,JCT-FDR-0099-001,FUSE-XFMR-034559,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.12,636.0,0.5467,0.5074,0.5345,230,24.9,2,1,,closed
EDGE-070179,FUSE-XFMR-034559,XFMR-034559,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.683,3603.9,0.6004,0.4926,0.5345,230,24.9,2,1,,closed
EDGE-070180,JCT-FDR-0099-001,FUSE-XFMR-034560,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.122,646.3,0.8154,0.4626,0.6985,150,24.9,2,1,,closed
EDGE-070181,FUSE-XFMR-034560,XFMR-034560,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.694,3662.2,0.8963,0.4908,0.6985,150,24.9,2,1,,closed
EDGE-070182,JCT-FDR-0099-001,JCT-FDR-0099-002,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.5798,0.4889,0.5253,230,24.9,3,1,,closed
EDGE-070183,JCT-FDR-0099-002,FUSE-XFMR-034561,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.001,5.5,0.5625,0.4298,0.5345,230,24.9,1,1,,closed
EDGE-070184,FUSE-XFMR-034561,XFMR-034561,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.006,31.4,0.6094,0.4707,0.5345,230,24.9,1,1,,closed
EDGE-070185,JCT-FDR-0099-002,FUSE-XFMR-034562,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.003,17.4,1.5306,0.4722,1.007,100,24.9,2,1,,closed
EDGE-070186,FUSE-XFMR-034562,XFMR-034562,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.019,98.7,1.4587,0.5514,1.007,100,24.9,2,1,,closed
EDGE-070187,JCT-FDR-0099-002,FUSE-XFMR-034563,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.005,26.9,1.5561,0.5087,1.007,100,24.9,2,1,,closed
EDGE-070188,FUSE-XFMR-034563,XFMR-034563,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.029,152.6,1.5497,0.4907,1.007,100,24.9,2,1,,closed
EDGE-070189,JCT-FDR-0099-002,FUSE-XFMR-034564,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.007,37.2,0.6234,0.5067,0.5345,230,24.9,2,0,,closed
EDGE-070190,FUSE-XFMR-034564,XFMR-034564,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.04,210.9,0.6324,0.51,0.5345,230,24.9,2,0,,closed
EDGE-070191,JCT-FDR-0099-002,FUSE-XFMR-034565,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.009,47.5,0.2928,0.4387,0.3655,340,24.9,2,1,,closed
EDGE-070192,FUSE-XFMR-034565,XFMR-034565,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.051,269.3,0.298,0.4077,0.3655,340,24.9,2,1,,closed
EDGE-070193,JCT-FDR-0099-002,FUSE-XFMR-034566,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.012,61.0,0.5521,0.4464,0.5345,230,24.9,1,1,,closed
EDGE-070194,FUSE-XFMR-034566,XFMR-034566,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.065,345.6,0.639,0.4903,0.5345,230,24.9,1,1,,closed
EDGE-070195,JCT-FDR-0099-002,FUSE-XFMR-034567,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.014,75.2,0.6184,0.4391,0.5345,230,24.9,1,1,,closed
EDGE-070196,FUSE-XFMR-034567,XFMR-034567,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.081,426.4,0.635,0.5143,0.5345,230,24.9,1,1,,closed
EDGE-070197,JCT-FDR-0099-002,FUSE-XFMR-034568,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.017,89.5,0.8911,0.5188,0.6985,150,24.9,1,1,,closed
EDGE-070198,FUSE-XFMR-034568,XFMR-034568,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.096,507.1,0.8895,0.5006,0.6985,150,24.9,1,1,,closed
EDGE-070199,JCT-FDR-0099-002,FUSE-XFMR-034569,FDR-0099,SUB-022,lateral_underground,#4 CU,C,0.019,99.8,1.616,0.5136,1.007,100,24.9,1,0,,closed
EDGE-070200,FUSE-XFMR-034569,XFMR-034569,FDR-0099,SUB-022,lateral_underground,#4 CU,C,0.107,565.5,1.3904,0.5454,1.007,100,24.9,1,0,,closed
EDGE-070201,JCT-FDR-0099-002,FUSE-XFMR-034570,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.021,113.3,0.9184,0.5292,0.6985,150,24.9,2,1,,closed
EDGE-070202,FUSE-XFMR-034570,XFMR-034570,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.122,641.8,0.9399,0.5368,0.6985,150,24.9,2,1,,closed
EDGE-070203,JCT-FDR-0099-002,FUSE-XFMR-034571,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.023,122.0,1.4208,0.5481,1.007,100,24.9,1,0,,closed
EDGE-070204,FUSE-XFMR-034571,XFMR-034571,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.131,691.2,1.4433,0.49,1.007,100,24.9,1,0,,closed
EDGE-070205,JCT-FDR-0099-002,FUSE-XFMR-034572,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.026,136.2,0.5661,0.4974,0.5345,230,24.9,1,1,,closed
EDGE-070206,FUSE-XFMR-034572,XFMR-034572,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.146,771.9,0.5605,0.437,0.5345,230,24.9,1,1,,closed
EDGE-070207,JCT-FDR-0099-002,FUSE-XFMR-034573,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.028,148.9,0.2941,0.4321,0.3655,340,24.9,1,1,,closed
EDGE-070208,FUSE-XFMR-034573,XFMR-034573,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.16,843.7,0.3177,0.447,0.3655,340,24.9,1,1,,closed
EDGE-070209,JCT-FDR-0099-002,FUSE-XFMR-034574,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.03,160.8,0.2809,0.4617,0.3655,340,24.9,2,1,,closed
EDGE-070210,FUSE-XFMR-034574,XFMR-034574,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.173,911.1,0.3263,0.4097,0.3655,340,24.9,2,1,,closed
EDGE-070211,JCT-FDR-0099-002,FUSE-XFMR-034575,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.032,169.5,0.3206,0.4774,0.3655,340,24.9,3,0,,closed
EDGE-070212,FUSE-XFMR-034575,XFMR-034575,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.182,960.4,0.2964,0.3987,0.3655,340,24.9,3,0,,closed
EDGE-070213,JCT-FDR-0099-002,FUSE-XFMR-034576,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.035,186.1,0.5821,0.5169,0.5345,230,24.9,2,1,,closed
EDGE-070214,FUSE-XFMR-034576,XFMR-034576,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.2,1054.7,0.6421,0.4368,0.5345,230,24.9,2,1,,closed
EDGE-070215,JCT-FDR-0099-002,FUSE-XFMR-034577,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.038,198.8,0.8472,0.4727,0.6985,150,24.9,3,1,,closed
EDGE-070216,FUSE-XFMR-034577,XFMR-034577,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.213,1126.5,0.8922,0.5482,0.6985,150,24.9,3,1,,closed
EDGE-070217,JCT-FDR-0099-002,FUSE-XFMR-034578,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.039,208.3,0.8277,0.478,0.6985,150,24.9,3,0,,closed
EDGE-070218,FUSE-XFMR-034578,XFMR-034578,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.224,1180.3,0.9002,0.4963,0.6985,150,24.9,3,0,,closed
EDGE-070219,JCT-FDR-0099-002,FUSE-XFMR-034579,FDR-0099,SUB-022,lateral_underground,#4 CU,C,0.042,221.8,1.4325,0.5424,1.007,100,24.9,1,0,,closed
EDGE-070220,FUSE-XFMR-034579,XFMR-034579,FDR-0099,SUB-022,lateral_underground,#4 CU,C,0.238,1256.6,1.4829,0.5459,1.007,100,24.9,1,0,,closed
EDGE-070221,JCT-FDR-0099-002,FUSE-XFMR-034580,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.044,232.1,0.3266,0.401,0.3655,340,24.9,3,1,,closed
EDGE-070222,FUSE-XFMR-034580,XFMR-034580,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.249,1315.0,0.2924,0.4527,0.3655,340,24.9,3,1,,closed
EDGE-070223,JCT-FDR-0099-002,FUSE-XFMR-034581,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.047,247.1,0.6478,0.445,0.5345,230,24.9,1,0,,closed
EDGE-070224,FUSE-XFMR-034581,XFMR-034581,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.265,1400.3,0.578,0.4708,0.5345,230,24.9,1,0,,closed
EDGE-070225,JCT-FDR-0099-002,FUSE-XFMR-034582,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.049,259.8,1.5081,0.5236,1.007,100,24.9,2,1,,closed
EDGE-070226,FUSE-XFMR-034582,XFMR-034582,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.279,1472.1,1.3692,0.5208,1.007,100,24.9,2,1,,closed
EDGE-070227,JCT-FDR-0099-002,FUSE-XFMR-034583,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.051,267.7,0.9122,0.4925,0.6985,150,24.9,2,1,,closed
EDGE-070228,FUSE-XFMR-034583,XFMR-034583,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.287,1516.9,0.9836,0.5377,0.6985,150,24.9,2,1,,closed
EDGE-070229,JCT-FDR-0099-002,FUSE-XFMR-034584,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.053,282.0,0.9275,0.4691,0.6985,150,24.9,1,0,,closed
EDGE-070230,FUSE-XFMR-034584,XFMR-034584,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.303,1597.7,0.8066,0.5401,0.6985,150,24.9,1,0,,closed
EDGE-070231,JCT-FDR-0099-002,FUSE-XFMR-034585,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.056,296.2,0.5514,0.5023,0.5345,230,24.9,1,1,,closed
EDGE-070232,FUSE-XFMR-034585,XFMR-034585,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.318,1678.5,0.5557,0.4975,0.5345,230,24.9,1,1,,closed
EDGE-070233,JCT-FDR-0099-002,FUSE-XFMR-034586,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.058,308.1,1.5443,0.5191,1.007,100,24.9,2,1,,closed
EDGE-070234,FUSE-XFMR-034586,XFMR-034586,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.331,1745.8,1.4731,0.5063,1.007,100,24.9,2,1,,closed
EDGE-070235,JCT-FDR-0099-002,FUSE-XFMR-034587,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.06,316.0,0.9566,0.4602,0.6985,150,24.9,1,1,,closed
EDGE-070236,FUSE-XFMR-034587,XFMR-034587,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.339,1790.7,0.8506,0.4812,0.6985,150,24.9,1,1,,closed
EDGE-070237,JCT-FDR-0099-002,FUSE-XFMR-034588,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.062,328.7,0.9048,0.5178,0.6985,150,24.9,3,1,,closed
EDGE-070238,FUSE-XFMR-034588,XFMR-034588,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.353,1862.5,0.9464,0.5297,0.6985,150,24.9,3,1,,closed
EDGE-070239,JCT-FDR-0099-002,FUSE-XFMR-034589,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.065,343.7,0.6057,0.444,0.5345,230,24.9,2,1,,closed
EDGE-070240,FUSE-XFMR-034589,XFMR-034589,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.369,1947.8,0.622,0.4442,0.5345,230,24.9,2,1,,closed
EDGE-070241,JCT-FDR-0099-002,FUSE-XFMR-034590,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.067,353.2,0.2788,0.4092,0.3655,340,24.9,3,0,,closed
EDGE-070242,FUSE-XFMR-034590,XFMR-034590,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.379,2001.6,0.2735,0.4616,0.3655,340,24.9,3,0,,closed
EDGE-070243,JCT-FDR-0099-002,FUSE-XFMR-034591,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.07,367.5,0.2877,0.4682,0.3655,340,24.9,3,1,,closed
EDGE-070244,FUSE-XFMR-034591,XFMR-034591,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.394,2082.4,0.3124,0.4487,0.3655,340,24.9,3,1,,closed
EDGE-070245,JCT-FDR-0099-002,FUSE-XFMR-034592,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.071,377.0,0.5355,0.4824,0.5345,230,24.9,2,1,,closed
EDGE-070246,FUSE-XFMR-034592,XFMR-034592,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.405,2136.3,0.5514,0.5187,0.5345,230,24.9,2,1,,closed
EDGE-070247,JCT-FDR-0099-002,FUSE-XFMR-034593,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.074,392.0,0.8995,0.5449,0.6985,150,24.9,1,0,,closed
EDGE-070248,FUSE-XFMR-034593,XFMR-034593,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.421,2221.6,0.8432,0.4918,0.6985,150,24.9,1,0,,closed
EDGE-070249,JCT-FDR-0099-002,FUSE-XFMR-034594,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.076,403.1,0.8711,0.4522,0.6985,150,24.9,2,1,,closed
EDGE-070250,FUSE-XFMR-034594,XFMR-034594,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.433,2284.4,0.9791,0.5236,0.6985,150,24.9,2,1,,closed
EDGE-070251,JCT-FDR-0099-002,FUSE-XFMR-034595,FDR-0099,SUB-022,lateral_underground,4/0 AL,B,0.079,415.0,0.292,0.4165,0.3655,340,24.9,1,0,,closed
EDGE-070252,FUSE-XFMR-034595,XFMR-034595,FDR-0099,SUB-022,lateral_underground,4/0 AL,B,0.445,2351.7,0.3226,0.4626,0.3655,340,24.9,1,0,,closed
EDGE-070253,JCT-FDR-0099-002,FUSE-XFMR-034596,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.081,430.1,0.3056,0.4718,0.3655,340,24.9,2,0,,closed
EDGE-070254,FUSE-XFMR-034596,XFMR-034596,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.462,2437.0,0.2722,0.3993,0.3655,340,24.9,2,0,,closed
EDGE-070255,JCT-FDR-0099-002,FUSE-XFMR-034597,FDR-0099,SUB-022,lateral_underground,4/0 AL,A,0.084,442.7,0.3171,0.4401,0.3655,340,24.9,1,0,,closed
EDGE-070256,FUSE-XFMR-034597,XFMR-034597,FDR-0099,SUB-022,lateral_underground,4/0 AL,A,0.475,2508.8,0.287,0.4671,0.3655,340,24.9,1,0,,closed
EDGE-070257,JCT-FDR-0099-002,FUSE-XFMR-034598,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.085,451.4,0.8786,0.4714,0.6985,150,24.9,2,1,,closed
EDGE-070258,FUSE-XFMR-034598,XFMR-034598,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.484,2558.2,0.8742,0.4637,0.6985,150,24.9,2,1,,closed
EDGE-070259,JCT-FDR-0099-002,FUSE-XFMR-034599,FDR-0099,SUB-022,lateral_underground,1/0 AL,BC,0.088,466.5,0.6324,0.4548,0.5345,230,24.9,2,0,,closed
EDGE-070260,FUSE-XFMR-034599,XFMR-034599,FDR-0099,SUB-022,lateral_underground,1/0 AL,BC,0.501,2643.4,0.5332,0.4435,0.5345,230,24.9,2,0,,closed
EDGE-070261,JCT-FDR-0099-002,FUSE-XFMR-034600,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.09,476.0,0.2831,0.474,0.3655,340,24.9,2,1,,closed
EDGE-070262,FUSE-XFMR-034600,XFMR-034600,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.511,2697.3,0.306,0.4748,0.3655,340,24.9,2,1,,closed
EDGE-070263,JCT-FDR-0099-002,FUSE-XFMR-034601,FDR-0099,SUB-022,lateral_underground,#2 ACSR,BC,0.092,487.9,0.9249,0.4752,0.6985,150,24.9,2,0,,closed
EDGE-070264,FUSE-XFMR-034601,XFMR-034601,FDR-0099,SUB-022,lateral_underground,#2 ACSR,BC,0.524,2764.6,0.8512,0.4871,0.6985,150,24.9,2,0,,closed
EDGE-070265,JCT-FDR-0099-002,FUSE-XFMR-034602,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.095,502.9,0.3246,0.4069,0.3655,340,24.9,1,1,,closed
EDGE-070266,FUSE-XFMR-034602,XFMR-034602,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.54,2849.9,0.298,0.4153,0.3655,340,24.9,1,1,,closed
EDGE-070267,JCT-FDR-0099-002,FUSE-XFMR-034603,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.097,511.6,1.4956,0.5483,1.007,100,24.9,3,1,,closed
EDGE-070268,FUSE-XFMR-034603,XFMR-034603,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.549,2899.2,1.5751,0.5582,1.007,100,24.9,3,1,,closed
EDGE-070269,JCT-FDR-0099-002,FUSE-XFMR-034604,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.1,525.9,1.4984,0.4617,1.007,100,24.9,1,1,,closed
EDGE-070270,FUSE-XFMR-034604,XFMR-034604,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.564,2980.0,1.516,0.4888,1.007,100,24.9,1,1,,closed
EDGE-070271,JCT-FDR-0099-002,FUSE-XFMR-034605,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.102,537.8,0.2869,0.4231,0.3655,340,24.9,1,1,,closed
EDGE-070272,FUSE-XFMR-034605,XFMR-034605,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.577,3047.4,0.2739,0.426,0.3655,340,24.9,1,1,,closed
EDGE-070273,JCT-FDR-0099-002,FUSE-XFMR-034606,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.104,547.3,0.6307,0.5244,0.5345,230,24.9,1,1,,closed
EDGE-070274,FUSE-XFMR-034606,XFMR-034606,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.587,3101.2,0.6383,0.5144,0.5345,230,24.9,1,1,,closed
EDGE-070275,JCT-FDR-0099-002,FUSE-XFMR-034607,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.107,563.9,0.8232,0.4726,0.6985,150,24.9,1,0,,closed
EDGE-070276,FUSE-XFMR-034607,XFMR-034607,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.605,3195.5,0.8154,0.4537,0.6985,150,24.9,1,0,,closed
EDGE-070277,JCT-FDR-0099-002,FUSE-XFMR-034608,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.108,572.6,1.5428,0.522,1.007,100,24.9,2,0,,closed
EDGE-070278,FUSE-XFMR-034608,XFMR-034608,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.615,3244.8,1.591,0.471,1.007,100,24.9,2,0,,closed
EDGE-070279,JCT-FDR-0099-002,FUSE-XFMR-034609,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.111,587.7,1.5067,0.5513,1.007,100,24.9,2,1,,closed
EDGE-070280,FUSE-XFMR-034609,XFMR-034609,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.631,3330.1,1.4235,0.5273,1.007,100,24.9,2,1,,closed
EDGE-070281,JCT-FDR-0099-002,FUSE-XFMR-034610,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.114,601.1,0.5673,0.4458,0.5345,230,24.9,2,1,,closed
EDGE-070282,FUSE-XFMR-034610,XFMR-034610,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.645,3406.4,0.6112,0.5187,0.5345,230,24.9,2,1,,closed
EDGE-070283,JCT-FDR-0099-002,FUSE-XFMR-034611,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.116,612.2,0.5796,0.517,0.5345,230,24.9,2,1,,closed
EDGE-070284,FUSE-XFMR-034611,XFMR-034611,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.657,3469.2,0.6029,0.4473,0.5345,230,24.9,2,1,,closed
EDGE-070285,JCT-FDR-0099-002,FUSE-XFMR-034612,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.118,620.9,0.5722,0.469,0.5345,230,24.9,1,0,,closed
EDGE-070286,FUSE-XFMR-034612,XFMR-034612,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.666,3518.6,0.6469,0.4896,0.5345,230,24.9,1,0,,closed
EDGE-070287,JCT-FDR-0099-002,FUSE-XFMR-034613,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.121,637.6,0.3183,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-070288,FUSE-XFMR-034613,XFMR-034613,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.684,3612.8,0.3165,0.4648,0.3655,340,24.9,1,1,,closed
EDGE-070289,JCT-FDR-0099-002,FUSE-XFMR-034614,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.123,648.6,0.6343,0.4692,0.5345,230,24.9,1,1,,closed
EDGE-070290,FUSE-XFMR-034614,XFMR-034614,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.696,3675.7,0.5946,0.4629,0.5345,230,24.9,1,1,,closed
EDGE-070291,JCT-FDR-0099-002,JCT-FDR-0099-003,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.6377,0.4878,0.5483,230,24.9,3,1,,closed
EDGE-070292,JCT-FDR-0099-003,FUSE-XFMR-034615,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.001,6.3,1.3916,0.4987,1.007,100,24.9,2,0,,closed
EDGE-070293,FUSE-XFMR-034615,XFMR-034615,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.007,35.9,1.4858,0.5251,1.007,100,24.9,2,0,,closed
EDGE-070294,JCT-FDR-0099-003,FUSE-XFMR-034616,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.002,12.7,1.49,0.5441,1.007,100,24.9,2,1,,closed
EDGE-070295,FUSE-XFMR-034616,XFMR-034616,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.014,71.8,1.4137,0.5597,1.007,100,24.9,2,1,,closed
EDGE-070296,JCT-FDR-0099-003,FUSE-XFMR-034617,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.005,25.3,0.5926,0.4327,0.5345,230,24.9,1,1,,closed
EDGE-070297,FUSE-XFMR-034617,XFMR-034617,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.027,143.6,0.6114,0.5057,0.5345,230,24.9,1,1,,closed
EDGE-070298,JCT-FDR-0099-003,FUSE-XFMR-034618,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.007,35.6,1.5966,0.5437,1.007,100,24.9,1,1,,closed
EDGE-070299,FUSE-XFMR-034618,XFMR-034618,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.038,202.0,1.5253,0.5002,1.007,100,24.9,1,1,,closed
EDGE-070300,JCT-FDR-0099-003,FUSE-XFMR-034619,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.009,49.1,1.4937,0.5567,1.007,100,24.9,1,1,,closed
EDGE-070301,FUSE-XFMR-034619,XFMR-034619,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.053,278.3,1.4363,0.519,1.007,100,24.9,1,1,,closed
EDGE-070302,JCT-FDR-0099-003,FUSE-XFMR-034620,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.012,61.8,1.5916,0.489,1.007,100,24.9,1,0,,closed
EDGE-070303,FUSE-XFMR-034620,XFMR-034620,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.066,350.1,1.5444,0.5589,1.007,100,24.9,1,0,,closed
EDGE-070304,JCT-FDR-0099-003,FUSE-XFMR-034621,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.014,75.2,0.2687,0.4474,0.3655,340,24.9,1,1,,closed
EDGE-070305,FUSE-XFMR-034621,XFMR-034621,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.081,426.4,0.308,0.4653,0.3655,340,24.9,1,1,,closed
EDGE-070306,JCT-FDR-0099-003,FUSE-XFMR-034622,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.017,87.9,0.3256,0.4359,0.3655,340,24.9,1,1,,closed
EDGE-070307,FUSE-XFMR-034622,XFMR-034622,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.094,498.2,0.2881,0.4041,0.3655,340,24.9,1,1,,closed
EDGE-070308,JCT-FDR-0099-003,FUSE-XFMR-034623,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.019,98.2,0.2719,0.4753,0.3655,340,24.9,2,1,,closed
EDGE-070309,FUSE-XFMR-034623,XFMR-034623,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.105,556.5,0.3243,0.4041,0.3655,340,24.9,2,1,,closed
EDGE-070310,JCT-FDR-0099-003,FUSE-XFMR-034624,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.021,108.5,0.5685,0.4569,0.5345,230,24.9,1,1,,closed
EDGE-070311,FUSE-XFMR-034624,XFMR-034624,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.116,614.9,0.6441,0.4972,0.5345,230,24.9,1,1,,closed
EDGE-070312,JCT-FDR-0099-003,FUSE-XFMR-034625,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.023,120.4,0.9835,0.4941,0.6985,150,24.9,2,0,,closed
EDGE-070313,FUSE-XFMR-034625,XFMR-034625,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.129,682.2,0.8719,0.4702,0.6985,150,24.9,2,0,,closed
EDGE-070314,JCT-FDR-0099-003,FUSE-XFMR-034626,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.026,134.6,0.2871,0.4696,0.3655,340,24.9,1,1,,closed
EDGE-070315,FUSE-XFMR-034626,XFMR-034626,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.145,763.0,0.2765,0.4339,0.3655,340,24.9,1,1,,closed
EDGE-070316,JCT-FDR-0099-003,FUSE-XFMR-034627,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.028,147.3,0.2971,0.4626,0.3655,340,24.9,2,1,,closed
EDGE-070317,FUSE-XFMR-034627,XFMR-034627,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.158,834.8,0.3147,0.415,0.3655,340,24.9,2,1,,closed
EDGE-070318,JCT-FDR-0099-003,FUSE-XFMR-034628,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.03,160.0,1.6102,0.4606,1.007,100,24.9,1,1,,closed
EDGE-070319,FUSE-XFMR-034628,XFMR-034628,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.172,906.6,1.5077,0.5146,1.007,100,24.9,1,1,,closed
EDGE-070320,JCT-FDR-0099-003,FUSE-XFMR-034629,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.032,169.5,1.4332,0.4708,1.007,100,24.9,3,1,,closed
EDGE-070321,FUSE-XFMR-034629,XFMR-034629,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.182,960.4,1.635,0.5078,1.007,100,24.9,3,1,,closed
EDGE-070322,JCT-FDR-0099-003,FUSE-XFMR-034630,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.034,181.4,0.5723,0.4656,0.5345,230,24.9,1,1,,closed
EDGE-070323,FUSE-XFMR-034630,XFMR-034630,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.195,1027.8,0.5743,0.4466,0.5345,230,24.9,1,1,,closed
EDGE-070324,JCT-FDR-0099-003,FUSE-XFMR-034631,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.036,192.5,1.6367,0.4879,1.007,100,24.9,3,1,,closed
EDGE-070325,FUSE-XFMR-034631,XFMR-034631,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.207,1090.6,1.3779,0.5612,1.007,100,24.9,3,1,,closed
EDGE-070326,JCT-FDR-0099-003,FUSE-XFMR-034632,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.039,207.5,0.6499,0.4434,0.5345,230,24.9,2,1,,closed
EDGE-070327,FUSE-XFMR-034632,XFMR-034632,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.223,1175.9,0.5406,0.4765,0.5345,230,24.9,2,1,,closed
EDGE-070328,JCT-FDR-0099-003,FUSE-XFMR-034633,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.042,221.0,0.2974,0.4061,0.3655,340,24.9,2,0,,closed
EDGE-070329,FUSE-XFMR-034633,XFMR-034633,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.237,1252.2,0.2793,0.4165,0.3655,340,24.9,2,0,,closed
EDGE-070330,JCT-FDR-0099-003,FUSE-XFMR-034634,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.044,234.4,0.8612,0.4964,0.6985,150,24.9,1,1,,closed
EDGE-070331,FUSE-XFMR-034634,XFMR-034634,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.252,1328.4,0.9207,0.4793,0.6985,150,24.9,1,1,,closed
EDGE-070332,JCT-FDR-0099-003,FUSE-XFMR-034635,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.046,243.9,1.404,0.46,1.007,100,24.9,1,1,,closed
EDGE-070333,FUSE-XFMR-034635,XFMR-034635,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.262,1382.3,1.5578,0.5158,1.007,100,24.9,1,1,,closed
EDGE-070334,JCT-FDR-0099-003,FUSE-XFMR-034636,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.049,257.4,0.8444,0.528,0.6985,150,24.9,1,1,,closed
EDGE-070335,FUSE-XFMR-034636,XFMR-034636,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.276,1458.6,0.9686,0.5169,0.6985,150,24.9,1,1,,closed
EDGE-070336,JCT-FDR-0099-003,FUSE-XFMR-034637,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.051,267.7,1.521,0.4831,1.007,100,24.9,1,1,,closed
EDGE-070337,FUSE-XFMR-034637,XFMR-034637,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.287,1516.9,1.489,0.481,1.007,100,24.9,1,1,,closed
EDGE-070338,JCT-FDR-0099-003,FUSE-XFMR-034638,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.3032,0.4391,0.3655,340,24.9,3,1,,closed
EDGE-070339,FUSE-XFMR-034638,XFMR-034638,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.303,1602.2,0.3096,0.4139,0.3655,340,24.9,3,1,,closed
EDGE-070340,JCT-FDR-0099-003,FUSE-XFMR-034639,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.055,291.5,0.9685,0.5212,0.6985,150,24.9,1,0,,closed
EDGE-070341,FUSE-XFMR-034639,XFMR-034639,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.313,1651.6,0.8618,0.4758,0.6985,150,24.9,1,0,,closed
EDGE-070342,JCT-FDR-0099-003,FUSE-XFMR-034640,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.057,302.5,0.8818,0.5045,0.6985,150,24.9,3,1,,closed
EDGE-070343,FUSE-XFMR-034640,XFMR-034640,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.325,1714.4,0.8718,0.4636,0.6985,150,24.9,3,1,,closed
EDGE-070344,JCT-FDR-0099-003,FUSE-XFMR-034641,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.06,317.6,0.6339,0.4996,0.5345,230,24.9,1,0,,closed
EDGE-070345,FUSE-XFMR-034641,XFMR-034641,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.341,1799.7,0.6455,0.4338,0.5345,230,24.9,1,0,,closed
EDGE-070346,JCT-FDR-0099-003,FUSE-XFMR-034642,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.063,331.8,0.277,0.4517,0.3655,340,24.9,1,1,,closed
EDGE-070347,FUSE-XFMR-034642,XFMR-034642,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.356,1880.5,0.3145,0.4062,0.3655,340,24.9,1,1,,closed
EDGE-070348,JCT-FDR-0099-003,FUSE-XFMR-034643,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.065,341.4,0.3159,0.4334,0.3655,340,24.9,1,0,,closed
EDGE-070349,FUSE-XFMR-034643,XFMR-034643,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.366,1934.3,0.3044,0.451,0.3655,340,24.9,1,0,,closed
EDGE-070350,JCT-FDR-0099-003,FUSE-XFMR-034644,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.067,353.2,0.6083,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-070351,FUSE-XFMR-034644,XFMR-034644,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.379,2001.6,0.6088,0.4548,0.5345,230,24.9,2,1,,closed
EDGE-070352,JCT-FDR-0099-003,FUSE-XFMR-034645,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.069,364.3,0.2696,0.4426,0.3655,340,24.9,1,0,,closed
EDGE-070353,FUSE-XFMR-034645,XFMR-034645,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.391,2064.5,0.2972,0.4105,0.3655,340,24.9,1,0,,closed
EDGE-070354,JCT-FDR-0099-003,FUSE-XFMR-034646,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.072,380.2,0.2791,0.4006,0.3655,340,24.9,2,1,,closed
EDGE-070355,FUSE-XFMR-034646,XFMR-034646,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.408,2154.2,0.2903,0.3999,0.3655,340,24.9,2,1,,closed
EDGE-070356,JCT-FDR-0099-003,FUSE-XFMR-034647,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.074,389.7,0.5715,0.4464,0.5345,230,24.9,3,1,,closed
EDGE-070357,FUSE-XFMR-034647,XFMR-034647,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.418,2208.1,0.5389,0.4802,0.5345,230,24.9,3,1,,closed
EDGE-070358,JCT-FDR-0099-003,FUSE-XFMR-034648,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.077,405.5,0.8869,0.5092,0.6985,150,24.9,3,0,,closed
EDGE-070359,FUSE-XFMR-034648,XFMR-034648,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.435,2297.9,0.8488,0.5401,0.6985,150,24.9,3,0,,closed
EDGE-070360,JCT-FDR-0099-003,FUSE-XFMR-034649,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.078,413.4,0.5425,0.4358,0.5345,230,24.9,1,1,,closed
EDGE-070361,FUSE-XFMR-034649,XFMR-034649,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.444,2342.7,0.5909,0.4962,0.5345,230,24.9,1,1,,closed
EDGE-070362,JCT-FDR-0099-003,FUSE-XFMR-034650,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.081,430.1,1.414,0.4636,1.007,100,24.9,2,1,,closed
EDGE-070363,FUSE-XFMR-034650,XFMR-034650,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.462,2437.0,1.5923,0.5312,1.007,100,24.9,2,1,,closed
EDGE-070364,JCT-FDR-0099-003,FUSE-XFMR-034651,FDR-0099,SUB-022,lateral_underground,1/0 AL,B,0.083,440.4,0.5703,0.5152,0.5345,230,24.9,1,0,,closed
EDGE-070365,FUSE-XFMR-034651,XFMR-034651,FDR-0099,SUB-022,lateral_underground,1/0 AL,B,0.473,2495.3,0.5876,0.4451,0.5345,230,24.9,1,0,,closed
EDGE-070366,JCT-FDR-0099-003,FUSE-XFMR-034652,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.086,452.2,1.5816,0.5464,1.007,100,24.9,1,1,,closed
EDGE-070367,FUSE-XFMR-034652,XFMR-034652,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.485,2562.6,1.5023,0.5316,1.007,100,24.9,1,1,,closed
EDGE-070368,JCT-FDR-0099-003,FUSE-XFMR-034653,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.088,465.7,0.9107,0.5508,0.6985,150,24.9,1,1,,closed
EDGE-070369,FUSE-XFMR-034653,XFMR-034653,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.5,2638.9,0.8504,0.5415,0.6985,150,24.9,1,1,,closed
EDGE-070370,JCT-FDR-0099-003,FUSE-XFMR-034654,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.09,474.4,0.3123,0.4414,0.3655,340,24.9,3,0,,closed
EDGE-070371,FUSE-XFMR-034654,XFMR-034654,FDR-0099,SUB-022,lateral_underground,4/0 AL,ABC,0.509,2688.3,0.2681,0.4365,0.3655,340,24.9,3,0,,closed
EDGE-070372,JCT-FDR-0099-003,FUSE-XFMR-034655,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.092,485.5,1.4883,0.51,1.007,100,24.9,2,1,,closed
EDGE-070373,FUSE-XFMR-034655,XFMR-034655,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.521,2751.1,1.4137,0.4766,1.007,100,24.9,2,1,,closed
EDGE-070374,JCT-FDR-0099-003,FUSE-XFMR-034656,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.094,498.2,0.2747,0.4378,0.3655,340,24.9,1,1,,closed
EDGE-070375,FUSE-XFMR-034656,XFMR-034656,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.535,2823.0,0.2992,0.4736,0.3655,340,24.9,1,1,,closed
EDGE-070376,JCT-FDR-0099-003,FUSE-XFMR-034657,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.097,513.2,0.6092,0.4339,0.5345,230,24.9,2,1,,closed
EDGE-070377,FUSE-XFMR-034657,XFMR-034657,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.551,2908.2,0.5974,0.4534,0.5345,230,24.9,2,1,,closed
EDGE-070378,JCT-FDR-0099-003,FUSE-XFMR-034658,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.099,525.1,0.2872,0.4771,0.3655,340,24.9,1,1,,closed
EDGE-070379,FUSE-XFMR-034658,XFMR-034658,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.564,2975.5,0.2737,0.4671,0.3655,340,24.9,1,1,,closed
EDGE-070380,JCT-FDR-0099-003,FUSE-XFMR-034659,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.101,533.8,1.4233,0.471,1.007,100,24.9,2,1,,closed
EDGE-070381,FUSE-XFMR-034659,XFMR-034659,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.573,3024.9,1.4205,0.5265,1.007,100,24.9,2,1,,closed
EDGE-070382,JCT-FDR-0099-003,FUSE-XFMR-034660,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.104,549.6,1.5637,0.5448,1.007,100,24.9,2,1,,closed
EDGE-070383,FUSE-XFMR-034660,XFMR-034660,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.59,3114.7,1.3579,0.4623,1.007,100,24.9,2,1,,closed
EDGE-070384,JCT-FDR-0099-003,FUSE-XFMR-034661,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.106,561.5,0.9367,0.5292,0.6985,150,24.9,2,0,,closed
EDGE-070385,FUSE-XFMR-034661,XFMR-034661,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.603,3182.0,0.927,0.4654,0.6985,150,24.9,2,0,,closed
EDGE-070386,JCT-FDR-0099-003,FUSE-XFMR-034662,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.109,574.2,1.63,0.4994,1.007,100,24.9,1,1,,closed
EDGE-070387,FUSE-XFMR-034662,XFMR-034662,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.616,3253.8,1.3812,0.5262,1.007,100,24.9,1,1,,closed
EDGE-070388,JCT-FDR-0099-003,FUSE-XFMR-034663,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.11,582.9,0.6094,0.4811,0.5345,230,24.9,1,1,,closed
EDGE-070389,FUSE-XFMR-034663,XFMR-034663,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.626,3303.2,0.5964,0.4801,0.5345,230,24.9,1,1,,closed
EDGE-070390,JCT-FDR-0099-003,FUSE-XFMR-034664,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.113,598.0,1.418,0.4635,1.007,100,24.9,2,0,,closed
EDGE-070391,FUSE-XFMR-034664,XFMR-034664,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.642,3388.4,1.5104,0.539,1.007,100,24.9,2,0,,closed
EDGE-070392,JCT-FDR-0099-003,FUSE-XFMR-034665,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.115,609.8,0.2917,0.4187,0.3655,340,24.9,2,1,,closed
EDGE-070393,FUSE-XFMR-034665,XFMR-034665,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.654,3455.8,0.3154,0.4024,0.3655,340,24.9,2,1,,closed
EDGE-070394,JCT-FDR-0099-003,FUSE-XFMR-034666,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.118,624.9,0.2739,0.4742,0.3655,340,24.9,2,1,,closed
EDGE-070395,FUSE-XFMR-034666,XFMR-034666,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.671,3541.0,0.3001,0.4418,0.3655,340,24.9,2,1,,closed
EDGE-070396,JCT-FDR-0099-003,FUSE-XFMR-034667,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.12,634.4,0.6407,0.521,0.5345,230,24.9,1,1,,closed
EDGE-070397,FUSE-XFMR-034667,XFMR-034667,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.681,3594.9,0.6379,0.4874,0.5345,230,24.9,1,1,,closed
EDGE-070398,JCT-FDR-0099-003,FUSE-XFMR-034668,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.123,648.6,1.4553,0.558,1.007,100,24.9,2,1,,closed
EDGE-070399,FUSE-XFMR-034668,XFMR-034668,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.696,3675.7,1.551,0.531,1.007,100,24.9,2,1,,closed
EDGE-070400,JCT-FDR-0099-003,JCT-FDR-0099-004,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.5855,0.4794,0.5684,230,24.9,3,1,,closed
EDGE-070401,JCT-FDR-0099-004,FUSE-XFMR-034669,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.001,4.0,0.9583,0.5049,0.6985,150,24.9,1,1,,closed
EDGE-070402,FUSE-XFMR-034669,XFMR-034669,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.004,22.4,0.9196,0.5519,0.6985,150,24.9,1,1,,closed
EDGE-070403,JCT-FDR-0099-004,FUSE-XFMR-034670,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.003,16.6,0.5973,0.4634,0.5345,230,24.9,2,1,,closed
EDGE-070404,FUSE-XFMR-034670,XFMR-034670,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.018,94.2,0.6426,0.4564,0.5345,230,24.9,2,1,,closed
EDGE-070405,JCT-FDR-0099-004,FUSE-XFMR-034671,FDR-0099,SUB-022,lateral_underground,4/0 AL,A,0.005,24.6,0.2988,0.4648,0.3655,340,24.9,1,0,,closed
EDGE-070406,FUSE-XFMR-034671,XFMR-034671,FDR-0099,SUB-022,lateral_underground,4/0 AL,A,0.026,139.1,0.2832,0.3942,0.3655,340,24.9,1,0,,closed
EDGE-070407,JCT-FDR-0099-004,FUSE-XFMR-034672,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.008,41.2,0.2973,0.4149,0.3655,340,24.9,2,1,,closed
EDGE-070408,FUSE-XFMR-034672,XFMR-034672,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.044,233.4,0.3153,0.4084,0.3655,340,24.9,2,1,,closed
EDGE-070409,JCT-FDR-0099-004,FUSE-XFMR-034673,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.009,49.1,0.859,0.4809,0.6985,150,24.9,1,1,,closed
EDGE-070410,FUSE-XFMR-034673,XFMR-034673,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.053,278.3,0.9149,0.531,0.6985,150,24.9,1,1,,closed
EDGE-070411,JCT-FDR-0099-004,FUSE-XFMR-034674,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.012,64.2,0.8306,0.5406,0.6985,150,24.9,3,0,,closed
EDGE-070412,FUSE-XFMR-034674,XFMR-034674,FDR-0099,SUB-022,lateral_underground,#2 ACSR,ABC,0.069,363.5,0.9666,0.5288,0.6985,150,24.9,3,0,,closed
EDGE-070413,JCT-FDR-0099-004,FUSE-XFMR-034675,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.014,72.9,0.8584,0.4628,0.6985,150,24.9,1,1,,closed
EDGE-070414,FUSE-XFMR-034675,XFMR-034675,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.078,412.9,0.844,0.5417,0.6985,150,24.9,1,1,,closed
EDGE-070415,JCT-FDR-0099-004,FUSE-XFMR-034676,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.017,87.1,0.9016,0.5311,0.6985,150,24.9,2,1,,closed
EDGE-070416,FUSE-XFMR-034676,XFMR-034676,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.093,493.7,0.9842,0.5061,0.6985,150,24.9,2,1,,closed
EDGE-070417,JCT-FDR-0099-004,FUSE-XFMR-034677,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.019,100.6,0.9069,0.4722,0.6985,150,24.9,2,1,,closed
EDGE-070418,FUSE-XFMR-034677,XFMR-034677,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.108,570.0,0.8352,0.5235,0.6985,150,24.9,2,1,,closed
EDGE-070419,JCT-FDR-0099-004,FUSE-XFMR-034678,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.022,114.0,0.2831,0.4617,0.3655,340,24.9,3,1,,closed
EDGE-070420,FUSE-XFMR-034678,XFMR-034678,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.122,646.3,0.3018,0.4214,0.3655,340,24.9,3,1,,closed
EDGE-070421,JCT-FDR-0099-004,FUSE-XFMR-034679,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.023,122.8,0.9709,0.5136,0.6985,150,24.9,2,0,,closed
EDGE-070422,FUSE-XFMR-034679,XFMR-034679,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.132,695.6,0.8803,0.4775,0.6985,150,24.9,2,0,,closed
EDGE-070423,JCT-FDR-0099-004,FUSE-XFMR-034680,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.026,134.6,0.8899,0.5456,0.6985,150,24.9,1,0,,closed
EDGE-070424,FUSE-XFMR-034680,XFMR-034680,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.145,763.0,0.8431,0.4533,0.6985,150,24.9,1,0,,closed
EDGE-070425,JCT-FDR-0099-004,FUSE-XFMR-034681,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.028,149.7,0.2832,0.4102,0.3655,340,24.9,3,1,,closed
EDGE-070426,FUSE-XFMR-034681,XFMR-034681,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.161,848.2,0.2929,0.3969,0.3655,340,24.9,3,1,,closed
EDGE-070427,JCT-FDR-0099-004,FUSE-XFMR-034682,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.03,158.4,0.3014,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-070428,FUSE-XFMR-034682,XFMR-034682,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.17,897.6,0.3024,0.4632,0.3655,340,24.9,2,1,,closed
EDGE-070429,JCT-FDR-0099-004,FUSE-XFMR-034683,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.033,171.9,0.3207,0.4458,0.3655,340,24.9,1,1,,closed
EDGE-070430,FUSE-XFMR-034683,XFMR-034683,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.184,973.9,0.2938,0.4707,0.3655,340,24.9,1,1,,closed
EDGE-070431,JCT-FDR-0099-004,FUSE-XFMR-034684,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.036,187.7,0.6434,0.5117,0.5345,230,24.9,1,1,,closed
EDGE-070432,FUSE-XFMR-034684,XFMR-034684,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.201,1063.7,0.6137,0.4607,0.5345,230,24.9,1,1,,closed
EDGE-070433,JCT-FDR-0099-004,FUSE-XFMR-034685,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.037,194.8,0.8962,0.5222,0.6985,150,24.9,1,1,,closed
EDGE-070434,FUSE-XFMR-034685,XFMR-034685,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.209,1104.0,0.8771,0.4787,0.6985,150,24.9,1,1,,closed
EDGE-070435,JCT-FDR-0099-004,FUSE-XFMR-034686,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.04,210.7,1.4969,0.5035,1.007,100,24.9,1,1,,closed
EDGE-070436,FUSE-XFMR-034686,XFMR-034686,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.226,1193.8,1.6097,0.4856,1.007,100,24.9,1,1,,closed
EDGE-070437,JCT-FDR-0099-004,FUSE-XFMR-034687,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.042,219.4,1.3637,0.4896,1.007,100,24.9,1,1,,closed
EDGE-070438,FUSE-XFMR-034687,XFMR-034687,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.235,1243.2,1.5356,0.494,1.007,100,24.9,1,1,,closed
EDGE-070439,JCT-FDR-0099-004,FUSE-XFMR-034688,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.044,233.6,0.8426,0.5052,0.6985,150,24.9,2,0,,closed
EDGE-070440,FUSE-XFMR-034688,XFMR-034688,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.251,1324.0,0.904,0.4575,0.6985,150,24.9,2,0,,closed
EDGE-070441,JCT-FDR-0099-004,FUSE-XFMR-034689,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.046,245.5,1.3916,0.4962,1.007,100,24.9,2,1,,closed
EDGE-070442,FUSE-XFMR-034689,XFMR-034689,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.264,1391.3,1.353,0.5498,1.007,100,24.9,2,1,,closed
EDGE-070443,JCT-FDR-0099-004,FUSE-XFMR-034690,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.049,256.6,1.6413,0.5489,1.007,100,24.9,1,1,,closed
EDGE-070444,FUSE-XFMR-034690,XFMR-034690,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.275,1454.1,1.5612,0.5058,1.007,100,24.9,1,1,,closed
EDGE-070445,JCT-FDR-0099-004,FUSE-XFMR-034691,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.051,268.5,1.5846,0.4898,1.007,100,24.9,3,0,,closed
EDGE-070446,FUSE-XFMR-034691,XFMR-034691,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.288,1521.4,1.6324,0.4986,1.007,100,24.9,3,0,,closed
EDGE-070447,JCT-FDR-0099-004,FUSE-XFMR-034692,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.054,282.7,0.2921,0.4709,0.3655,340,24.9,2,1,,closed
EDGE-070448,FUSE-XFMR-034692,XFMR-034692,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.303,1602.2,0.2957,0.4361,0.3655,340,24.9,2,1,,closed
EDGE-070449,JCT-FDR-0099-004,FUSE-XFMR-034693,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.056,296.2,0.3153,0.4025,0.3655,340,24.9,2,1,,closed
EDGE-070450,FUSE-XFMR-034693,XFMR-034693,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.318,1678.5,0.3024,0.446,0.3655,340,24.9,2,1,,closed
EDGE-070451,JCT-FDR-0099-004,FUSE-XFMR-034694,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.058,308.9,0.5731,0.4513,0.5345,230,24.9,2,1,,closed
EDGE-070452,FUSE-XFMR-034694,XFMR-034694,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.332,1750.3,0.6206,0.4516,0.5345,230,24.9,2,1,,closed
EDGE-070453,JCT-FDR-0099-004,FUSE-XFMR-034695,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.061,320.8,0.6457,0.4337,0.5345,230,24.9,2,1,,closed
EDGE-070454,FUSE-XFMR-034695,XFMR-034695,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.344,1817.6,0.6307,0.4455,0.5345,230,24.9,2,1,,closed
EDGE-070455,JCT-FDR-0099-004,FUSE-XFMR-034696,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.062,328.7,0.8749,0.5479,0.6985,150,24.9,3,1,,closed
EDGE-070456,FUSE-XFMR-034696,XFMR-034696,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.353,1862.5,0.8172,0.47,0.6985,150,24.9,3,1,,closed
EDGE-070457,JCT-FDR-0099-004,FUSE-XFMR-034697,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.065,345.3,0.2916,0.4567,0.3655,340,24.9,2,1,,closed
EDGE-070458,FUSE-XFMR-034697,XFMR-034697,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.371,1956.8,0.2809,0.453,0.3655,340,24.9,2,1,,closed
EDGE-070459,JCT-FDR-0099-004,FUSE-XFMR-034698,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.067,353.2,0.3161,0.3927,0.3655,340,24.9,1,0,,closed
EDGE-070460,FUSE-XFMR-034698,XFMR-034698,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.379,2001.6,0.2875,0.4248,0.3655,340,24.9,1,0,,closed
EDGE-070461,JCT-FDR-0099-004,FUSE-XFMR-034699,FDR-0099,SUB-022,lateral_underground,1/0 AL,AC,0.07,368.3,0.6393,0.4423,0.5345,230,24.9,2,0,,closed
EDGE-070462,FUSE-XFMR-034699,XFMR-034699,FDR-0099,SUB-022,lateral_underground,1/0 AL,AC,0.395,2086.9,0.5727,0.4607,0.5345,230,24.9,2,0,,closed
EDGE-070463,JCT-FDR-0099-004,FUSE-XFMR-034700,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.072,381.0,1.471,0.4988,1.007,100,24.9,3,0,,closed
EDGE-070464,FUSE-XFMR-034700,XFMR-034700,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.409,2158.7,1.5252,0.4954,1.007,100,24.9,3,0,,closed
EDGE-070465,JCT-FDR-0099-004,FUSE-XFMR-034701,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.074,391.2,1.4834,0.5383,1.007,100,24.9,2,0,,closed
EDGE-070466,FUSE-XFMR-034701,XFMR-034701,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.42,2217.1,1.5155,0.5559,1.007,100,24.9,2,0,,closed
EDGE-070467,JCT-FDR-0099-004,FUSE-XFMR-034702,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.076,403.9,0.6086,0.4943,0.5345,230,24.9,1,0,,closed
EDGE-070468,FUSE-XFMR-034702,XFMR-034702,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.433,2288.9,0.5954,0.4565,0.5345,230,24.9,1,0,,closed
EDGE-070469,JCT-FDR-0099-004,FUSE-XFMR-034703,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.078,414.2,0.9008,0.4929,0.6985,150,24.9,2,0,,closed
EDGE-070470,FUSE-XFMR-034703,XFMR-034703,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.445,2347.2,0.8181,0.4556,0.6985,150,24.9,2,0,,closed
EDGE-070471,JCT-FDR-0099-004,FUSE-XFMR-034704,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.081,429.3,0.2769,0.4084,0.3655,340,24.9,2,1,,closed
EDGE-070472,FUSE-XFMR-034704,XFMR-034704,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.461,2432.5,0.3162,0.4028,0.3655,340,24.9,2,1,,closed
EDGE-070473,JCT-FDR-0099-004,FUSE-XFMR-034705,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.083,438.8,0.2798,0.4323,0.3655,340,24.9,3,1,,closed
EDGE-070474,FUSE-XFMR-034705,XFMR-034705,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.471,2486.4,0.2949,0.4488,0.3655,340,24.9,3,1,,closed
EDGE-070475,JCT-FDR-0099-004,FUSE-XFMR-034706,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.085,451.4,1.4186,0.5531,1.007,100,24.9,3,1,,closed
EDGE-070476,FUSE-XFMR-034706,XFMR-034706,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.484,2558.2,1.5687,0.4785,1.007,100,24.9,3,1,,closed
EDGE-070477,JCT-FDR-0099-004,FUSE-XFMR-034707,FDR-0099,SUB-022,lateral_underground,4/0 AL,B,0.088,465.7,0.2757,0.4628,0.3655,340,24.9,1,0,,closed
EDGE-070478,FUSE-XFMR-034707,XFMR-034707,FDR-0099,SUB-022,lateral_underground,4/0 AL,B,0.5,2638.9,0.2841,0.4473,0.3655,340,24.9,1,0,,closed
EDGE-070479,JCT-FDR-0099-004,FUSE-XFMR-034708,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.09,475.2,0.9505,0.5414,0.6985,150,24.9,2,1,,closed
EDGE-070480,FUSE-XFMR-034708,XFMR-034708,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.51,2692.8,0.9693,0.476,0.6985,150,24.9,2,1,,closed
EDGE-070481,JCT-FDR-0099-004,FUSE-XFMR-034709,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.092,487.1,0.5828,0.4833,0.5345,230,24.9,1,1,,closed
EDGE-070482,FUSE-XFMR-034709,XFMR-034709,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.523,2760.1,0.5954,0.5066,0.5345,230,24.9,1,1,,closed
EDGE-070483,JCT-FDR-0099-004,FUSE-XFMR-034710,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.095,499.8,1.4638,0.5021,1.007,100,24.9,1,1,,closed
EDGE-070484,FUSE-XFMR-034710,XFMR-034710,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.536,2831.9,1.5591,0.4817,1.007,100,24.9,1,1,,closed
EDGE-070485,JCT-FDR-0099-004,FUSE-XFMR-034711,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.097,513.2,0.9487,0.4768,0.6985,150,24.9,2,1,,closed
EDGE-070486,FUSE-XFMR-034711,XFMR-034711,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.551,2908.2,0.8246,0.4799,0.6985,150,24.9,2,1,,closed
EDGE-070487,JCT-FDR-0099-004,FUSE-XFMR-034712,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.1,528.3,0.6092,0.458,0.5345,230,24.9,2,1,,closed
EDGE-070488,FUSE-XFMR-034712,XFMR-034712,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.567,2993.5,0.5339,0.503,0.5345,230,24.9,2,1,,closed
EDGE-070489,JCT-FDR-0099-004,FUSE-XFMR-034713,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.102,536.2,1.4116,0.5514,1.007,100,24.9,2,1,,closed
EDGE-070490,FUSE-XFMR-034713,XFMR-034713,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.575,3038.4,1.3855,0.4961,1.007,100,24.9,2,1,,closed
EDGE-070491,JCT-FDR-0099-004,FUSE-XFMR-034714,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.105,552.8,0.8276,0.5138,0.6985,150,24.9,1,0,,closed
EDGE-070492,FUSE-XFMR-034714,XFMR-034714,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.593,3132.6,0.8158,0.526,0.6985,150,24.9,1,0,,closed
EDGE-070493,JCT-FDR-0099-004,FUSE-XFMR-034715,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.106,561.5,1.3761,0.5484,1.007,100,24.9,1,0,,closed
EDGE-070494,FUSE-XFMR-034715,XFMR-034715,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.603,3182.0,1.5762,0.4995,1.007,100,24.9,1,0,,closed
EDGE-070495,JCT-FDR-0099-004,FUSE-XFMR-034716,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.109,575.8,0.3222,0.4078,0.3655,340,24.9,3,1,,closed
EDGE-070496,FUSE-XFMR-034716,XFMR-034716,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.618,3262.8,0.275,0.4741,0.3655,340,24.9,3,1,,closed
EDGE-070497,JCT-FDR-0099-004,FUSE-XFMR-034717,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.111,587.7,0.3209,0.4502,0.3655,340,24.9,2,1,,closed
EDGE-070498,FUSE-XFMR-034717,XFMR-034717,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.631,3330.1,0.2882,0.4647,0.3655,340,24.9,2,1,,closed
EDGE-070499,JCT-FDR-0099-004,FUSE-XFMR-034718,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.114,599.5,1.4906,0.4872,1.007,100,24.9,1,1,,closed
EDGE-070500,FUSE-XFMR-034718,XFMR-034718,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.643,3397.4,1.3712,0.5596,1.007,100,24.9,1,1,,closed
EDGE-070501,JCT-FDR-0099-004,FUSE-XFMR-034719,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.116,613.8,0.54,0.5193,0.5345,230,24.9,2,1,,closed
EDGE-070502,FUSE-XFMR-034719,XFMR-034719,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.659,3478.2,0.6258,0.5102,0.5345,230,24.9,2,1,,closed
EDGE-070503,JCT-FDR-0099-004,FUSE-XFMR-034720,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.118,625.7,1.6162,0.5499,1.007,100,24.9,1,1,,closed
