edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-070504,FUSE-XFMR-034720,XFMR-034720,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.671,3545.5,1.3892,0.4698,1.007,100,24.9,1,1,,closed
EDGE-070505,JCT-FDR-0099-004,FUSE-XFMR-034721,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.12,636.0,0.611,0.5188,0.5345,230,24.9,1,1,,closed
EDGE-070506,FUSE-XFMR-034721,XFMR-034721,FDR-0099,SUB-022,lateral_overhead,1/0 AL,A,0.683,3603.9,0.5914,0.4315,0.5345,230,24.9,1,1,,closed
EDGE-070507,JCT-FDR-0099-004,FUSE-XFMR-034722,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.123,648.6,0.9268,0.4728,0.6985,150,24.9,1,1,,closed
EDGE-070508,FUSE-XFMR-034722,XFMR-034722,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.696,3675.7,0.9785,0.5474,0.6985,150,24.9,1,1,,closed
EDGE-070509,JCT-FDR-0099-004,JCT-FDR-0099-005,FDR-0099,SUB-022,primary_underground,1/0 AL,ABC,0.83,4382.4,0.5906,0.4727,0.5335,230,24.9,3,0,,closed
EDGE-070510,JCT-FDR-0099-005,FUSE-XFMR-034723,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.001,4.8,1.4499,0.5012,1.007,100,24.9,2,1,,closed
EDGE-070511,FUSE-XFMR-034723,XFMR-034723,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.005,26.9,1.639,0.4681,1.007,100,24.9,2,1,,closed
EDGE-070512,JCT-FDR-0099-005,FUSE-XFMR-034724,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.003,16.6,1.3786,0.5219,1.007,100,24.9,3,1,,closed
EDGE-070513,FUSE-XFMR-034724,XFMR-034724,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.018,94.2,1.5994,0.497,1.007,100,24.9,3,1,,closed
EDGE-070514,JCT-FDR-0099-005,FUSE-XFMR-034725,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.005,24.6,0.5679,0.4443,0.5345,230,24.9,1,1,,closed
EDGE-070515,FUSE-XFMR-034725,XFMR-034725,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.026,139.1,0.6042,0.4439,0.5345,230,24.9,1,1,,closed
EDGE-070516,JCT-FDR-0099-005,FUSE-XFMR-034726,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.007,38.8,0.9056,0.5446,0.6985,150,24.9,1,1,,closed
EDGE-070517,FUSE-XFMR-034726,XFMR-034726,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.042,219.9,0.8946,0.5298,0.6985,150,24.9,1,1,,closed
EDGE-070518,JCT-FDR-0099-005,FUSE-XFMR-034727,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.01,51.5,0.3084,0.4029,0.3655,340,24.9,1,0,,closed
EDGE-070519,FUSE-XFMR-034727,XFMR-034727,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.055,291.7,0.2715,0.4246,0.3655,340,24.9,1,0,,closed
EDGE-070520,JCT-FDR-0099-005,FUSE-XFMR-034728,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.012,61.8,0.9762,0.457,0.6985,150,24.9,1,1,,closed
EDGE-070521,FUSE-XFMR-034728,XFMR-034728,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.066,350.1,0.9029,0.5053,0.6985,150,24.9,1,1,,closed
EDGE-070522,JCT-FDR-0099-005,FUSE-XFMR-034729,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.014,76.0,0.3189,0.4118,0.3655,340,24.9,3,1,,closed
EDGE-070523,FUSE-XFMR-034729,XFMR-034729,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.082,430.8,0.2917,0.3976,0.3655,340,24.9,3,1,,closed
EDGE-070524,JCT-FDR-0099-005,FUSE-XFMR-034730,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.016,84.0,0.542,0.4724,0.5345,230,24.9,2,1,,closed
EDGE-070525,FUSE-XFMR-034730,XFMR-034730,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.09,475.7,0.586,0.4924,0.5345,230,24.9,2,1,,closed
EDGE-070526,JCT-FDR-0099-005,FUSE-XFMR-034731,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.019,99.0,0.9321,0.5092,0.6985,150,24.9,1,0,,closed
EDGE-070527,FUSE-XFMR-034731,XFMR-034731,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.106,561.0,0.9302,0.4578,0.6985,150,24.9,1,0,,closed
EDGE-070528,JCT-FDR-0099-005,FUSE-XFMR-034732,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.021,109.3,0.3203,0.4582,0.3655,340,24.9,2,1,,closed
EDGE-070529,FUSE-XFMR-034732,XFMR-034732,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.117,619.3,0.3229,0.4543,0.3655,340,24.9,2,1,,closed
EDGE-070530,JCT-FDR-0099-005,FUSE-XFMR-034733,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.023,121.2,1.6031,0.4664,1.007,100,24.9,1,0,,closed
EDGE-070531,FUSE-XFMR-034733,XFMR-034733,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.13,686.7,1.5532,0.4601,1.007,100,24.9,1,0,,closed
EDGE-070532,JCT-FDR-0099-005,FUSE-XFMR-034734,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.026,135.4,0.3206,0.4211,0.3655,340,24.9,2,1,,closed
EDGE-070533,FUSE-XFMR-034734,XFMR-034734,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.145,767.4,0.2808,0.4226,0.3655,340,24.9,2,1,,closed
EDGE-070534,JCT-FDR-0099-005,FUSE-XFMR-034735,FDR-0099,SUB-022,lateral_underground,1/0 AL,ABC,0.027,144.1,0.5732,0.4505,0.5345,230,24.9,3,0,,closed
EDGE-070535,FUSE-XFMR-034735,XFMR-034735,FDR-0099,SUB-022,lateral_underground,1/0 AL,ABC,0.155,816.8,0.6199,0.4392,0.5345,230,24.9,3,0,,closed
EDGE-070536,JCT-FDR-0099-005,FUSE-XFMR-034736,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.03,159.2,0.8715,0.4843,0.6985,150,24.9,1,1,,closed
EDGE-070537,FUSE-XFMR-034736,XFMR-034736,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.171,902.1,0.9063,0.4628,0.6985,150,24.9,1,1,,closed
EDGE-070538,JCT-FDR-0099-005,FUSE-XFMR-034737,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.032,171.1,1.6186,0.4655,1.007,100,24.9,1,1,,closed
EDGE-070539,FUSE-XFMR-034737,XFMR-034737,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.184,969.4,1.629,0.4665,1.007,100,24.9,1,1,,closed
EDGE-070540,JCT-FDR-0099-005,FUSE-XFMR-034738,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.035,184.5,0.5412,0.4601,0.5345,230,24.9,2,1,,closed
EDGE-070541,FUSE-XFMR-034738,XFMR-034738,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.198,1045.7,0.5771,0.4381,0.5345,230,24.9,2,1,,closed
EDGE-070542,JCT-FDR-0099-005,FUSE-XFMR-034739,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.037,193.2,0.9271,0.4868,0.6985,150,24.9,1,1,,closed
EDGE-070543,FUSE-XFMR-034739,XFMR-034739,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.207,1095.1,0.9658,0.481,0.6985,150,24.9,1,1,,closed
EDGE-070544,JCT-FDR-0099-005,FUSE-XFMR-034740,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.039,206.7,0.9621,0.5004,0.6985,150,24.9,1,0,,closed
EDGE-070545,FUSE-XFMR-034740,XFMR-034740,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.222,1171.4,0.869,0.4867,0.6985,150,24.9,1,0,,closed
EDGE-070546,JCT-FDR-0099-005,FUSE-XFMR-034741,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.041,217.8,0.8126,0.4756,0.6985,150,24.9,1,0,,closed
EDGE-070547,FUSE-XFMR-034741,XFMR-034741,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.234,1234.2,0.963,0.4731,0.6985,150,24.9,1,0,,closed
EDGE-070548,JCT-FDR-0099-005,FUSE-XFMR-034742,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.044,234.4,0.8057,0.5346,0.6985,150,24.9,2,1,,closed
EDGE-070549,FUSE-XFMR-034742,XFMR-034742,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.252,1328.4,0.984,0.5441,0.6985,150,24.9,2,1,,closed
EDGE-070550,JCT-FDR-0099-005,FUSE-XFMR-034743,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.046,244.7,0.942,0.5082,0.6985,150,24.9,2,1,,closed
EDGE-070551,FUSE-XFMR-034743,XFMR-034743,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.263,1386.8,0.9427,0.506,0.6985,150,24.9,2,1,,closed
EDGE-070552,JCT-FDR-0099-005,FUSE-XFMR-034744,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.048,255.8,0.859,0.5468,0.6985,150,24.9,1,1,,closed
EDGE-070553,FUSE-XFMR-034744,XFMR-034744,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.275,1449.6,0.9784,0.529,0.6985,150,24.9,1,1,,closed
EDGE-070554,JCT-FDR-0099-005,FUSE-XFMR-034745,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.051,270.1,0.2856,0.4091,0.3655,340,24.9,2,1,,closed
EDGE-070555,FUSE-XFMR-034745,XFMR-034745,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.29,1530.4,0.2851,0.4457,0.3655,340,24.9,2,1,,closed
EDGE-070556,JCT-FDR-0099-005,FUSE-XFMR-034746,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.053,279.6,0.8802,0.5459,0.6985,150,24.9,2,1,,closed
EDGE-070557,FUSE-XFMR-034746,XFMR-034746,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.3,1584.3,0.9295,0.5229,0.6985,150,24.9,2,1,,closed
EDGE-070558,JCT-FDR-0099-005,FUSE-XFMR-034747,FDR-0099,SUB-022,lateral_underground,#4 CU,AC,0.055,291.5,1.5607,0.5501,1.007,100,24.9,2,0,,closed
EDGE-070559,FUSE-XFMR-034747,XFMR-034747,FDR-0099,SUB-022,lateral_underground,#4 CU,AC,0.313,1651.6,1.4458,0.5039,1.007,100,24.9,2,0,,closed
EDGE-070560,JCT-FDR-0099-005,FUSE-XFMR-034748,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.057,302.5,0.3035,0.4487,0.3655,340,24.9,2,1,,closed
EDGE-070561,FUSE-XFMR-034748,XFMR-034748,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.325,1714.4,0.3101,0.4429,0.3655,340,24.9,2,1,,closed
EDGE-070562,JCT-FDR-0099-005,FUSE-XFMR-034749,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.06,317.6,0.3265,0.4669,0.3655,340,24.9,2,0,,closed
EDGE-070563,FUSE-XFMR-034749,XFMR-034749,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.341,1799.7,0.2683,0.4086,0.3655,340,24.9,2,0,,closed
EDGE-070564,JCT-FDR-0099-005,FUSE-XFMR-034750,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.062,329.5,0.8743,0.4865,0.6985,150,24.9,2,0,,closed
EDGE-070565,FUSE-XFMR-034750,XFMR-034750,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.354,1867.0,0.9537,0.4878,0.6985,150,24.9,2,0,,closed
EDGE-070566,JCT-FDR-0099-005,FUSE-XFMR-034751,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.065,343.7,0.5857,0.4688,0.5345,230,24.9,1,0,,closed
EDGE-070567,FUSE-XFMR-034751,XFMR-034751,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.369,1947.8,0.5743,0.4693,0.5345,230,24.9,1,0,,closed
EDGE-070568,JCT-FDR-0099-005,FUSE-XFMR-034752,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.067,354.0,1.4205,0.4763,1.007,100,24.9,1,1,,closed
EDGE-070569,FUSE-XFMR-034752,XFMR-034752,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.38,2006.1,1.65,0.4664,1.007,100,24.9,1,1,,closed
EDGE-070570,JCT-FDR-0099-005,FUSE-XFMR-034753,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.07,368.3,1.5471,0.5255,1.007,100,24.9,3,1,,closed
EDGE-070571,FUSE-XFMR-034753,XFMR-034753,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.395,2086.9,1.4364,0.5106,1.007,100,24.9,3,1,,closed
EDGE-070572,JCT-FDR-0099-005,FUSE-XFMR-034754,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.072,380.2,0.6432,0.5093,0.5345,230,24.9,1,1,,closed
EDGE-070573,FUSE-XFMR-034754,XFMR-034754,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.408,2154.2,0.5678,0.4917,0.5345,230,24.9,1,1,,closed
EDGE-070574,JCT-FDR-0099-005,FUSE-XFMR-034755,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.074,389.7,0.5669,0.4318,0.5345,230,24.9,2,1,,closed
EDGE-070575,FUSE-XFMR-034755,XFMR-034755,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.418,2208.1,0.5505,0.4728,0.5345,230,24.9,2,1,,closed
EDGE-070576,JCT-FDR-0099-005,FUSE-XFMR-034756,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.076,401.5,0.2755,0.4001,0.3655,340,24.9,1,1,,closed
EDGE-070577,FUSE-XFMR-034756,XFMR-034756,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.431,2275.4,0.3009,0.4247,0.3655,340,24.9,1,1,,closed
EDGE-070578,JCT-FDR-0099-005,FUSE-XFMR-034757,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.078,413.4,1.4082,0.5039,1.007,100,24.9,3,1,,closed
EDGE-070579,FUSE-XFMR-034757,XFMR-034757,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.444,2342.7,1.5826,0.5327,1.007,100,24.9,3,1,,closed
EDGE-070580,JCT-FDR-0099-005,FUSE-XFMR-034758,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.081,427.7,1.4115,0.461,1.007,100,24.9,1,1,,closed
EDGE-070581,FUSE-XFMR-034758,XFMR-034758,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.459,2423.5,1.5923,0.5088,1.007,100,24.9,1,1,,closed
EDGE-070582,JCT-FDR-0099-005,FUSE-XFMR-034759,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.083,438.8,0.3205,0.4471,0.3655,340,24.9,1,1,,closed
EDGE-070583,FUSE-XFMR-034759,XFMR-034759,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.471,2486.4,0.3077,0.4093,0.3655,340,24.9,1,1,,closed
EDGE-070584,JCT-FDR-0099-005,FUSE-XFMR-034760,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.086,452.2,0.3084,0.4552,0.3655,340,24.9,2,0,,closed
EDGE-070585,FUSE-XFMR-034760,XFMR-034760,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.485,2562.6,0.3145,0.4634,0.3655,340,24.9,2,0,,closed
EDGE-070586,JCT-FDR-0099-005,FUSE-XFMR-034761,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.088,464.1,0.557,0.4847,0.5345,230,24.9,2,1,,closed
EDGE-070587,FUSE-XFMR-034761,XFMR-034761,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.498,2630.0,0.6056,0.451,0.5345,230,24.9,2,1,,closed
EDGE-070588,JCT-FDR-0099-005,FUSE-XFMR-034762,FDR-0099,SUB-022,lateral_underground,4/0 AL,AC,0.09,475.2,0.2769,0.4425,0.3655,340,24.9,2,0,,closed
EDGE-070589,FUSE-XFMR-034762,XFMR-034762,FDR-0099,SUB-022,lateral_underground,4/0 AL,AC,0.51,2692.8,0.2976,0.4169,0.3655,340,24.9,2,0,,closed
EDGE-070590,JCT-FDR-0099-005,FUSE-XFMR-034763,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.092,487.1,1.5407,0.4652,1.007,100,24.9,1,1,,closed
EDGE-070591,FUSE-XFMR-034763,XFMR-034763,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.523,2760.1,1.6132,0.4916,1.007,100,24.9,1,1,,closed
EDGE-070592,JCT-FDR-0099-005,FUSE-XFMR-034764,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.094,498.2,1.5402,0.5365,1.007,100,24.9,1,0,,closed
EDGE-070593,FUSE-XFMR-034764,XFMR-034764,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.535,2823.0,1.5028,0.5004,1.007,100,24.9,1,0,,closed
EDGE-070594,JCT-FDR-0099-005,FUSE-XFMR-034765,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.097,512.4,0.2976,0.3926,0.3655,340,24.9,1,0,,closed
EDGE-070595,FUSE-XFMR-034765,XFMR-034765,FDR-0099,SUB-022,lateral_underground,4/0 AL,C,0.55,2903.7,0.3003,0.444,0.3655,340,24.9,1,0,,closed
EDGE-070596,JCT-FDR-0099-005,FUSE-XFMR-034766,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.099,523.5,0.2867,0.4359,0.3655,340,24.9,2,0,,closed
EDGE-070597,FUSE-XFMR-034766,XFMR-034766,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.562,2966.6,0.2832,0.4745,0.3655,340,24.9,2,0,,closed
EDGE-070598,JCT-FDR-0099-005,FUSE-XFMR-034767,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.102,539.4,0.8818,0.4833,0.6985,150,24.9,3,1,,closed
EDGE-070599,FUSE-XFMR-034767,XFMR-034767,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.579,3056.3,0.8677,0.5441,0.6985,150,24.9,3,1,,closed
EDGE-070600,JCT-FDR-0099-005,FUSE-XFMR-034768,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.105,552.0,0.8845,0.5215,0.6985,150,24.9,1,1,,closed
EDGE-070601,FUSE-XFMR-034768,XFMR-034768,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.592,3128.1,0.8902,0.4862,0.6985,150,24.9,1,1,,closed
EDGE-070602,JCT-FDR-0099-005,FUSE-XFMR-034769,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.107,563.1,0.908,0.5273,0.6985,150,24.9,2,1,,closed
EDGE-070603,FUSE-XFMR-034769,XFMR-034769,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.604,3191.0,0.8863,0.4906,0.6985,150,24.9,2,1,,closed
EDGE-070604,JCT-FDR-0099-005,FUSE-XFMR-034770,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.108,572.6,0.5338,0.4923,0.5345,230,24.9,3,1,,closed
EDGE-070605,FUSE-XFMR-034770,XFMR-034770,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.615,3244.8,0.544,0.445,0.5345,230,24.9,3,1,,closed
EDGE-070606,JCT-FDR-0099-005,FUSE-XFMR-034771,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.111,587.7,1.4737,0.5398,1.007,100,24.9,1,1,,closed
EDGE-070607,FUSE-XFMR-034771,XFMR-034771,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.631,3330.1,1.3949,0.538,1.007,100,24.9,1,1,,closed
EDGE-070608,JCT-FDR-0099-005,FUSE-XFMR-034772,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.113,596.4,0.8437,0.5117,0.6985,150,24.9,2,0,,closed
EDGE-070609,FUSE-XFMR-034772,XFMR-034772,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.64,3379.5,0.9532,0.5274,0.6985,150,24.9,2,0,,closed
EDGE-070610,JCT-FDR-0099-005,FUSE-XFMR-034773,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.115,609.8,0.2757,0.4455,0.3655,340,24.9,3,1,,closed
EDGE-070611,FUSE-XFMR-034773,XFMR-034773,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.654,3455.8,0.3223,0.4668,0.3655,340,24.9,3,1,,closed
EDGE-070612,JCT-FDR-0099-005,FUSE-XFMR-034774,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.118,622.5,0.5679,0.5034,0.5345,230,24.9,1,1,,closed
EDGE-070613,FUSE-XFMR-034774,XFMR-034774,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.668,3527.6,0.5502,0.4833,0.5345,230,24.9,1,1,,closed
EDGE-070614,JCT-FDR-0099-005,FUSE-XFMR-034775,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.12,635.2,0.3121,0.4557,0.3655,340,24.9,1,1,,closed
EDGE-070615,FUSE-XFMR-034775,XFMR-034775,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.682,3599.4,0.3155,0.405,0.3655,340,24.9,1,1,,closed
EDGE-070616,JCT-FDR-0099-005,FUSE-XFMR-034776,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.123,649.4,0.874,0.4859,0.6985,150,24.9,2,1,,closed
EDGE-070617,FUSE-XFMR-034776,XFMR-034776,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.697,3680.2,0.94,0.4909,0.6985,150,24.9,2,1,,closed
EDGE-070618,JCT-FDR-0099-005,JCT-FDR-0099-006,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.5819,0.4661,0.5739,230,24.9,3,1,,closed
EDGE-070619,JCT-FDR-0099-006,FUSE-XFMR-034777,FDR-0099,SUB-022,lateral_underground,1/0 AL,B,0.001,4.8,0.6393,0.52,0.5345,230,24.9,1,0,,closed
EDGE-070620,FUSE-XFMR-034777,XFMR-034777,FDR-0099,SUB-022,lateral_underground,1/0 AL,B,0.005,26.9,0.5902,0.4692,0.5345,230,24.9,1,0,,closed
EDGE-070621,JCT-FDR-0099-006,FUSE-XFMR-034778,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.003,14.3,0.2983,0.4202,0.3655,340,24.9,2,1,,closed
EDGE-070622,FUSE-XFMR-034778,XFMR-034778,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.015,80.8,0.2891,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-070623,JCT-FDR-0099-006,FUSE-XFMR-034779,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.006,29.3,0.3205,0.4741,0.3655,340,24.9,1,1,,closed
EDGE-070624,FUSE-XFMR-034779,XFMR-034779,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.031,166.1,0.2692,0.4626,0.3655,340,24.9,1,1,,closed
EDGE-070625,JCT-FDR-0099-006,FUSE-XFMR-034780,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.008,41.2,0.9741,0.5312,0.6985,150,24.9,1,0,,closed
EDGE-070626,FUSE-XFMR-034780,XFMR-034780,FDR-0099,SUB-022,lateral_underground,#2 ACSR,A,0.044,233.4,0.8668,0.5359,0.6985,150,24.9,1,0,,closed
EDGE-070627,JCT-FDR-0099-006,FUSE-XFMR-034781,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.009,48.3,0.5381,0.5103,0.5345,230,24.9,2,1,,closed
EDGE-070628,FUSE-XFMR-034781,XFMR-034781,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.052,273.8,0.5956,0.5185,0.5345,230,24.9,2,1,,closed
EDGE-070629,JCT-FDR-0099-006,FUSE-XFMR-034782,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.012,63.4,0.2776,0.415,0.3655,340,24.9,2,1,,closed
EDGE-070630,FUSE-XFMR-034782,XFMR-034782,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.068,359.0,0.3058,0.4194,0.3655,340,24.9,2,1,,closed
EDGE-070631,JCT-FDR-0099-006,FUSE-XFMR-034783,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.014,75.2,0.9055,0.5083,0.6985,150,24.9,2,1,,closed
EDGE-070632,FUSE-XFMR-034783,XFMR-034783,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.081,426.4,0.8581,0.4965,0.6985,150,24.9,2,1,,closed
EDGE-070633,JCT-FDR-0099-006,FUSE-XFMR-034784,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.017,88.7,0.2828,0.4413,0.3655,340,24.9,3,1,,closed
EDGE-070634,FUSE-XFMR-034784,XFMR-034784,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.095,502.7,0.2803,0.4122,0.3655,340,24.9,3,1,,closed
EDGE-070635,JCT-FDR-0099-006,FUSE-XFMR-034785,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.018,97.4,0.5693,0.5011,0.5345,230,24.9,3,1,,closed
EDGE-070636,FUSE-XFMR-034785,XFMR-034785,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.105,552.0,0.5668,0.4741,0.5345,230,24.9,3,1,,closed
EDGE-070637,JCT-FDR-0099-006,FUSE-XFMR-034786,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.021,109.3,0.5931,0.4389,0.5345,230,24.9,2,1,,closed
EDGE-070638,FUSE-XFMR-034786,XFMR-034786,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.117,619.3,0.5815,0.523,0.5345,230,24.9,2,1,,closed
EDGE-070639,JCT-FDR-0099-006,FUSE-XFMR-034787,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.024,124.3,0.5852,0.5154,0.5345,230,24.9,2,1,,closed
EDGE-070640,FUSE-XFMR-034787,XFMR-034787,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.133,704.6,0.6409,0.4946,0.5345,230,24.9,2,1,,closed
EDGE-070641,JCT-FDR-0099-006,FUSE-XFMR-034788,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.026,137.0,1.555,0.5453,1.007,100,24.9,1,1,,closed
EDGE-070642,FUSE-XFMR-034788,XFMR-034788,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.147,776.4,1.5133,0.5041,1.007,100,24.9,1,1,,closed
EDGE-070643,JCT-FDR-0099-006,FUSE-XFMR-034789,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.028,148.9,0.629,0.4428,0.5345,230,24.9,2,1,,closed
EDGE-070644,FUSE-XFMR-034789,XFMR-034789,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.16,843.7,0.6267,0.4428,0.5345,230,24.9,2,1,,closed
EDGE-070645,JCT-FDR-0099-006,FUSE-XFMR-034790,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.031,163.9,1.5712,0.5263,1.007,100,24.9,2,1,,closed
EDGE-070646,FUSE-XFMR-034790,XFMR-034790,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.176,929.0,1.4818,0.5295,1.007,100,24.9,2,1,,closed
EDGE-070647,JCT-FDR-0099-006,FUSE-XFMR-034791,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.033,173.4,0.5434,0.441,0.5345,230,24.9,1,0,,closed
EDGE-070648,FUSE-XFMR-034791,XFMR-034791,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.186,982.9,0.5413,0.5176,0.5345,230,24.9,1,0,,closed
EDGE-070649,JCT-FDR-0099-006,FUSE-XFMR-034792,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.035,184.5,1.5201,0.5438,1.007,100,24.9,2,1,,closed
EDGE-070650,FUSE-XFMR-034792,XFMR-034792,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.198,1045.7,1.3813,0.5105,1.007,100,24.9,2,1,,closed
EDGE-070651,JCT-FDR-0099-006,FUSE-XFMR-034793,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.038,200.4,0.2987,0.4205,0.3655,340,24.9,2,0,,closed
EDGE-070652,FUSE-XFMR-034793,XFMR-034793,FDR-0099,SUB-022,lateral_underground,4/0 AL,AB,0.215,1135.5,0.2859,0.4624,0.3655,340,24.9,2,0,,closed
EDGE-070653,JCT-FDR-0099-006,FUSE-XFMR-034794,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.04,209.9,0.3205,0.4674,0.3655,340,24.9,2,1,,closed
EDGE-070654,FUSE-XFMR-034794,XFMR-034794,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.225,1189.3,0.2754,0.4367,0.3655,340,24.9,2,1,,closed
EDGE-070655,JCT-FDR-0099-006,FUSE-XFMR-034795,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.042,221.0,1.4264,0.5299,1.007,100,24.9,1,1,,closed
EDGE-070656,FUSE-XFMR-034795,XFMR-034795,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.237,1252.2,1.4406,0.5462,1.007,100,24.9,1,1,,closed
EDGE-070657,JCT-FDR-0099-006,FUSE-XFMR-034796,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.044,232.8,1.3811,0.4714,1.007,100,24.9,1,1,,closed
EDGE-070658,FUSE-XFMR-034796,XFMR-034796,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.25,1319.5,1.6109,0.4812,1.007,100,24.9,1,1,,closed
EDGE-070659,JCT-FDR-0099-006,FUSE-XFMR-034797,FDR-0099,SUB-022,lateral_underground,#2 ACSR,BC,0.047,248.7,0.8954,0.5041,0.6985,150,24.9,2,0,,closed
EDGE-070660,FUSE-XFMR-034797,XFMR-034797,FDR-0099,SUB-022,lateral_underground,#2 ACSR,BC,0.267,1409.2,0.8836,0.5213,0.6985,150,24.9,2,0,,closed
EDGE-070661,JCT-FDR-0099-006,FUSE-XFMR-034798,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.049,256.6,0.8405,0.5408,0.6985,150,24.9,1,0,,closed
EDGE-070662,FUSE-XFMR-034798,XFMR-034798,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.275,1454.1,0.8873,0.454,0.6985,150,24.9,1,0,,closed
EDGE-070663,JCT-FDR-0099-006,FUSE-XFMR-034799,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.051,271.7,0.2753,0.4553,0.3655,340,24.9,3,1,,closed
EDGE-070664,FUSE-XFMR-034799,XFMR-034799,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.292,1539.4,0.3052,0.4741,0.3655,340,24.9,3,1,,closed
EDGE-070665,JCT-FDR-0099-006,FUSE-XFMR-034800,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.053,282.0,1.527,0.5082,1.007,100,24.9,2,1,,closed
EDGE-070666,FUSE-XFMR-034800,XFMR-034800,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.303,1597.7,1.5924,0.5057,1.007,100,24.9,2,1,,closed
EDGE-070667,JCT-FDR-0099-006,FUSE-XFMR-034801,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.056,293.8,0.3124,0.4295,0.3655,340,24.9,2,1,,closed
EDGE-070668,FUSE-XFMR-034801,XFMR-034801,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.315,1665.0,0.3191,0.4212,0.3655,340,24.9,2,1,,closed
EDGE-070669,JCT-FDR-0099-006,FUSE-XFMR-034802,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.058,308.1,0.643,0.4885,0.5345,230,24.9,1,1,,closed
EDGE-070670,FUSE-XFMR-034802,XFMR-034802,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.331,1745.8,0.5854,0.4398,0.5345,230,24.9,1,1,,closed
EDGE-070671,JCT-FDR-0099-006,FUSE-XFMR-034803,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.061,321.6,0.8371,0.455,0.6985,150,24.9,3,1,,closed
EDGE-070672,FUSE-XFMR-034803,XFMR-034803,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.345,1822.1,0.8317,0.531,0.6985,150,24.9,3,1,,closed
EDGE-070673,JCT-FDR-0099-006,FUSE-XFMR-034804,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.063,332.6,1.5032,0.55,1.007,100,24.9,3,1,,closed
EDGE-070674,FUSE-XFMR-034804,XFMR-034804,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.357,1885.0,1.5063,0.5579,1.007,100,24.9,3,1,,closed
EDGE-070675,JCT-FDR-0099-006,FUSE-XFMR-034805,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.065,344.5,0.2971,0.3951,0.3655,340,24.9,1,1,,closed
EDGE-070676,FUSE-XFMR-034805,XFMR-034805,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.37,1952.3,0.3122,0.4487,0.3655,340,24.9,1,1,,closed
EDGE-070677,JCT-FDR-0099-006,FUSE-XFMR-034806,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.067,354.8,1.4263,0.5134,1.007,100,24.9,1,1,,closed
EDGE-070678,FUSE-XFMR-034806,XFMR-034806,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.381,2010.6,1.5234,0.5316,1.007,100,24.9,1,1,,closed
EDGE-070679,JCT-FDR-0099-006,FUSE-XFMR-034807,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.069,365.9,0.5812,0.4368,0.5345,230,24.9,2,1,,closed
EDGE-070680,FUSE-XFMR-034807,XFMR-034807,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.393,2073.5,0.6042,0.5094,0.5345,230,24.9,2,1,,closed
EDGE-070681,JCT-FDR-0099-006,FUSE-XFMR-034808,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.072,381.7,0.9482,0.53,0.6985,150,24.9,2,1,,closed
EDGE-070682,FUSE-XFMR-034808,XFMR-034808,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AC,0.41,2163.2,0.9745,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-070683,JCT-FDR-0099-006,FUSE-XFMR-034809,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.074,391.2,0.9237,0.5503,0.6985,150,24.9,1,1,,closed
EDGE-070684,FUSE-XFMR-034809,XFMR-034809,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.42,2217.1,0.9783,0.5237,0.6985,150,24.9,1,1,,closed
EDGE-070685,JCT-FDR-0099-006,FUSE-XFMR-034810,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.076,403.9,0.5839,0.4977,0.5345,230,24.9,3,1,,closed
EDGE-070686,FUSE-XFMR-034810,XFMR-034810,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.433,2288.9,0.5802,0.4991,0.5345,230,24.9,3,1,,closed
EDGE-070687,JCT-FDR-0099-006,FUSE-XFMR-034811,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.079,419.0,0.6141,0.4518,0.5345,230,24.9,2,0,,closed
EDGE-070688,FUSE-XFMR-034811,XFMR-034811,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.45,2374.2,0.5983,0.4486,0.5345,230,24.9,2,0,,closed
EDGE-070689,JCT-FDR-0099-006,FUSE-XFMR-034812,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.081,429.3,1.3569,0.4957,1.007,100,24.9,1,1,,closed
EDGE-070690,FUSE-XFMR-034812,XFMR-034812,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.461,2432.5,1.5382,0.4888,1.007,100,24.9,1,1,,closed
EDGE-070691,JCT-FDR-0099-006,FUSE-XFMR-034813,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.083,440.4,0.3001,0.4128,0.3655,340,24.9,2,1,,closed
EDGE-070692,FUSE-XFMR-034813,XFMR-034813,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.473,2495.3,0.3175,0.4197,0.3655,340,24.9,2,1,,closed
EDGE-070693,JCT-FDR-0099-006,FUSE-XFMR-034814,FDR-0099,SUB-022,lateral_underground,4/0 AL,A,0.086,455.4,0.3234,0.4547,0.3655,340,24.9,1,0,,closed
EDGE-070694,FUSE-XFMR-034814,XFMR-034814,FDR-0099,SUB-022,lateral_underground,4/0 AL,A,0.489,2580.6,0.2841,0.4404,0.3655,340,24.9,1,0,,closed
EDGE-070695,JCT-FDR-0099-006,FUSE-XFMR-034815,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.088,466.5,0.2986,0.4088,0.3655,340,24.9,2,0,,closed
EDGE-070696,FUSE-XFMR-034815,XFMR-034815,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.501,2643.4,0.276,0.4311,0.3655,340,24.9,2,0,,closed
EDGE-070697,JCT-FDR-0099-006,FUSE-XFMR-034816,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.091,479.2,1.5533,0.5184,1.007,100,24.9,3,1,,closed
EDGE-070698,FUSE-XFMR-034816,XFMR-034816,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.514,2715.2,1.5913,0.4782,1.007,100,24.9,3,1,,closed
EDGE-070699,JCT-FDR-0099-006,FUSE-XFMR-034817,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.093,488.7,0.3068,0.4458,0.3655,340,24.9,1,1,,closed
EDGE-070700,FUSE-XFMR-034817,XFMR-034817,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.524,2769.1,0.3152,0.4681,0.3655,340,24.9,1,1,,closed
EDGE-070701,JCT-FDR-0099-006,FUSE-XFMR-034818,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.096,504.5,0.5937,0.4458,0.5345,230,24.9,3,1,,closed
EDGE-070702,FUSE-XFMR-034818,XFMR-034818,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.541,2858.9,0.6047,0.4812,0.5345,230,24.9,3,1,,closed
EDGE-070703,JCT-FDR-0099-006,FUSE-XFMR-034819,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.098,517.2,0.9128,0.5282,0.6985,150,24.9,1,1,,closed
EDGE-070704,FUSE-XFMR-034819,XFMR-034819,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.555,2930.7,0.9738,0.5023,0.6985,150,24.9,1,1,,closed
EDGE-070705,JCT-FDR-0099-006,FUSE-XFMR-034820,FDR-0099,SUB-022,lateral_underground,1/0 AL,BC,0.1,528.3,0.5834,0.4941,0.5345,230,24.9,2,0,,closed
EDGE-070706,FUSE-XFMR-034820,XFMR-034820,FDR-0099,SUB-022,lateral_underground,1/0 AL,BC,0.567,2993.5,0.5828,0.4798,0.5345,230,24.9,2,0,,closed
EDGE-070707,JCT-FDR-0099-006,FUSE-XFMR-034821,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.102,540.9,0.9761,0.483,0.6985,150,24.9,1,1,,closed
EDGE-070708,FUSE-XFMR-034821,XFMR-034821,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.581,3065.3,0.9573,0.4909,0.6985,150,24.9,1,1,,closed
EDGE-070709,JCT-FDR-0099-006,FUSE-XFMR-034822,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.104,549.6,0.5785,0.5179,0.5345,230,24.9,2,1,,closed
EDGE-070710,FUSE-XFMR-034822,XFMR-034822,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.59,3114.7,0.6506,0.4995,0.5345,230,24.9,2,1,,closed
EDGE-070711,JCT-FDR-0099-006,FUSE-XFMR-034823,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.107,563.1,1.4215,0.5136,1.007,100,24.9,2,1,,closed
EDGE-070712,FUSE-XFMR-034823,XFMR-034823,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.604,3191.0,1.4699,0.4911,1.007,100,24.9,2,1,,closed
EDGE-070713,JCT-FDR-0099-006,FUSE-XFMR-034824,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.109,577.4,1.4204,0.4887,1.007,100,24.9,2,1,,closed
EDGE-070714,FUSE-XFMR-034824,XFMR-034824,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.62,3271.8,1.523,0.539,1.007,100,24.9,2,1,,closed
EDGE-070715,JCT-FDR-0099-006,FUSE-XFMR-034825,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.111,585.3,0.3172,0.4294,0.3655,340,24.9,2,1,,closed
EDGE-070716,FUSE-XFMR-034825,XFMR-034825,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.628,3316.6,0.2852,0.4444,0.3655,340,24.9,2,1,,closed
EDGE-070717,JCT-FDR-0099-006,FUSE-XFMR-034826,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.114,599.5,1.608,0.467,1.007,100,24.9,1,0,,closed
EDGE-070718,FUSE-XFMR-034826,XFMR-034826,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.643,3397.4,1.5407,0.5108,1.007,100,24.9,1,0,,closed
EDGE-070719,JCT-FDR-0099-006,FUSE-XFMR-034827,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.116,612.2,1.6499,0.5546,1.007,100,24.9,3,0,,closed
EDGE-070720,FUSE-XFMR-034827,XFMR-034827,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.657,3469.2,1.5413,0.5462,1.007,100,24.9,3,0,,closed
EDGE-070721,JCT-FDR-0099-006,FUSE-XFMR-034828,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.119,626.5,1.558,0.4973,1.007,100,24.9,1,1,,closed
EDGE-070722,FUSE-XFMR-034828,XFMR-034828,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.672,3550.0,1.6411,0.5478,1.007,100,24.9,1,1,,closed
EDGE-070723,JCT-FDR-0099-006,FUSE-XFMR-034829,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.12,634.4,0.9844,0.5387,0.6985,150,24.9,1,0,,closed
EDGE-070724,FUSE-XFMR-034829,XFMR-034829,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.681,3594.9,0.9676,0.5444,0.6985,150,24.9,1,0,,closed
EDGE-070725,JCT-FDR-0099-006,FUSE-XFMR-034830,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.122,646.3,0.29,0.4653,0.3655,340,24.9,1,1,,closed
EDGE-070726,FUSE-XFMR-034830,XFMR-034830,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.694,3662.2,0.2946,0.4391,0.3655,340,24.9,1,1,,closed
EDGE-070727,JCT-FDR-0099-006,JCT-FDR-0099-007,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.84,4435.2,0.5606,0.4816,0.5876,230,24.9,3,1,,closed
EDGE-070728,JCT-FDR-0099-007,FUSE-XFMR-034831,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.002,7.9,0.5418,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-070729,FUSE-XFMR-034831,XFMR-034831,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.009,44.9,0.5746,0.4582,0.5345,230,24.9,1,1,,closed
EDGE-070730,JCT-FDR-0099-007,FUSE-XFMR-034832,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.003,13.5,0.8391,0.4912,0.6985,150,24.9,1,0,,closed
EDGE-070731,FUSE-XFMR-034832,XFMR-034832,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.014,76.3,0.8573,0.5183,0.6985,150,24.9,1,0,,closed
EDGE-070732,JCT-FDR-0099-007,FUSE-XFMR-034833,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.005,26.1,0.6234,0.5065,0.5345,230,24.9,1,0,,closed
EDGE-070733,FUSE-XFMR-034833,XFMR-034833,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.028,148.1,0.6206,0.5004,0.5345,230,24.9,1,0,,closed
EDGE-070734,JCT-FDR-0099-007,FUSE-XFMR-034834,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.007,34.8,1.5778,0.4678,1.007,100,24.9,2,1,,closed
EDGE-070735,FUSE-XFMR-034834,XFMR-034834,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.037,197.5,1.361,0.4787,1.007,100,24.9,2,1,,closed
EDGE-070736,JCT-FDR-0099-007,FUSE-XFMR-034835,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.01,50.7,0.6017,0.4575,0.5345,230,24.9,2,0,,closed
EDGE-070737,FUSE-XFMR-034835,XFMR-034835,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.054,287.2,0.5673,0.4559,0.5345,230,24.9,2,0,,closed
EDGE-070738,JCT-FDR-0099-007,FUSE-XFMR-034836,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.012,61.0,0.8245,0.4795,0.6985,150,24.9,1,0,,closed
EDGE-070739,FUSE-XFMR-034836,XFMR-034836,FDR-0099,SUB-022,lateral_underground,#2 ACSR,C,0.065,345.6,0.8955,0.4606,0.6985,150,24.9,1,0,,closed
EDGE-070740,JCT-FDR-0099-007,FUSE-XFMR-034837,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.014,75.2,1.3752,0.5607,1.007,100,24.9,1,0,,closed
EDGE-070741,FUSE-XFMR-034837,XFMR-034837,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.081,426.4,1.3745,0.4646,1.007,100,24.9,1,0,,closed
EDGE-070742,JCT-FDR-0099-007,FUSE-XFMR-034838,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.016,85.5,0.8326,0.513,0.6985,150,24.9,1,1,,closed
EDGE-070743,FUSE-XFMR-034838,XFMR-034838,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.092,484.7,0.8551,0.5,0.6985,150,24.9,1,1,,closed
EDGE-070744,JCT-FDR-0099-007,FUSE-XFMR-034839,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.018,95.8,0.5818,0.4838,0.5345,230,24.9,2,1,,closed
EDGE-070745,FUSE-XFMR-034839,XFMR-034839,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.103,543.0,0.63,0.5094,0.5345,230,24.9,2,1,,closed
EDGE-070746,JCT-FDR-0099-007,FUSE-XFMR-034840,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.02,107.7,1.5018,0.5214,1.007,100,24.9,1,1,,closed
EDGE-070747,FUSE-XFMR-034840,XFMR-034840,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.116,610.4,1.4555,0.536,1.007,100,24.9,1,1,,closed
EDGE-070748,JCT-FDR-0099-007,FUSE-XFMR-034841,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.023,123.6,0.2804,0.423,0.3655,340,24.9,2,1,,closed
EDGE-070749,FUSE-XFMR-034841,XFMR-034841,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.133,700.1,0.2784,0.4083,0.3655,340,24.9,2,1,,closed
EDGE-070750,JCT-FDR-0099-007,FUSE-XFMR-034842,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.025,133.1,0.9327,0.4537,0.6985,150,24.9,3,1,,closed
EDGE-070751,FUSE-XFMR-034842,XFMR-034842,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.143,754.0,0.8509,0.4948,0.6985,150,24.9,3,1,,closed
EDGE-070752,JCT-FDR-0099-007,FUSE-XFMR-034843,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.028,147.3,0.8541,0.522,0.6985,150,24.9,3,1,,closed
EDGE-070753,FUSE-XFMR-034843,XFMR-034843,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.158,834.8,0.8241,0.5254,0.6985,150,24.9,3,1,,closed
EDGE-070754,JCT-FDR-0099-007,FUSE-XFMR-034844,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.03,158.4,0.633,0.4865,0.5345,230,24.9,1,1,,closed
EDGE-070755,FUSE-XFMR-034844,XFMR-034844,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.17,897.6,0.5676,0.4582,0.5345,230,24.9,1,1,,closed
EDGE-070756,JCT-FDR-0099-007,FUSE-XFMR-034845,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.032,167.9,0.8382,0.4823,0.6985,150,24.9,2,1,,closed
EDGE-070757,FUSE-XFMR-034845,XFMR-034845,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.18,951.5,0.9224,0.5406,0.6985,150,24.9,2,1,,closed
EDGE-070758,JCT-FDR-0099-007,FUSE-XFMR-034846,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.035,182.2,0.8939,0.5196,0.6985,150,24.9,2,1,,closed
EDGE-070759,FUSE-XFMR-034846,XFMR-034846,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,BC,0.196,1032.2,0.8207,0.4907,0.6985,150,24.9,2,1,,closed
EDGE-070760,JCT-FDR-0099-007,FUSE-XFMR-034847,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.037,196.4,0.2963,0.4223,0.3655,340,24.9,3,1,,closed
EDGE-070761,FUSE-XFMR-034847,XFMR-034847,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.211,1113.0,0.3174,0.419,0.3655,340,24.9,3,1,,closed
EDGE-070762,JCT-FDR-0099-007,FUSE-XFMR-034848,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.039,207.5,0.9755,0.5277,0.6985,150,24.9,2,0,,closed
EDGE-070763,FUSE-XFMR-034848,XFMR-034848,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.223,1175.9,0.8866,0.5228,0.6985,150,24.9,2,0,,closed
EDGE-070764,JCT-FDR-0099-007,FUSE-XFMR-034849,FDR-0099,SUB-022,lateral_underground,1/0 AL,B,0.041,217.0,0.5382,0.4888,0.5345,230,24.9,1,0,,closed
EDGE-070765,FUSE-XFMR-034849,XFMR-034849,FDR-0099,SUB-022,lateral_underground,1/0 AL,B,0.233,1229.7,0.6162,0.4923,0.5345,230,24.9,1,0,,closed
EDGE-070766,JCT-FDR-0099-007,FUSE-XFMR-034850,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.044,231.3,0.5812,0.4994,0.5345,230,24.9,2,1,,closed
EDGE-070767,FUSE-XFMR-034850,XFMR-034850,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.248,1310.5,0.5449,0.4698,0.5345,230,24.9,2,1,,closed
EDGE-070768,JCT-FDR-0099-007,FUSE-XFMR-034851,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.046,241.6,0.9623,0.4548,0.6985,150,24.9,3,1,,closed
EDGE-070769,FUSE-XFMR-034851,XFMR-034851,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.259,1368.8,0.8236,0.5106,0.6985,150,24.9,3,1,,closed
EDGE-070770,JCT-FDR-0099-007,FUSE-XFMR-034852,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.048,255.8,0.9257,0.4961,0.6985,150,24.9,2,1,,closed
EDGE-070771,FUSE-XFMR-034852,XFMR-034852,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.275,1449.6,0.9344,0.5239,0.6985,150,24.9,2,1,,closed
EDGE-070772,JCT-FDR-0099-007,FUSE-XFMR-034853,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.05,266.1,0.3237,0.4062,0.3655,340,24.9,1,1,,closed
EDGE-070773,FUSE-XFMR-034853,XFMR-034853,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.286,1508.0,0.2801,0.4429,0.3655,340,24.9,1,1,,closed
EDGE-070774,JCT-FDR-0099-007,FUSE-XFMR-034854,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.052,277.2,0.5955,0.4802,0.5345,230,24.9,2,1,,closed
EDGE-070775,FUSE-XFMR-034854,XFMR-034854,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.297,1570.8,0.5913,0.4851,0.5345,230,24.9,2,1,,closed
EDGE-070776,JCT-FDR-0099-007,FUSE-XFMR-034855,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.055,289.9,0.3118,0.4217,0.3655,340,24.9,1,1,,closed
EDGE-070777,FUSE-XFMR-034855,XFMR-034855,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.311,1642.6,0.323,0.4178,0.3655,340,24.9,1,1,,closed
EDGE-070778,JCT-FDR-0099-007,FUSE-XFMR-034856,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.058,306.5,1.3794,0.4915,1.007,100,24.9,2,0,,closed
EDGE-070779,FUSE-XFMR-034856,XFMR-034856,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.329,1736.9,1.4433,0.532,1.007,100,24.9,2,0,,closed
EDGE-070780,JCT-FDR-0099-007,FUSE-XFMR-034857,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.06,316.0,1.4067,0.5298,1.007,100,24.9,1,1,,closed
EDGE-070781,FUSE-XFMR-034857,XFMR-034857,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.339,1790.7,1.4534,0.4763,1.007,100,24.9,1,1,,closed
EDGE-070782,JCT-FDR-0099-007,FUSE-XFMR-034858,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.062,329.5,0.2709,0.418,0.3655,340,24.9,2,1,,closed
EDGE-070783,FUSE-XFMR-034858,XFMR-034858,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.354,1867.0,0.2755,0.4139,0.3655,340,24.9,2,1,,closed
EDGE-070784,JCT-FDR-0099-007,FUSE-XFMR-034859,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.065,342.1,1.4918,0.501,1.007,100,24.9,2,1,,closed
EDGE-070785,FUSE-XFMR-034859,XFMR-034859,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.367,1938.8,1.4106,0.5235,1.007,100,24.9,2,1,,closed
EDGE-070786,JCT-FDR-0099-007,FUSE-XFMR-034860,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.067,352.4,1.4552,0.4601,1.007,100,24.9,2,0,,closed
EDGE-070787,FUSE-XFMR-034860,XFMR-034860,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.378,1997.2,1.5415,0.4615,1.007,100,24.9,2,0,,closed
EDGE-070788,JCT-FDR-0099-007,FUSE-XFMR-034861,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.069,363.5,0.5819,0.4308,0.5345,230,24.9,3,1,,closed
EDGE-070789,FUSE-XFMR-034861,XFMR-034861,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.39,2060.0,0.637,0.4365,0.5345,230,24.9,3,1,,closed
EDGE-070790,JCT-FDR-0099-007,FUSE-XFMR-034862,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.072,379.4,0.5404,0.5113,0.5345,230,24.9,3,1,,closed
EDGE-070791,FUSE-XFMR-034862,XFMR-034862,FDR-0099,SUB-022,lateral_overhead,1/0 AL,ABC,0.407,2149.8,0.6011,0.4607,0.5345,230,24.9,3,1,,closed
EDGE-070792,JCT-FDR-0099-007,FUSE-XFMR-034863,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.074,391.2,1.4232,0.5375,1.007,100,24.9,2,1,,closed
EDGE-070793,FUSE-XFMR-034863,XFMR-034863,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.42,2217.1,1.4635,0.5367,1.007,100,24.9,2,1,,closed
EDGE-070794,JCT-FDR-0099-007,FUSE-XFMR-034864,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.076,401.5,0.9736,0.4565,0.6985,150,24.9,2,0,,closed
EDGE-070795,FUSE-XFMR-034864,XFMR-034864,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.431,2275.4,0.9542,0.5297,0.6985,150,24.9,2,0,,closed
EDGE-070796,JCT-FDR-0099-007,FUSE-XFMR-034865,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.078,413.4,0.8872,0.4637,0.6985,150,24.9,2,1,,closed
EDGE-070797,FUSE-XFMR-034865,XFMR-034865,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.444,2342.7,0.8496,0.5301,0.6985,150,24.9,2,1,,closed
EDGE-070798,JCT-FDR-0099-007,FUSE-XFMR-034866,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.081,427.7,1.5903,0.5423,1.007,100,24.9,2,0,,closed
EDGE-070799,FUSE-XFMR-034866,XFMR-034866,FDR-0099,SUB-022,lateral_underground,#4 CU,BC,0.459,2423.5,1.6432,0.5619,1.007,100,24.9,2,0,,closed
EDGE-070800,JCT-FDR-0099-007,FUSE-XFMR-034867,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.083,438.0,1.6137,0.5444,1.007,100,24.9,1,0,,closed
EDGE-070801,FUSE-XFMR-034867,XFMR-034867,FDR-0099,SUB-022,lateral_underground,#4 CU,B,0.47,2481.9,1.5254,0.5036,1.007,100,24.9,1,0,,closed
EDGE-070802,JCT-FDR-0099-007,FUSE-XFMR-034868,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.086,452.2,0.6125,0.5084,0.5345,230,24.9,1,0,,closed
EDGE-070803,FUSE-XFMR-034868,XFMR-034868,FDR-0099,SUB-022,lateral_underground,1/0 AL,C,0.485,2562.6,0.5452,0.4438,0.5345,230,24.9,1,0,,closed
EDGE-070804,JCT-FDR-0099-007,FUSE-XFMR-034869,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.088,463.3,0.6199,0.4388,0.5345,230,24.9,1,1,,closed
EDGE-070805,FUSE-XFMR-034869,XFMR-034869,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.497,2625.5,0.5667,0.4317,0.5345,230,24.9,1,1,,closed
EDGE-070806,JCT-FDR-0099-007,FUSE-XFMR-034870,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.09,474.4,0.9437,0.5148,0.6985,150,24.9,1,1,,closed
EDGE-070807,FUSE-XFMR-034870,XFMR-034870,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,C,0.509,2688.3,0.9014,0.5345,0.6985,150,24.9,1,1,,closed
EDGE-070808,JCT-FDR-0099-007,FUSE-XFMR-034871,FDR-0099,SUB-022,lateral_underground,#4 CU,AC,0.093,488.7,1.584,0.5304,1.007,100,24.9,2,0,,closed
EDGE-070809,FUSE-XFMR-034871,XFMR-034871,FDR-0099,SUB-022,lateral_underground,#4 CU,AC,0.524,2769.1,1.4495,0.4713,1.007,100,24.9,2,0,,closed
EDGE-070810,JCT-FDR-0099-007,FUSE-XFMR-034872,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.094,498.2,0.6014,0.4333,0.5345,230,24.9,2,1,,closed
EDGE-070811,FUSE-XFMR-034872,XFMR-034872,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.535,2823.0,0.5892,0.4983,0.5345,230,24.9,2,1,,closed
EDGE-070812,JCT-FDR-0099-007,FUSE-XFMR-034873,FDR-0099,SUB-022,lateral_underground,#2 ACSR,BC,0.097,510.0,0.8875,0.5109,0.6985,150,24.9,2,0,,closed
EDGE-070813,FUSE-XFMR-034873,XFMR-034873,FDR-0099,SUB-022,lateral_underground,#2 ACSR,BC,0.547,2890.3,0.903,0.5342,0.6985,150,24.9,2,0,,closed
EDGE-070814,JCT-FDR-0099-007,FUSE-XFMR-034874,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.099,522.7,1.4971,0.4992,1.007,100,24.9,1,1,,closed
EDGE-070815,FUSE-XFMR-034874,XFMR-034874,FDR-0099,SUB-022,lateral_overhead,#4 CU,C,0.561,2962.1,1.4408,0.513,1.007,100,24.9,1,1,,closed
EDGE-070816,JCT-FDR-0099-007,FUSE-XFMR-034875,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.101,533.8,0.6223,0.521,0.5345,230,24.9,2,1,,closed
EDGE-070817,FUSE-XFMR-034875,XFMR-034875,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.573,3024.9,0.5364,0.5185,0.5345,230,24.9,2,1,,closed
EDGE-070818,JCT-FDR-0099-007,FUSE-XFMR-034876,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.104,549.6,0.6508,0.4897,0.5345,230,24.9,1,0,,closed
EDGE-070819,FUSE-XFMR-034876,XFMR-034876,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.59,3114.7,0.639,0.5091,0.5345,230,24.9,1,0,,closed
EDGE-070820,JCT-FDR-0099-007,FUSE-XFMR-034877,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.106,557.6,0.2872,0.4479,0.3655,340,24.9,1,1,,closed
EDGE-070821,FUSE-XFMR-034877,XFMR-034877,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.598,3159.6,0.2973,0.4275,0.3655,340,24.9,1,1,,closed
EDGE-070822,JCT-FDR-0099-007,FUSE-XFMR-034878,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.108,571.0,0.274,0.3985,0.3655,340,24.9,2,1,,closed
EDGE-070823,FUSE-XFMR-034878,XFMR-034878,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.613,3235.8,0.3041,0.4729,0.3655,340,24.9,2,1,,closed
EDGE-070824,JCT-FDR-0099-007,FUSE-XFMR-034879,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.111,586.9,0.9376,0.5091,0.6985,150,24.9,2,0,,closed
EDGE-070825,FUSE-XFMR-034879,XFMR-034879,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AC,0.63,3325.6,0.9372,0.4769,0.6985,150,24.9,2,0,,closed
EDGE-070826,JCT-FDR-0099-007,FUSE-XFMR-034880,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.113,594.8,0.8206,0.5479,0.6985,150,24.9,1,1,,closed
EDGE-070827,FUSE-XFMR-034880,XFMR-034880,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.638,3370.5,0.8299,0.5193,0.6985,150,24.9,1,1,,closed
EDGE-070828,JCT-FDR-0099-007,FUSE-XFMR-034881,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.115,609.0,1.5402,0.5554,1.007,100,24.9,2,1,,closed
EDGE-070829,FUSE-XFMR-034881,XFMR-034881,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.654,3451.3,1.3781,0.5025,1.007,100,24.9,2,1,,closed
EDGE-070830,JCT-FDR-0099-007,FUSE-XFMR-034882,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.118,622.5,0.6267,0.4407,0.5345,230,24.9,1,1,,closed
EDGE-070831,FUSE-XFMR-034882,XFMR-034882,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.668,3527.6,0.5513,0.4491,0.5345,230,24.9,1,1,,closed
EDGE-070832,JCT-FDR-0099-007,FUSE-XFMR-034883,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.12,634.4,0.3219,0.4385,0.3655,340,24.9,1,1,,closed
EDGE-070833,FUSE-XFMR-034883,XFMR-034883,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.681,3594.9,0.3172,0.3938,0.3655,340,24.9,1,1,,closed
EDGE-070834,JCT-FDR-0099-007,FUSE-XFMR-034884,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.122,645.5,0.5797,0.4581,0.5345,230,24.9,2,0,,closed
EDGE-070835,FUSE-XFMR-034884,XFMR-034884,FDR-0099,SUB-022,lateral_underground,1/0 AL,AB,0.693,3657.7,0.6507,0.4985,0.5345,230,24.9,2,0,,closed
EDGE-070836,JCT-FDR-0099-007,JCT-FDR-0099-008,FDR-0099,SUB-022,primary_underground,1/0 AL,ABC,0.83,4382.4,0.5927,0.516,0.5395,230,24.9,3,0,,closed
EDGE-070837,JCT-FDR-0099-008,FUSE-XFMR-034885,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.001,5.5,1.4107,0.4788,1.007,100,24.9,1,1,,closed
EDGE-070838,FUSE-XFMR-034885,XFMR-034885,FDR-0099,SUB-022,lateral_overhead,#4 CU,A,0.006,31.4,1.5273,0.5162,1.007,100,24.9,1,1,,closed
EDGE-070839,JCT-FDR-0099-008,FUSE-XFMR-034886,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.002,12.7,1.4259,0.4869,1.007,100,24.9,2,1,,closed
