edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-070840,FUSE-XFMR-034886,XFMR-034886,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.014,71.8,1.3897,0.4965,1.007,100,24.9,2,1,,closed
EDGE-070841,JCT-FDR-0099-008,FUSE-XFMR-034887,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.005,24.6,0.5993,0.4422,0.5345,230,24.9,2,1,,closed
EDGE-070842,FUSE-XFMR-034887,XFMR-034887,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.026,139.1,0.6357,0.4726,0.5345,230,24.9,2,1,,closed
EDGE-070843,JCT-FDR-0099-008,FUSE-XFMR-034888,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.007,38.8,1.3826,0.5091,1.007,100,24.9,3,1,,closed
EDGE-070844,FUSE-XFMR-034888,XFMR-034888,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.042,219.9,1.554,0.472,1.007,100,24.9,3,1,,closed
EDGE-070845,JCT-FDR-0099-008,FUSE-XFMR-034889,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.009,47.5,0.9245,0.5301,0.6985,150,24.9,1,1,,closed
EDGE-070846,FUSE-XFMR-034889,XFMR-034889,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,A,0.051,269.3,0.9598,0.512,0.6985,150,24.9,1,1,,closed
EDGE-070847,JCT-FDR-0099-008,FUSE-XFMR-034890,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.012,62.6,0.2759,0.4554,0.3655,340,24.9,2,1,,closed
EDGE-070848,FUSE-XFMR-034890,XFMR-034890,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.067,354.6,0.3022,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-070849,JCT-FDR-0099-008,FUSE-XFMR-034891,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.014,72.1,1.3615,0.5426,1.007,100,24.9,2,1,,closed
EDGE-070850,FUSE-XFMR-034891,XFMR-034891,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.077,408.4,1.4451,0.5022,1.007,100,24.9,2,1,,closed
EDGE-070851,JCT-FDR-0099-008,FUSE-XFMR-034892,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.016,84.0,0.2822,0.4185,0.3655,340,24.9,1,1,,closed
EDGE-070852,FUSE-XFMR-034892,XFMR-034892,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.09,475.7,0.3109,0.4565,0.3655,340,24.9,1,1,,closed
EDGE-070853,JCT-FDR-0099-008,FUSE-XFMR-034893,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.018,97.4,0.3245,0.4338,0.3655,340,24.9,3,1,,closed
EDGE-070854,FUSE-XFMR-034893,XFMR-034893,FDR-0099,SUB-022,lateral_overhead,4/0 AL,ABC,0.105,552.0,0.2967,0.3912,0.3655,340,24.9,3,1,,closed
EDGE-070855,JCT-FDR-0099-008,FUSE-XFMR-034894,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.021,110.9,1.4392,0.4609,1.007,100,24.9,1,1,,closed
EDGE-070856,FUSE-XFMR-034894,XFMR-034894,FDR-0099,SUB-022,lateral_overhead,#4 CU,B,0.119,628.3,1.4878,0.5138,1.007,100,24.9,1,1,,closed
EDGE-070857,JCT-FDR-0099-008,FUSE-XFMR-034895,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.023,122.8,0.9656,0.4835,0.6985,150,24.9,2,0,,closed
EDGE-070858,FUSE-XFMR-034895,XFMR-034895,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.132,695.6,0.9625,0.5349,0.6985,150,24.9,2,0,,closed
EDGE-070859,JCT-FDR-0099-008,FUSE-XFMR-034896,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.026,136.2,0.8534,0.5515,0.6985,150,24.9,2,1,,closed
EDGE-070860,FUSE-XFMR-034896,XFMR-034896,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,AB,0.146,771.9,0.8349,0.4782,0.6985,150,24.9,2,1,,closed
EDGE-070861,JCT-FDR-0099-008,FUSE-XFMR-034897,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.027,144.9,0.9005,0.4641,0.6985,150,24.9,3,1,,closed
EDGE-070862,FUSE-XFMR-034897,XFMR-034897,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.156,821.3,0.8177,0.551,0.6985,150,24.9,3,1,,closed
EDGE-070863,JCT-FDR-0099-008,FUSE-XFMR-034898,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.03,160.0,0.561,0.5092,0.5345,230,24.9,2,1,,closed
EDGE-070864,FUSE-XFMR-034898,XFMR-034898,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.172,906.6,0.5457,0.4882,0.5345,230,24.9,2,1,,closed
EDGE-070865,JCT-FDR-0099-008,FUSE-XFMR-034899,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.033,171.9,0.3151,0.4138,0.3655,340,24.9,2,0,,closed
EDGE-070866,FUSE-XFMR-034899,XFMR-034899,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.184,973.9,0.2724,0.3937,0.3655,340,24.9,2,0,,closed
EDGE-070867,JCT-FDR-0099-008,FUSE-XFMR-034900,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.035,182.2,0.3184,0.4131,0.3655,340,24.9,2,1,,closed
EDGE-070868,FUSE-XFMR-034900,XFMR-034900,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.196,1032.2,0.2739,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-070869,JCT-FDR-0099-008,FUSE-XFMR-034901,FDR-0099,SUB-022,lateral_underground,1/0 AL,ABC,0.037,193.2,0.6369,0.4777,0.5345,230,24.9,3,0,,closed
EDGE-070870,FUSE-XFMR-034901,XFMR-034901,FDR-0099,SUB-022,lateral_underground,1/0 AL,ABC,0.207,1095.1,0.5676,0.4479,0.5345,230,24.9,3,0,,closed
EDGE-070871,JCT-FDR-0099-008,FUSE-XFMR-034902,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.04,209.1,0.2897,0.4357,0.3655,340,24.9,1,1,,closed
EDGE-070872,FUSE-XFMR-034902,XFMR-034902,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.224,1184.8,0.3127,0.4019,0.3655,340,24.9,1,1,,closed
EDGE-070873,JCT-FDR-0099-008,FUSE-XFMR-034903,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.042,222.6,1.5617,0.5412,1.007,100,24.9,2,1,,closed
EDGE-070874,FUSE-XFMR-034903,XFMR-034903,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.239,1261.1,1.6283,0.5523,1.007,100,24.9,2,1,,closed
EDGE-070875,JCT-FDR-0099-008,FUSE-XFMR-034904,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.044,234.4,1.4862,0.5288,1.007,100,24.9,2,1,,closed
EDGE-070876,FUSE-XFMR-034904,XFMR-034904,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.252,1328.4,1.4083,0.4702,1.007,100,24.9,2,1,,closed
EDGE-070877,JCT-FDR-0099-008,FUSE-XFMR-034905,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.047,247.1,0.2842,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-070878,FUSE-XFMR-034905,XFMR-034905,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.265,1400.3,0.3099,0.4703,0.3655,340,24.9,1,1,,closed
EDGE-070879,JCT-FDR-0099-008,FUSE-XFMR-034906,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.048,254.2,0.8427,0.4525,0.6985,150,24.9,2,0,,closed
EDGE-070880,FUSE-XFMR-034906,XFMR-034906,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.273,1440.6,0.9347,0.4926,0.6985,150,24.9,2,0,,closed
EDGE-070881,JCT-FDR-0099-008,FUSE-XFMR-034907,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.051,266.9,1.3716,0.4613,1.007,100,24.9,2,1,,closed
EDGE-070882,FUSE-XFMR-034907,XFMR-034907,FDR-0099,SUB-022,lateral_overhead,#4 CU,AB,0.286,1512.5,1.6455,0.5593,1.007,100,24.9,2,1,,closed
EDGE-070883,JCT-FDR-0099-008,FUSE-XFMR-034908,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.053,282.0,0.9525,0.4948,0.6985,150,24.9,2,0,,closed
EDGE-070884,FUSE-XFMR-034908,XFMR-034908,FDR-0099,SUB-022,lateral_underground,#2 ACSR,AB,0.303,1597.7,0.8605,0.4564,0.6985,150,24.9,2,0,,closed
EDGE-070885,JCT-FDR-0099-008,FUSE-XFMR-034909,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.056,293.0,0.3104,0.4542,0.3655,340,24.9,1,1,,closed
EDGE-070886,FUSE-XFMR-034909,XFMR-034909,FDR-0099,SUB-022,lateral_overhead,4/0 AL,C,0.315,1660.6,0.2981,0.4276,0.3655,340,24.9,1,1,,closed
EDGE-070887,JCT-FDR-0099-008,FUSE-XFMR-034910,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.057,303.3,0.5714,0.4683,0.5345,230,24.9,2,1,,closed
EDGE-070888,FUSE-XFMR-034910,XFMR-034910,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.326,1718.9,0.5379,0.4937,0.5345,230,24.9,2,1,,closed
EDGE-070889,JCT-FDR-0099-008,FUSE-XFMR-034911,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.06,316.0,1.5644,0.5422,1.007,100,24.9,2,1,,closed
EDGE-070890,FUSE-XFMR-034911,XFMR-034911,FDR-0099,SUB-022,lateral_overhead,#4 CU,AC,0.339,1790.7,1.4237,0.5225,1.007,100,24.9,2,1,,closed
EDGE-070891,JCT-FDR-0099-008,FUSE-XFMR-034912,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.062,328.7,1.3808,0.4863,1.007,100,24.9,3,1,,closed
EDGE-070892,FUSE-XFMR-034912,XFMR-034912,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.353,1862.5,1.5127,0.5032,1.007,100,24.9,3,1,,closed
EDGE-070893,JCT-FDR-0099-008,FUSE-XFMR-034913,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.064,339.0,0.3244,0.4461,0.3655,340,24.9,2,0,,closed
EDGE-070894,FUSE-XFMR-034913,XFMR-034913,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.364,1920.9,0.2921,0.3927,0.3655,340,24.9,2,0,,closed
EDGE-070895,JCT-FDR-0099-008,FUSE-XFMR-034914,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.067,351.6,1.3962,0.5262,1.007,100,24.9,2,1,,closed
EDGE-070896,FUSE-XFMR-034914,XFMR-034914,FDR-0099,SUB-022,lateral_overhead,#4 CU,BC,0.377,1992.7,1.5996,0.5593,1.007,100,24.9,2,1,,closed
EDGE-070897,JCT-FDR-0099-008,FUSE-XFMR-034915,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.069,366.7,1.4234,0.5335,1.007,100,24.9,2,0,,closed
EDGE-070898,FUSE-XFMR-034915,XFMR-034915,FDR-0099,SUB-022,lateral_underground,#4 CU,AB,0.394,2077.9,1.6274,0.4848,1.007,100,24.9,2,0,,closed
EDGE-070899,JCT-FDR-0099-008,FUSE-XFMR-034916,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.072,379.4,0.59,0.5039,0.5345,230,24.9,1,1,,closed
EDGE-070900,FUSE-XFMR-034916,XFMR-034916,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.407,2149.8,0.6313,0.432,0.5345,230,24.9,1,1,,closed
EDGE-070901,JCT-FDR-0099-008,FUSE-XFMR-034917,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.075,393.6,1.5465,0.4685,1.007,100,24.9,3,1,,closed
EDGE-070902,FUSE-XFMR-034917,XFMR-034917,FDR-0099,SUB-022,lateral_overhead,#4 CU,ABC,0.422,2230.5,1.6257,0.5546,1.007,100,24.9,3,1,,closed
EDGE-070903,JCT-FDR-0099-008,FUSE-XFMR-034918,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.076,402.3,0.6329,0.5062,0.5345,230,24.9,2,1,,closed
EDGE-070904,FUSE-XFMR-034918,XFMR-034918,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.432,2279.9,0.5622,0.4943,0.5345,230,24.9,2,1,,closed
EDGE-070905,JCT-FDR-0099-008,FUSE-XFMR-034919,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.079,415.8,0.2887,0.4479,0.3655,340,24.9,2,1,,closed
EDGE-070906,FUSE-XFMR-034919,XFMR-034919,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AC,0.446,2356.2,0.2909,0.422,0.3655,340,24.9,2,1,,closed
EDGE-070907,JCT-FDR-0099-008,FUSE-XFMR-034920,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.081,427.7,0.9411,0.457,0.6985,150,24.9,1,0,,closed
EDGE-070908,FUSE-XFMR-034920,XFMR-034920,FDR-0099,SUB-022,lateral_underground,#2 ACSR,B,0.459,2423.5,0.855,0.4777,0.6985,150,24.9,1,0,,closed
EDGE-070909,JCT-FDR-0099-008,FUSE-XFMR-034921,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.083,438.8,0.2797,0.4629,0.3655,340,24.9,2,0,,closed
EDGE-070910,FUSE-XFMR-034921,XFMR-034921,FDR-0099,SUB-022,lateral_underground,4/0 AL,BC,0.471,2486.4,0.3122,0.4349,0.3655,340,24.9,2,0,,closed
EDGE-070911,JCT-FDR-0099-008,FUSE-XFMR-034922,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.085,451.4,0.5384,0.4318,0.5345,230,24.9,1,1,,closed
EDGE-070912,FUSE-XFMR-034922,XFMR-034922,FDR-0099,SUB-022,lateral_overhead,1/0 AL,B,0.484,2558.2,0.6282,0.4567,0.5345,230,24.9,1,1,,closed
EDGE-070913,JCT-FDR-0099-008,FUSE-XFMR-034923,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.087,461.7,0.3015,0.4486,0.3655,340,24.9,1,1,,closed
EDGE-070914,FUSE-XFMR-034923,XFMR-034923,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.496,2616.5,0.2834,0.4615,0.3655,340,24.9,1,1,,closed
EDGE-070915,JCT-FDR-0099-008,FUSE-XFMR-034924,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.091,479.2,0.5487,0.5136,0.5345,230,24.9,2,1,,closed
EDGE-070916,FUSE-XFMR-034924,XFMR-034924,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AC,0.514,2715.2,0.5382,0.4356,0.5345,230,24.9,2,1,,closed
EDGE-070917,JCT-FDR-0099-008,FUSE-XFMR-034925,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.093,490.2,0.6447,0.4728,0.5345,230,24.9,1,1,,closed
EDGE-070918,FUSE-XFMR-034925,XFMR-034925,FDR-0099,SUB-022,lateral_overhead,1/0 AL,C,0.526,2778.1,0.6148,0.4482,0.5345,230,24.9,1,1,,closed
EDGE-070919,JCT-FDR-0099-008,FUSE-XFMR-034926,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.095,500.5,0.3143,0.4071,0.3655,340,24.9,2,1,,closed
EDGE-070920,FUSE-XFMR-034926,XFMR-034926,FDR-0099,SUB-022,lateral_overhead,4/0 AL,AB,0.537,2836.4,0.2837,0.4137,0.3655,340,24.9,2,1,,closed
EDGE-070921,JCT-FDR-0099-008,FUSE-XFMR-034927,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.097,513.2,1.5488,0.5056,1.007,100,24.9,1,0,,closed
EDGE-070922,FUSE-XFMR-034927,XFMR-034927,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.551,2908.2,1.5406,0.536,1.007,100,24.9,1,0,,closed
EDGE-070923,JCT-FDR-0099-008,FUSE-XFMR-034928,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.099,522.7,0.3096,0.407,0.3655,340,24.9,1,1,,closed
EDGE-070924,FUSE-XFMR-034928,XFMR-034928,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.561,2962.1,0.3124,0.441,0.3655,340,24.9,1,1,,closed
EDGE-070925,JCT-FDR-0099-008,FUSE-XFMR-034929,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.101,534.6,0.811,0.5516,0.6985,150,24.9,3,1,,closed
EDGE-070926,FUSE-XFMR-034929,XFMR-034929,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.574,3029.4,0.8581,0.4739,0.6985,150,24.9,3,1,,closed
EDGE-070927,JCT-FDR-0099-008,FUSE-XFMR-034930,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.104,549.6,0.8647,0.4968,0.6985,150,24.9,3,1,,closed
EDGE-070928,FUSE-XFMR-034930,XFMR-034930,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,ABC,0.59,3114.7,0.8587,0.4843,0.6985,150,24.9,3,1,,closed
EDGE-070929,JCT-FDR-0099-008,FUSE-XFMR-034931,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.107,563.9,1.4136,0.524,1.007,100,24.9,3,0,,closed
EDGE-070930,FUSE-XFMR-034931,XFMR-034931,FDR-0099,SUB-022,lateral_underground,#4 CU,ABC,0.605,3195.5,1.5172,0.4948,1.007,100,24.9,3,0,,closed
EDGE-070931,JCT-FDR-0099-008,FUSE-XFMR-034932,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.108,571.8,0.9674,0.4782,0.6985,150,24.9,1,1,,closed
EDGE-070932,FUSE-XFMR-034932,XFMR-034932,FDR-0099,SUB-022,lateral_overhead,#2 ACSR,B,0.614,3240.3,0.858,0.4782,0.6985,150,24.9,1,1,,closed
EDGE-070933,JCT-FDR-0099-008,FUSE-XFMR-034933,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.111,586.1,0.3024,0.4585,0.3655,340,24.9,1,1,,closed
EDGE-070934,FUSE-XFMR-034933,XFMR-034933,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.629,3321.1,0.293,0.4706,0.3655,340,24.9,1,1,,closed
EDGE-070935,JCT-FDR-0099-008,FUSE-XFMR-034934,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.113,598.8,0.3247,0.4759,0.3655,340,24.9,2,1,,closed
EDGE-070936,FUSE-XFMR-034934,XFMR-034934,FDR-0099,SUB-022,lateral_overhead,4/0 AL,BC,0.643,3392.9,0.306,0.4265,0.3655,340,24.9,2,1,,closed
EDGE-070937,JCT-FDR-0099-008,FUSE-XFMR-034935,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.115,609.0,0.5417,0.5208,0.5345,230,24.9,2,1,,closed
EDGE-070938,FUSE-XFMR-034935,XFMR-034935,FDR-0099,SUB-022,lateral_overhead,1/0 AL,AB,0.654,3451.3,0.5514,0.4687,0.5345,230,24.9,2,1,,closed
EDGE-070939,JCT-FDR-0099-008,FUSE-XFMR-034936,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.118,623.3,1.5709,0.534,1.007,100,24.9,1,0,,closed
EDGE-070940,FUSE-XFMR-034936,XFMR-034936,FDR-0099,SUB-022,lateral_underground,#4 CU,A,0.669,3532.1,1.4154,0.5118,1.007,100,24.9,1,0,,closed
EDGE-070941,JCT-FDR-0099-008,FUSE-XFMR-034937,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.12,632.0,0.2842,0.4013,0.3655,340,24.9,1,1,,closed
EDGE-070942,FUSE-XFMR-034937,XFMR-034937,FDR-0099,SUB-022,lateral_overhead,4/0 AL,B,0.678,3581.4,0.311,0.4093,0.3655,340,24.9,1,1,,closed
EDGE-070943,JCT-FDR-0099-008,FUSE-XFMR-034938,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.122,645.5,0.5519,0.4664,0.5345,230,24.9,2,1,,closed
EDGE-070944,FUSE-XFMR-034938,XFMR-034938,FDR-0099,SUB-022,lateral_overhead,1/0 AL,BC,0.693,3657.7,0.5816,0.4518,0.5345,230,24.9,2,1,,closed
EDGE-070945,JCT-FDR-0099-008,JCT-FDR-0099-009,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.83,4382.4,0.5953,0.5043,0.5612,230,24.9,3,1,,closed
EDGE-070946,JCT-FDR-0099-009,FUSE-XFMR-034939,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.001,4.8,0.5342,0.4609,0.5345,230,24.9,1,0,,closed
EDGE-070947,FUSE-XFMR-034939,XFMR-034939,FDR-0099,SUB-022,lateral_underground,1/0 AL,A,0.005,26.9,0.6403,0.4546,0.5345,230,24.9,1,0,,closed
EDGE-070948,JCT-FDR-0099-009,FUSE-XFMR-034940,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.003,14.3,0.2888,0.4403,0.3655,340,24.9,1,1,,closed
EDGE-070949,FUSE-XFMR-034940,XFMR-034940,FDR-0099,SUB-022,lateral_overhead,4/0 AL,A,0.015,80.8,0.2898,0.4256,0.3655,340,24.9,1,1,,closed
EDGE-070950,JCT-FDR-0099-009,FDR-0099-TAIL,FDR-0099,SUB-022,primary_overhead,1/0 AL,ABC,0.03,158.4,0.6123,0.4966,0.5345,230,24.9,3,1,,open
EDGE-070951,SUB-023,FDR-0100-HEAD,FDR-0100,SUB-023,bus_tie,477 ACSR,ABC,0.01,52.8,0.2285,0.4051,0.318,530,12.47,3,1,,closed
EDGE-070952,FDR-0100-HEAD,JCT-FDR-0100-001,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.06,316.8,0.2317,0.4393,0.3209,530,12.47,3,1,,closed
EDGE-070953,JCT-FDR-0100-001,FUSE-XFMR-034941,FDR-0100,SUB-023,lateral_overhead,1/0 AL,A,0.001,4.0,0.6148,0.4956,0.5345,230,12.47,1,1,,closed
EDGE-070954,FUSE-XFMR-034941,XFMR-034941,FDR-0100,SUB-023,lateral_overhead,1/0 AL,A,0.004,22.4,0.5418,0.4393,0.5345,230,12.47,1,1,,closed
EDGE-070955,JCT-FDR-0100-001,FUSE-XFMR-034942,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.009,49.1,0.9274,0.5464,0.6985,150,12.47,1,1,,closed
EDGE-070956,FUSE-XFMR-034942,XFMR-034942,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.053,278.3,0.9081,0.4638,0.6985,150,12.47,1,1,,closed
EDGE-070957,JCT-FDR-0100-001,FUSE-XFMR-034943,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.018,93.5,0.3155,0.4457,0.3655,340,12.47,2,1,,closed
EDGE-070958,FUSE-XFMR-034943,XFMR-034943,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.1,529.6,0.2931,0.4335,0.3655,340,12.47,2,1,,closed
EDGE-070959,JCT-FDR-0100-001,FUSE-XFMR-034944,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.026,139.4,1.455,0.4948,1.007,100,12.47,2,1,,closed
EDGE-070960,FUSE-XFMR-034944,XFMR-034944,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.15,789.9,1.5084,0.5278,1.007,100,12.47,2,1,,closed
EDGE-070961,JCT-FDR-0100-001,FUSE-XFMR-034945,FDR-0100,SUB-023,lateral_underground,4/0 AL,ABC,0.034,181.4,0.2732,0.4295,0.3655,340,12.47,3,0,,closed
EDGE-070962,FUSE-XFMR-034945,XFMR-034945,FDR-0100,SUB-023,lateral_underground,4/0 AL,ABC,0.195,1027.8,0.3136,0.4619,0.3655,340,12.47,3,0,,closed
EDGE-070963,JCT-FDR-0100-001,FUSE-XFMR-034946,FDR-0100,SUB-023,lateral_underground,#4 CU,AC,0.043,226.5,1.5108,0.4943,1.007,100,12.47,2,0,,closed
EDGE-070964,FUSE-XFMR-034946,XFMR-034946,FDR-0100,SUB-023,lateral_underground,#4 CU,AC,0.243,1283.6,1.457,0.5271,1.007,100,12.47,2,0,,closed
EDGE-070965,JCT-FDR-0100-001,FUSE-XFMR-034947,FDR-0100,SUB-023,lateral_underground,#4 CU,BC,0.052,277.2,1.5182,0.5492,1.007,100,12.47,2,0,,closed
EDGE-070966,FUSE-XFMR-034947,XFMR-034947,FDR-0100,SUB-023,lateral_underground,#4 CU,BC,0.297,1570.8,1.5702,0.5013,1.007,100,12.47,2,0,,closed
EDGE-070967,JCT-FDR-0100-001,FUSE-XFMR-034948,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,C,0.061,322.3,0.9354,0.4897,0.6985,150,12.47,1,1,,closed
EDGE-070968,FUSE-XFMR-034948,XFMR-034948,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,C,0.346,1826.6,0.968,0.4906,0.6985,150,12.47,1,1,,closed
EDGE-070969,JCT-FDR-0100-001,FUSE-XFMR-034949,FDR-0100,SUB-023,lateral_underground,#4 CU,B,0.069,363.5,1.3601,0.5418,1.007,100,12.47,1,0,,closed
EDGE-070970,FUSE-XFMR-034949,XFMR-034949,FDR-0100,SUB-023,lateral_underground,#4 CU,B,0.39,2060.0,1.3891,0.4971,1.007,100,12.47,1,0,,closed
EDGE-070971,JCT-FDR-0100-001,FUSE-XFMR-034950,FDR-0100,SUB-023,lateral_overhead,4/0 AL,B,0.078,413.4,0.2935,0.4392,0.3655,340,12.47,1,1,,closed
EDGE-070972,FUSE-XFMR-034950,XFMR-034950,FDR-0100,SUB-023,lateral_overhead,4/0 AL,B,0.444,2342.7,0.2714,0.4059,0.3655,340,12.47,1,1,,closed
EDGE-070973,JCT-FDR-0100-001,FUSE-XFMR-034951,FDR-0100,SUB-023,lateral_overhead,1/0 AL,B,0.087,458.6,0.5488,0.4804,0.5345,230,12.47,1,1,,closed
EDGE-070974,FUSE-XFMR-034951,XFMR-034951,FDR-0100,SUB-023,lateral_overhead,1/0 AL,B,0.492,2598.6,0.6215,0.441,0.5345,230,12.47,1,1,,closed
EDGE-070975,JCT-FDR-0100-001,FUSE-XFMR-034952,FDR-0100,SUB-023,lateral_underground,#2 ACSR,C,0.095,499.0,0.9597,0.4868,0.6985,150,12.47,1,0,,closed
EDGE-070976,FUSE-XFMR-034952,XFMR-034952,FDR-0100,SUB-023,lateral_underground,#2 ACSR,C,0.535,2827.4,0.88,0.5142,0.6985,150,12.47,1,0,,closed
EDGE-070977,JCT-FDR-0100-001,FUSE-XFMR-034953,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.104,548.9,0.2738,0.4714,0.3655,340,12.47,2,1,,closed
EDGE-070978,FUSE-XFMR-034953,XFMR-034953,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.589,3110.2,0.2799,0.4669,0.3655,340,12.47,2,1,,closed
EDGE-070979,JCT-FDR-0100-001,FUSE-XFMR-034954,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.113,595.6,0.551,0.4315,0.5345,230,12.47,2,1,,closed
EDGE-070980,FUSE-XFMR-034954,XFMR-034954,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.639,3375.0,0.6195,0.5048,0.5345,230,12.47,2,1,,closed
EDGE-070981,JCT-FDR-0100-001,FUSE-XFMR-034955,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.12,636.0,0.3192,0.4614,0.3655,340,12.47,3,1,,closed
EDGE-070982,FUSE-XFMR-034955,XFMR-034955,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.683,3603.9,0.2903,0.47,0.3655,340,12.47,3,1,,closed
EDGE-070983,JCT-FDR-0100-001,FUSE-XFMR-034956,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,C,0.129,681.9,0.9777,0.4961,0.6985,150,12.47,1,1,,closed
EDGE-070984,FUSE-XFMR-034956,XFMR-034956,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,C,0.732,3864.2,0.9704,0.5264,0.6985,150,12.47,1,1,,closed
EDGE-070985,JCT-FDR-0100-001,JCT-FDR-0100-002,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.92,4857.6,0.2223,0.413,0.317,530,12.47,3,1,,closed
EDGE-070986,JCT-FDR-0100-002,FUSE-XFMR-034957,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.001,4.8,0.9503,0.4793,0.6985,150,12.47,2,1,,closed
EDGE-070987,FUSE-XFMR-034957,XFMR-034957,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.005,26.9,0.8891,0.5223,0.6985,150,12.47,2,1,,closed
EDGE-070988,JCT-FDR-0100-002,FUSE-XFMR-034958,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.009,47.5,1.6445,0.547,1.007,100,12.47,3,1,,closed
EDGE-070989,FUSE-XFMR-034958,XFMR-034958,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.051,269.3,1.3534,0.5315,1.007,100,12.47,3,1,,closed
EDGE-070990,JCT-FDR-0100-002,FUSE-XFMR-034959,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.017,90.3,0.9741,0.462,0.6985,150,12.47,2,1,,closed
EDGE-070991,FUSE-XFMR-034959,XFMR-034959,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.097,511.6,0.8628,0.5183,0.6985,150,12.47,2,1,,closed
EDGE-070992,JCT-FDR-0100-002,FUSE-XFMR-034960,FDR-0100,SUB-023,lateral_overhead,4/0 AL,A,0.025,133.8,0.3167,0.4262,0.3655,340,12.47,1,1,,closed
EDGE-070993,FUSE-XFMR-034960,XFMR-034960,FDR-0100,SUB-023,lateral_overhead,4/0 AL,A,0.144,758.5,0.3058,0.4359,0.3655,340,12.47,1,1,,closed
EDGE-070994,JCT-FDR-0100-002,FUSE-XFMR-034961,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.034,179.0,0.9213,0.4876,0.6985,150,12.47,3,1,,closed
EDGE-070995,FUSE-XFMR-034961,XFMR-034961,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.192,1014.3,0.9554,0.5118,0.6985,150,12.47,3,1,,closed
EDGE-070996,JCT-FDR-0100-002,FUSE-XFMR-034962,FDR-0100,SUB-023,lateral_overhead,1/0 AL,ABC,0.043,224.9,0.5331,0.4409,0.5345,230,12.47,3,1,,closed
EDGE-070997,FUSE-XFMR-034962,XFMR-034962,FDR-0100,SUB-023,lateral_overhead,1/0 AL,ABC,0.241,1274.6,0.5571,0.4451,0.5345,230,12.47,3,1,,closed
EDGE-070998,JCT-FDR-0100-002,FUSE-XFMR-034963,FDR-0100,SUB-023,lateral_underground,#4 CU,BC,0.052,273.2,1.5695,0.5185,1.007,100,12.47,2,0,,closed
EDGE-070999,FUSE-XFMR-034963,XFMR-034963,FDR-0100,SUB-023,lateral_underground,#4 CU,BC,0.293,1548.4,1.523,0.4896,1.007,100,12.47,2,0,,closed
EDGE-071000,JCT-FDR-0100-002,FUSE-XFMR-034964,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.06,316.8,1.5328,0.4606,1.007,100,12.47,2,1,,closed
EDGE-071001,FUSE-XFMR-034964,XFMR-034964,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.34,1795.2,1.4921,0.4755,1.007,100,12.47,2,1,,closed
EDGE-071002,JCT-FDR-0100-002,FUSE-XFMR-034965,FDR-0100,SUB-023,lateral_underground,#2 ACSR,A,0.068,361.2,0.8056,0.5167,0.6985,150,12.47,1,0,,closed
EDGE-071003,FUSE-XFMR-034965,XFMR-034965,FDR-0100,SUB-023,lateral_underground,#2 ACSR,A,0.388,2046.5,0.9815,0.5235,0.6985,150,12.47,1,0,,closed
EDGE-071004,JCT-FDR-0100-002,FUSE-XFMR-034966,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.077,406.3,0.2869,0.4631,0.3655,340,12.47,2,1,,closed
EDGE-071005,FUSE-XFMR-034966,XFMR-034966,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.436,2302.3,0.3027,0.4749,0.3655,340,12.47,2,1,,closed
EDGE-071006,JCT-FDR-0100-002,FUSE-XFMR-034967,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.086,453.8,0.3247,0.4513,0.3655,340,12.47,1,1,,closed
EDGE-071007,FUSE-XFMR-034967,XFMR-034967,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.487,2571.6,0.2992,0.4699,0.3655,340,12.47,1,1,,closed
EDGE-071008,JCT-FDR-0100-002,FUSE-XFMR-034968,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.094,498.2,1.4728,0.5558,1.007,100,12.47,3,1,,closed
EDGE-071009,FUSE-XFMR-034968,XFMR-034968,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.535,2823.0,1.6526,0.488,1.007,100,12.47,3,1,,closed
EDGE-071010,JCT-FDR-0100-002,FUSE-XFMR-034969,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.104,547.3,0.8225,0.5109,0.6985,150,12.47,2,1,,closed
EDGE-071011,FUSE-XFMR-034969,XFMR-034969,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.587,3101.2,0.9748,0.5451,0.6985,150,12.47,2,1,,closed
EDGE-071012,JCT-FDR-0100-002,FUSE-XFMR-034970,FDR-0100,SUB-023,lateral_overhead,4/0 AL,A,0.111,588.5,0.2695,0.4246,0.3655,340,12.47,1,1,,closed
EDGE-071013,FUSE-XFMR-034970,XFMR-034970,FDR-0100,SUB-023,lateral_overhead,4/0 AL,A,0.632,3334.6,0.325,0.4075,0.3655,340,12.47,1,1,,closed
EDGE-071014,JCT-FDR-0100-002,FUSE-XFMR-034971,FDR-0100,SUB-023,lateral_overhead,4/0 AL,A,0.12,636.0,0.3127,0.4478,0.3655,340,12.47,1,1,,closed
EDGE-071015,FUSE-XFMR-034971,XFMR-034971,FDR-0100,SUB-023,lateral_overhead,4/0 AL,A,0.683,3603.9,0.2895,0.4183,0.3655,340,12.47,1,1,,closed
EDGE-071016,JCT-FDR-0100-002,FUSE-XFMR-034972,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.129,681.1,0.2708,0.4404,0.3655,340,12.47,2,1,,closed
EDGE-071017,FUSE-XFMR-034972,XFMR-034972,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.731,3859.7,0.3101,0.4352,0.3655,340,12.47,2,1,,closed
EDGE-071018,JCT-FDR-0100-002,JCT-FDR-0100-003,FDR-0100,SUB-023,primary_underground,477 ACSR,ABC,0.92,4857.6,0.2198,0.44,0.3135,530,12.47,3,0,,closed
EDGE-071019,JCT-FDR-0100-003,FUSE-XFMR-034973,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.001,4.8,0.2916,0.4012,0.3655,340,12.47,2,1,,closed
EDGE-071020,FUSE-XFMR-034973,XFMR-034973,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.005,26.9,0.3066,0.4376,0.3655,340,12.47,2,1,,closed
EDGE-071021,JCT-FDR-0100-003,FUSE-XFMR-034974,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.009,49.9,0.2918,0.3911,0.3655,340,12.47,2,1,,closed
EDGE-071022,FUSE-XFMR-034974,XFMR-034974,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AC,0.054,282.7,0.3008,0.4569,0.3655,340,12.47,2,1,,closed
EDGE-071023,JCT-FDR-0100-003,FUSE-XFMR-034975,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.018,95.0,1.5475,0.5453,1.007,100,12.47,3,1,,closed
EDGE-071024,FUSE-XFMR-034975,XFMR-034975,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.102,538.6,1.4462,0.4701,1.007,100,12.47,3,1,,closed
EDGE-071025,JCT-FDR-0100-003,FUSE-XFMR-034976,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.026,137.8,0.923,0.4966,0.6985,150,12.47,1,1,,closed
EDGE-071026,FUSE-XFMR-034976,XFMR-034976,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.148,780.9,0.9738,0.5218,0.6985,150,12.47,1,1,,closed
EDGE-071027,JCT-FDR-0100-003,FUSE-XFMR-034977,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.035,183.0,1.5841,0.538,1.007,100,12.47,2,1,,closed
EDGE-071028,FUSE-XFMR-034977,XFMR-034977,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.196,1036.7,1.4974,0.5337,1.007,100,12.47,2,1,,closed
EDGE-071029,JCT-FDR-0100-003,FUSE-XFMR-034978,FDR-0100,SUB-023,lateral_underground,#4 CU,ABC,0.044,231.3,1.6451,0.5107,1.007,100,12.47,3,0,,closed
EDGE-071030,FUSE-XFMR-034978,XFMR-034978,FDR-0100,SUB-023,lateral_underground,#4 CU,ABC,0.248,1310.5,1.4961,0.5381,1.007,100,12.47,3,0,,closed
EDGE-071031,JCT-FDR-0100-003,FUSE-XFMR-034979,FDR-0100,SUB-023,lateral_underground,4/0 AL,A,0.052,275.6,0.2788,0.4248,0.3655,340,12.47,1,0,,closed
EDGE-071032,FUSE-XFMR-034979,XFMR-034979,FDR-0100,SUB-023,lateral_underground,4/0 AL,A,0.296,1561.8,0.2869,0.4561,0.3655,340,12.47,1,0,,closed
EDGE-071033,JCT-FDR-0100-003,FUSE-XFMR-034980,FDR-0100,SUB-023,lateral_underground,#2 ACSR,AB,0.061,320.0,0.8943,0.5368,0.6985,150,12.47,2,0,,closed
EDGE-071034,FUSE-XFMR-034980,XFMR-034980,FDR-0100,SUB-023,lateral_underground,#2 ACSR,AB,0.343,1813.2,0.8838,0.5162,0.6985,150,12.47,2,0,,closed
EDGE-071035,JCT-FDR-0100-003,FUSE-XFMR-034981,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.07,368.3,0.6456,0.504,0.5345,230,12.47,2,1,,closed
EDGE-071036,FUSE-XFMR-034981,XFMR-034981,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.395,2086.9,0.6048,0.5015,0.5345,230,12.47,2,1,,closed
EDGE-071037,JCT-FDR-0100-003,FUSE-XFMR-034982,FDR-0100,SUB-023,lateral_underground,#4 CU,C,0.078,414.2,1.4162,0.4839,1.007,100,12.47,1,0,,closed
EDGE-071038,FUSE-XFMR-034982,XFMR-034982,FDR-0100,SUB-023,lateral_underground,#4 CU,C,0.445,2347.2,1.357,0.5188,1.007,100,12.47,1,0,,closed
EDGE-071039,JCT-FDR-0100-003,FUSE-XFMR-034983,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.087,460.2,0.5341,0.4566,0.5345,230,12.47,1,1,,closed
EDGE-071040,FUSE-XFMR-034983,XFMR-034983,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.494,2607.5,0.5683,0.4864,0.5345,230,12.47,1,1,,closed
EDGE-071041,JCT-FDR-0100-003,FUSE-XFMR-034984,FDR-0100,SUB-023,lateral_underground,#2 ACSR,B,0.095,502.1,0.9805,0.5084,0.6985,150,12.47,1,0,,closed
EDGE-071042,FUSE-XFMR-034984,XFMR-034984,FDR-0100,SUB-023,lateral_underground,#2 ACSR,B,0.539,2845.4,0.8725,0.5446,0.6985,150,12.47,1,0,,closed
EDGE-071043,JCT-FDR-0100-003,FUSE-XFMR-034985,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.103,546.5,1.5005,0.4606,1.007,100,12.47,2,1,,closed
EDGE-071044,FUSE-XFMR-034985,XFMR-034985,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.586,3096.7,1.5303,0.5407,1.007,100,12.47,2,1,,closed
EDGE-071045,JCT-FDR-0100-003,FUSE-XFMR-034986,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.112,594.0,0.3141,0.4306,0.3655,340,12.47,2,1,,closed
EDGE-071046,FUSE-XFMR-034986,XFMR-034986,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.637,3366.0,0.3018,0.4631,0.3655,340,12.47,2,1,,closed
EDGE-071047,JCT-FDR-0100-003,FUSE-XFMR-034987,FDR-0100,SUB-023,lateral_underground,#4 CU,AC,0.122,642.3,1.4404,0.5127,1.007,100,12.47,2,0,,closed
EDGE-071048,FUSE-XFMR-034987,XFMR-034987,FDR-0100,SUB-023,lateral_underground,#4 CU,AC,0.689,3639.8,1.4213,0.5531,1.007,100,12.47,2,0,,closed
EDGE-071049,JCT-FDR-0100-003,FUSE-XFMR-034988,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.13,685.9,1.5919,0.4974,1.007,100,12.47,1,1,,closed
EDGE-071050,FUSE-XFMR-034988,XFMR-034988,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.736,3886.6,1.473,0.4998,1.007,100,12.47,1,1,,closed
EDGE-071051,JCT-FDR-0100-003,JCT-FDR-0100-004,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.92,4857.6,0.1975,0.3893,0.2892,530,12.47,3,1,,closed
EDGE-071052,JCT-FDR-0100-004,FUSE-XFMR-034989,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.002,9.5,1.3957,0.5327,1.007,100,12.47,3,1,,closed
EDGE-071053,FUSE-XFMR-034989,XFMR-034989,FDR-0100,SUB-023,lateral_overhead,#4 CU,ABC,0.01,53.9,1.4252,0.4599,1.007,100,12.47,3,1,,closed
EDGE-071054,JCT-FDR-0100-004,FUSE-XFMR-034990,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.008,42.0,1.5644,0.5056,1.007,100,12.47,1,1,,closed
EDGE-071055,FUSE-XFMR-034990,XFMR-034990,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.045,237.9,1.4532,0.548,1.007,100,12.47,1,1,,closed
EDGE-071056,JCT-FDR-0100-004,FUSE-XFMR-034991,FDR-0100,SUB-023,lateral_overhead,4/0 AL,B,0.017,90.3,0.2913,0.4712,0.3655,340,12.47,1,1,,closed
EDGE-071057,FUSE-XFMR-034991,XFMR-034991,FDR-0100,SUB-023,lateral_overhead,4/0 AL,B,0.097,511.6,0.3091,0.4152,0.3655,340,12.47,1,1,,closed
EDGE-071058,JCT-FDR-0100-004,FUSE-XFMR-034992,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.026,134.6,1.3718,0.4793,1.007,100,12.47,2,1,,closed
EDGE-071059,FUSE-XFMR-034992,XFMR-034992,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.145,763.0,1.3909,0.4625,1.007,100,12.47,2,1,,closed
EDGE-071060,JCT-FDR-0100-004,FUSE-XFMR-034993,FDR-0100,SUB-023,lateral_underground,4/0 AL,ABC,0.035,183.7,0.3226,0.4749,0.3655,340,12.47,3,0,,closed
EDGE-071061,FUSE-XFMR-034993,XFMR-034993,FDR-0100,SUB-023,lateral_underground,4/0 AL,ABC,0.197,1041.2,0.2807,0.4374,0.3655,340,12.47,3,0,,closed
EDGE-071062,JCT-FDR-0100-004,FUSE-XFMR-034994,FDR-0100,SUB-023,lateral_underground,1/0 AL,A,0.043,224.9,0.5867,0.4607,0.5345,230,12.47,1,0,,closed
EDGE-071063,FUSE-XFMR-034994,XFMR-034994,FDR-0100,SUB-023,lateral_underground,1/0 AL,A,0.241,1274.6,0.55,0.4415,0.5345,230,12.47,1,0,,closed
EDGE-071064,JCT-FDR-0100-004,FUSE-XFMR-034995,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.051,270.1,0.904,0.4748,0.6985,150,12.47,2,1,,closed
EDGE-071065,FUSE-XFMR-034995,XFMR-034995,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.29,1530.4,0.9219,0.4896,0.6985,150,12.47,2,1,,closed
EDGE-071066,JCT-FDR-0100-004,FUSE-XFMR-034996,FDR-0100,SUB-023,lateral_overhead,1/0 AL,B,0.06,315.2,0.5567,0.5088,0.5345,230,12.47,1,1,,closed
EDGE-071067,FUSE-XFMR-034996,XFMR-034996,FDR-0100,SUB-023,lateral_overhead,1/0 AL,B,0.338,1786.2,0.5553,0.454,0.5345,230,12.47,1,1,,closed
EDGE-071068,JCT-FDR-0100-004,FUSE-XFMR-034997,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.069,363.5,0.8992,0.5416,0.6985,150,12.47,1,1,,closed
EDGE-071069,FUSE-XFMR-034997,XFMR-034997,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.39,2060.0,0.8964,0.4701,0.6985,150,12.47,1,1,,closed
EDGE-071070,JCT-FDR-0100-004,FUSE-XFMR-034998,FDR-0100,SUB-023,lateral_underground,4/0 AL,C,0.078,410.3,0.3183,0.4057,0.3655,340,12.47,1,0,,closed
EDGE-071071,FUSE-XFMR-034998,XFMR-034998,FDR-0100,SUB-023,lateral_underground,4/0 AL,C,0.44,2324.8,0.2925,0.4734,0.3655,340,12.47,1,0,,closed
EDGE-071072,JCT-FDR-0100-004,FUSE-XFMR-034999,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.086,453.8,0.2731,0.4497,0.3655,340,12.47,1,1,,closed
EDGE-071073,FUSE-XFMR-034999,XFMR-034999,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.487,2571.6,0.2893,0.4652,0.3655,340,12.47,1,1,,closed
EDGE-071074,JCT-FDR-0100-004,FUSE-XFMR-035000,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.095,499.0,0.3003,0.4428,0.3655,340,12.47,2,1,,closed
EDGE-071075,FUSE-XFMR-035000,XFMR-035000,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.535,2827.4,0.3217,0.4492,0.3655,340,12.47,2,1,,closed
EDGE-071076,JCT-FDR-0100-004,FUSE-XFMR-035001,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.104,548.1,1.5151,0.4622,1.007,100,12.47,2,1,,closed
EDGE-071077,FUSE-XFMR-035001,XFMR-035001,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.588,3105.7,1.5463,0.4625,1.007,100,12.47,2,1,,closed
EDGE-071078,JCT-FDR-0100-004,FUSE-XFMR-035002,FDR-0100,SUB-023,lateral_overhead,1/0 AL,BC,0.112,592.4,0.563,0.5026,0.5345,230,12.47,2,1,,closed
EDGE-071079,FUSE-XFMR-035002,XFMR-035002,FDR-0100,SUB-023,lateral_overhead,1/0 AL,BC,0.636,3357.0,0.5945,0.5093,0.5345,230,12.47,2,1,,closed
EDGE-071080,JCT-FDR-0100-004,FUSE-XFMR-035003,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.121,638.4,0.9724,0.5276,0.6985,150,12.47,1,1,,closed
EDGE-071081,FUSE-XFMR-035003,XFMR-035003,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.685,3617.3,0.8202,0.4866,0.6985,150,12.47,1,1,,closed
EDGE-071082,JCT-FDR-0100-004,FUSE-XFMR-035004,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.129,681.9,0.8468,0.4811,0.6985,150,12.47,1,1,,closed
EDGE-071083,FUSE-XFMR-035004,XFMR-035004,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.732,3864.2,0.9118,0.5122,0.6985,150,12.47,1,1,,closed
EDGE-071084,JCT-FDR-0100-004,JCT-FDR-0100-005,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.92,4857.6,0.2026,0.458,0.3221,530,12.47,3,1,,closed
EDGE-071085,JCT-FDR-0100-005,FUSE-XFMR-035005,FDR-0100,SUB-023,lateral_underground,4/0 AL,BC,0.001,7.1,0.2885,0.434,0.3655,340,12.47,2,0,,closed
EDGE-071086,FUSE-XFMR-035005,XFMR-035005,FDR-0100,SUB-023,lateral_underground,4/0 AL,BC,0.008,40.4,0.2727,0.4422,0.3655,340,12.47,2,0,,closed
EDGE-071087,JCT-FDR-0100-005,FUSE-XFMR-035006,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.008,42.8,0.6072,0.4963,0.5345,230,12.47,1,1,,closed
EDGE-071088,FUSE-XFMR-035006,XFMR-035006,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.046,242.4,0.603,0.4893,0.5345,230,12.47,1,1,,closed
EDGE-071089,JCT-FDR-0100-005,FUSE-XFMR-035007,FDR-0100,SUB-023,lateral_underground,1/0 AL,A,0.017,87.9,0.5611,0.4742,0.5345,230,12.47,1,0,,closed
EDGE-071090,FUSE-XFMR-035007,XFMR-035007,FDR-0100,SUB-023,lateral_underground,1/0 AL,A,0.094,498.2,0.5806,0.4909,0.5345,230,12.47,1,0,,closed
EDGE-071091,JCT-FDR-0100-005,FUSE-XFMR-035008,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.026,137.0,0.9374,0.5394,0.6985,150,12.47,3,1,,closed
EDGE-071092,FUSE-XFMR-035008,XFMR-035008,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.147,776.4,0.9144,0.4946,0.6985,150,12.47,3,1,,closed
EDGE-071093,JCT-FDR-0100-005,FUSE-XFMR-035009,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.035,183.0,0.9235,0.5238,0.6985,150,12.47,1,1,,closed
EDGE-071094,FUSE-XFMR-035009,XFMR-035009,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.196,1036.7,0.9672,0.5429,0.6985,150,12.47,1,1,,closed
EDGE-071095,JCT-FDR-0100-005,FUSE-XFMR-035010,FDR-0100,SUB-023,lateral_underground,4/0 AL,C,0.043,227.3,0.3158,0.4221,0.3655,340,12.47,1,0,,closed
EDGE-071096,FUSE-XFMR-035010,XFMR-035010,FDR-0100,SUB-023,lateral_underground,4/0 AL,C,0.244,1288.1,0.3049,0.4448,0.3655,340,12.47,1,0,,closed
EDGE-071097,JCT-FDR-0100-005,FUSE-XFMR-035011,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.051,270.1,1.5211,0.5528,1.007,100,12.47,2,1,,closed
EDGE-071098,FUSE-XFMR-035011,XFMR-035011,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.29,1530.4,1.4524,0.536,1.007,100,12.47,2,1,,closed
EDGE-071099,JCT-FDR-0100-005,FUSE-XFMR-035012,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.06,314.4,1.543,0.4731,1.007,100,12.47,2,1,,closed
EDGE-071100,FUSE-XFMR-035012,XFMR-035012,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.337,1781.7,1.5661,0.4848,1.007,100,12.47,2,1,,closed
EDGE-071101,JCT-FDR-0100-005,FUSE-XFMR-035013,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,C,0.069,363.5,0.8962,0.4664,0.6985,150,12.47,1,1,,closed
EDGE-071102,FUSE-XFMR-035013,XFMR-035013,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,C,0.39,2060.0,0.8935,0.4588,0.6985,150,12.47,1,1,,closed
EDGE-071103,JCT-FDR-0100-005,FUSE-XFMR-035014,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.078,410.3,1.5597,0.5005,1.007,100,12.47,1,1,,closed
EDGE-071104,FUSE-XFMR-035014,XFMR-035014,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.44,2324.8,1.546,0.5427,1.007,100,12.47,1,1,,closed
EDGE-071105,JCT-FDR-0100-005,FUSE-XFMR-035015,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.086,453.0,1.5396,0.522,1.007,100,12.47,1,1,,closed
EDGE-071106,FUSE-XFMR-035015,XFMR-035015,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.486,2567.1,1.4596,0.5259,1.007,100,12.47,1,1,,closed
EDGE-071107,JCT-FDR-0100-005,FUSE-XFMR-035016,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.095,500.5,0.2919,0.4571,0.3655,340,12.47,3,1,,closed
EDGE-071108,FUSE-XFMR-035016,XFMR-035016,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.537,2836.4,0.2854,0.4332,0.3655,340,12.47,3,1,,closed
EDGE-071109,JCT-FDR-0100-005,FUSE-XFMR-035017,FDR-0100,SUB-023,lateral_overhead,4/0 AL,B,0.103,543.3,0.3129,0.4285,0.3655,340,12.47,1,1,,closed
EDGE-071110,FUSE-XFMR-035017,XFMR-035017,FDR-0100,SUB-023,lateral_overhead,4/0 AL,B,0.583,3078.8,0.3048,0.442,0.3655,340,12.47,1,1,,closed
EDGE-071111,JCT-FDR-0100-005,FUSE-XFMR-035018,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.112,590.0,1.406,0.5528,1.007,100,12.47,1,1,,closed
EDGE-071112,FUSE-XFMR-035018,XFMR-035018,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.633,3343.6,1.5713,0.4674,1.007,100,12.47,1,1,,closed
EDGE-071113,JCT-FDR-0100-005,FUSE-XFMR-035019,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.121,638.4,1.5755,0.5278,1.007,100,12.47,1,1,,closed
EDGE-071114,FUSE-XFMR-035019,XFMR-035019,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.685,3617.3,1.6513,0.4683,1.007,100,12.47,1,1,,closed
EDGE-071115,JCT-FDR-0100-005,FUSE-XFMR-035020,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.129,681.9,0.9751,0.4572,0.6985,150,12.47,2,1,,closed
EDGE-071116,FUSE-XFMR-035020,XFMR-035020,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.732,3864.2,0.8618,0.4798,0.6985,150,12.47,2,1,,closed
EDGE-071117,JCT-FDR-0100-005,JCT-FDR-0100-006,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2334,0.4309,0.2862,530,12.47,3,1,,closed
EDGE-071118,JCT-FDR-0100-006,FUSE-XFMR-035021,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.001,7.1,0.841,0.4582,0.6985,150,12.47,1,1,,closed
EDGE-071119,FUSE-XFMR-035021,XFMR-035021,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,B,0.008,40.4,0.9132,0.5276,0.6985,150,12.47,1,1,,closed
EDGE-071120,JCT-FDR-0100-006,FUSE-XFMR-035022,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.009,45.1,1.3822,0.4921,1.007,100,12.47,2,1,,closed
EDGE-071121,FUSE-XFMR-035022,XFMR-035022,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.048,255.8,1.3557,0.523,1.007,100,12.47,2,1,,closed
EDGE-071122,JCT-FDR-0100-006,FUSE-XFMR-035023,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.017,91.1,1.3926,0.5532,1.007,100,12.47,1,1,,closed
EDGE-071123,FUSE-XFMR-035023,XFMR-035023,FDR-0100,SUB-023,lateral_overhead,#4 CU,B,0.098,516.1,1.5346,0.5511,1.007,100,12.47,1,1,,closed
EDGE-071124,JCT-FDR-0100-006,FUSE-XFMR-035024,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AB,0.026,136.2,0.6482,0.497,0.5345,230,12.47,2,1,,closed
EDGE-071125,FUSE-XFMR-035024,XFMR-035024,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AB,0.146,771.9,0.6084,0.4899,0.5345,230,12.47,2,1,,closed
EDGE-071126,JCT-FDR-0100-006,FUSE-XFMR-035025,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.034,180.6,0.8275,0.5277,0.6985,150,12.47,2,1,,closed
EDGE-071127,FUSE-XFMR-035025,XFMR-035025,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.194,1023.3,0.897,0.5173,0.6985,150,12.47,2,1,,closed
EDGE-071128,JCT-FDR-0100-006,FUSE-XFMR-035026,FDR-0100,SUB-023,lateral_underground,4/0 AL,AC,0.043,224.9,0.2776,0.3962,0.3655,340,12.47,2,0,,closed
EDGE-071129,FUSE-XFMR-035026,XFMR-035026,FDR-0100,SUB-023,lateral_underground,4/0 AL,AC,0.241,1274.6,0.2868,0.4236,0.3655,340,12.47,2,0,,closed
EDGE-071130,JCT-FDR-0100-006,FUSE-XFMR-035027,FDR-0100,SUB-023,lateral_overhead,1/0 AL,ABC,0.051,271.7,0.5426,0.5232,0.5345,230,12.47,3,1,,closed
EDGE-071131,FUSE-XFMR-035027,XFMR-035027,FDR-0100,SUB-023,lateral_overhead,1/0 AL,ABC,0.292,1539.4,0.5566,0.4461,0.5345,230,12.47,3,1,,closed
EDGE-071132,JCT-FDR-0100-006,FUSE-XFMR-035028,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.06,318.4,0.941,0.5486,0.6985,150,12.47,2,1,,closed
EDGE-071133,FUSE-XFMR-035028,XFMR-035028,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.342,1804.2,0.9725,0.5333,0.6985,150,12.47,2,1,,closed
EDGE-071134,JCT-FDR-0100-006,FUSE-XFMR-035029,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.069,362.7,0.9214,0.4853,0.6985,150,12.47,3,1,,closed
EDGE-071135,FUSE-XFMR-035029,XFMR-035029,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.389,2055.5,0.9773,0.4583,0.6985,150,12.47,3,1,,closed
EDGE-071136,JCT-FDR-0100-006,FUSE-XFMR-035030,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.078,409.5,0.3165,0.4104,0.3655,340,12.47,1,1,,closed
EDGE-071137,FUSE-XFMR-035030,XFMR-035030,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.439,2320.3,0.2697,0.4067,0.3655,340,12.47,1,1,,closed
EDGE-071138,JCT-FDR-0100-006,FUSE-XFMR-035031,FDR-0100,SUB-023,lateral_underground,#4 CU,BC,0.086,455.4,1.6154,0.4755,1.007,100,12.47,2,0,,closed
EDGE-071139,FUSE-XFMR-035031,XFMR-035031,FDR-0100,SUB-023,lateral_underground,#4 CU,BC,0.489,2580.6,1.5226,0.5153,1.007,100,12.47,2,0,,closed
EDGE-071140,JCT-FDR-0100-006,FUSE-XFMR-035032,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.094,496.6,1.5049,0.4632,1.007,100,12.47,1,1,,closed
EDGE-071141,FUSE-XFMR-035032,XFMR-035032,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.533,2814.0,1.4332,0.5559,1.007,100,12.47,1,1,,closed
EDGE-071142,JCT-FDR-0100-006,FUSE-XFMR-035033,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.103,546.5,1.6494,0.5186,1.007,100,12.47,1,1,,closed
EDGE-071143,FUSE-XFMR-035033,XFMR-035033,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.586,3096.7,1.4073,0.5544,1.007,100,12.47,1,1,,closed
EDGE-071144,JCT-FDR-0100-006,FUSE-XFMR-035034,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.111,588.5,0.2702,0.4249,0.3655,340,12.47,1,1,,closed
EDGE-071145,FUSE-XFMR-035034,XFMR-035034,FDR-0100,SUB-023,lateral_overhead,4/0 AL,C,0.632,3334.6,0.3259,0.4536,0.3655,340,12.47,1,1,,closed
EDGE-071146,JCT-FDR-0100-006,FUSE-XFMR-035035,FDR-0100,SUB-023,lateral_overhead,#4 CU,AC,0.12,632.8,1.4765,0.5565,1.007,100,12.47,2,1,,closed
EDGE-071147,FUSE-XFMR-035035,XFMR-035035,FDR-0100,SUB-023,lateral_overhead,#4 CU,AC,0.679,3585.9,1.4246,0.504,1.007,100,12.47,2,1,,closed
EDGE-071148,JCT-FDR-0100-006,FUSE-XFMR-035036,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.129,681.1,0.9554,0.5031,0.6985,150,12.47,3,1,,closed
EDGE-071149,FUSE-XFMR-035036,XFMR-035036,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,ABC,0.731,3859.7,0.9429,0.4903,0.6985,150,12.47,3,1,,closed
EDGE-071150,JCT-FDR-0100-006,JCT-FDR-0100-007,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.92,4857.6,0.2327,0.3983,0.3287,530,12.47,3,1,,closed
EDGE-071151,JCT-FDR-0100-007,FUSE-XFMR-035037,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.002,10.3,1.355,0.4941,1.007,100,12.47,1,1,,closed
EDGE-071152,FUSE-XFMR-035037,XFMR-035037,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.011,58.3,1.4143,0.4831,1.007,100,12.47,1,1,,closed
EDGE-071153,JCT-FDR-0100-007,FUSE-XFMR-035038,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.009,46.7,0.3065,0.4244,0.3655,340,12.47,3,1,,closed
EDGE-071154,FUSE-XFMR-035038,XFMR-035038,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.05,264.8,0.3078,0.461,0.3655,340,12.47,3,1,,closed
EDGE-071155,JCT-FDR-0100-007,FUSE-XFMR-035039,FDR-0100,SUB-023,lateral_overhead,1/0 AL,ABC,0.018,94.2,0.6028,0.4345,0.5345,230,12.47,3,1,,closed
EDGE-071156,FUSE-XFMR-035039,XFMR-035039,FDR-0100,SUB-023,lateral_overhead,1/0 AL,ABC,0.101,534.1,0.5767,0.4985,0.5345,230,12.47,3,1,,closed
EDGE-071157,JCT-FDR-0100-007,FUSE-XFMR-035040,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.026,137.8,1.5895,0.4687,1.007,100,12.47,1,1,,closed
EDGE-071158,FUSE-XFMR-035040,XFMR-035040,FDR-0100,SUB-023,lateral_overhead,#4 CU,A,0.148,780.9,1.4126,0.5189,1.007,100,12.47,1,1,,closed
EDGE-071159,JCT-FDR-0100-007,FUSE-XFMR-035041,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.035,185.3,0.5807,0.5234,0.5345,230,12.47,2,1,,closed
EDGE-071160,FUSE-XFMR-035041,XFMR-035041,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.199,1050.2,0.6322,0.4549,0.5345,230,12.47,2,1,,closed
EDGE-071161,JCT-FDR-0100-007,FUSE-XFMR-035042,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.043,228.9,0.8544,0.4858,0.6985,150,12.47,1,1,,closed
EDGE-071162,FUSE-XFMR-035042,XFMR-035042,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.246,1297.0,0.9205,0.5416,0.6985,150,12.47,1,1,,closed
EDGE-071163,JCT-FDR-0100-007,FUSE-XFMR-035043,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.052,277.2,1.5824,0.4668,1.007,100,12.47,2,1,,closed
EDGE-071164,FUSE-XFMR-035043,XFMR-035043,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.297,1570.8,1.4791,0.4724,1.007,100,12.47,2,1,,closed
EDGE-071165,JCT-FDR-0100-007,FUSE-XFMR-035044,FDR-0100,SUB-023,lateral_overhead,1/0 AL,BC,0.061,323.1,0.6241,0.4956,0.5345,230,12.47,2,1,,closed
EDGE-071166,FUSE-XFMR-035044,XFMR-035044,FDR-0100,SUB-023,lateral_overhead,1/0 AL,BC,0.347,1831.1,0.5926,0.4604,0.5345,230,12.47,2,1,,closed
EDGE-071167,JCT-FDR-0100-007,FUSE-XFMR-035045,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.069,365.1,1.4967,0.4771,1.007,100,12.47,2,1,,closed
EDGE-071168,FUSE-XFMR-035045,XFMR-035045,FDR-0100,SUB-023,lateral_overhead,#4 CU,AB,0.392,2069.0,1.4799,0.4769,1.007,100,12.47,2,1,,closed
EDGE-071169,JCT-FDR-0100-007,FUSE-XFMR-035046,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.078,412.6,0.6477,0.4913,0.5345,230,12.47,1,1,,closed
EDGE-071170,FUSE-XFMR-035046,XFMR-035046,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.443,2338.2,0.6395,0.512,0.5345,230,12.47,1,1,,closed
EDGE-071171,JCT-FDR-0100-007,FUSE-XFMR-035047,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.087,457.0,0.6237,0.5043,0.5345,230,12.47,1,1,,closed
EDGE-071172,FUSE-XFMR-035047,XFMR-035047,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.49,2589.6,0.5344,0.452,0.5345,230,12.47,1,1,,closed
EDGE-071173,JCT-FDR-0100-007,FUSE-XFMR-035048,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.095,502.9,0.6109,0.5122,0.5345,230,12.47,1,1,,closed
EDGE-071174,FUSE-XFMR-035048,XFMR-035048,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.54,2849.9,0.5778,0.4603,0.5345,230,12.47,1,1,,closed
