edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-071175,JCT-FDR-0100-007,FUSE-XFMR-035049,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.103,546.5,0.6496,0.5078,0.5345,230,12.47,2,1,,closed
EDGE-071176,FUSE-XFMR-035049,XFMR-035049,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.586,3096.7,0.6002,0.5115,0.5345,230,12.47,2,1,,closed
EDGE-071177,JCT-FDR-0100-007,FUSE-XFMR-035050,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.112,594.0,0.3138,0.4458,0.3655,340,12.47,2,1,,closed
EDGE-071178,FUSE-XFMR-035050,XFMR-035050,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.637,3366.0,0.3085,0.4447,0.3655,340,12.47,2,1,,closed
EDGE-071179,JCT-FDR-0100-007,FUSE-XFMR-035051,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.121,636.8,0.9805,0.4655,0.6985,150,12.47,2,1,,closed
EDGE-071180,FUSE-XFMR-035051,XFMR-035051,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,AC,0.683,3608.4,0.9163,0.5218,0.6985,150,12.47,2,1,,closed
EDGE-071181,JCT-FDR-0100-007,FUSE-XFMR-035052,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.129,682.7,0.615,0.448,0.5345,230,12.47,2,1,,closed
EDGE-071182,FUSE-XFMR-035052,XFMR-035052,FDR-0100,SUB-023,lateral_overhead,1/0 AL,AC,0.733,3868.7,0.5694,0.4778,0.5345,230,12.47,2,1,,closed
EDGE-071183,JCT-FDR-0100-007,JCT-FDR-0100-008,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.92,4857.6,0.2174,0.4074,0.3242,530,12.47,3,1,,closed
EDGE-071184,JCT-FDR-0100-008,FUSE-XFMR-035053,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.001,4.0,1.5966,0.5344,1.007,100,12.47,2,1,,closed
EDGE-071185,FUSE-XFMR-035053,XFMR-035053,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.004,22.4,1.5673,0.5462,1.007,100,12.47,2,1,,closed
EDGE-071186,JCT-FDR-0100-008,FUSE-XFMR-035054,FDR-0100,SUB-023,lateral_overhead,1/0 AL,A,0.009,45.9,0.5371,0.4618,0.5345,230,12.47,1,1,,closed
EDGE-071187,FUSE-XFMR-035054,XFMR-035054,FDR-0100,SUB-023,lateral_overhead,1/0 AL,A,0.049,260.3,0.6323,0.5245,0.5345,230,12.47,1,1,,closed
EDGE-071188,JCT-FDR-0100-008,FUSE-XFMR-035055,FDR-0100,SUB-023,lateral_underground,1/0 AL,B,0.017,90.3,0.6001,0.4934,0.5345,230,12.47,1,0,,closed
EDGE-071189,FUSE-XFMR-035055,XFMR-035055,FDR-0100,SUB-023,lateral_underground,1/0 AL,B,0.097,511.6,0.5581,0.494,0.5345,230,12.47,1,0,,closed
EDGE-071190,JCT-FDR-0100-008,FUSE-XFMR-035056,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.025,133.1,0.8937,0.4757,0.6985,150,12.47,2,1,,closed
EDGE-071191,FUSE-XFMR-035056,XFMR-035056,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.143,754.0,0.8141,0.4736,0.6985,150,12.47,2,1,,closed
EDGE-071192,JCT-FDR-0100-008,FUSE-XFMR-035057,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.035,182.2,1.5373,0.4969,1.007,100,12.47,2,1,,closed
EDGE-071193,FUSE-XFMR-035057,XFMR-035057,FDR-0100,SUB-023,lateral_overhead,#4 CU,BC,0.196,1032.2,1.3867,0.5252,1.007,100,12.47,2,1,,closed
EDGE-071194,JCT-FDR-0100-008,FUSE-XFMR-035058,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.043,225.7,0.272,0.4149,0.3655,340,12.47,2,1,,closed
EDGE-071195,FUSE-XFMR-035058,XFMR-035058,FDR-0100,SUB-023,lateral_overhead,4/0 AL,AB,0.242,1279.1,0.287,0.4725,0.3655,340,12.47,2,1,,closed
EDGE-071196,JCT-FDR-0100-008,FUSE-XFMR-035059,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.052,273.2,0.9116,0.5052,0.6985,150,12.47,2,1,,closed
EDGE-071197,FUSE-XFMR-035059,XFMR-035059,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.293,1548.4,0.9403,0.4949,0.6985,150,12.47,2,1,,closed
EDGE-071198,JCT-FDR-0100-008,FUSE-XFMR-035060,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.06,317.6,0.609,0.4547,0.5345,230,12.47,1,1,,closed
EDGE-071199,FUSE-XFMR-035060,XFMR-035060,FDR-0100,SUB-023,lateral_overhead,1/0 AL,C,0.341,1799.7,0.6397,0.4592,0.5345,230,12.47,1,1,,closed
EDGE-071200,JCT-FDR-0100-008,FUSE-XFMR-035061,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.068,361.2,0.3203,0.443,0.3655,340,12.47,2,1,,closed
EDGE-071201,FUSE-XFMR-035061,XFMR-035061,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.388,2046.5,0.3027,0.4763,0.3655,340,12.47,2,1,,closed
EDGE-071202,JCT-FDR-0100-008,FUSE-XFMR-035062,FDR-0100,SUB-023,lateral_underground,4/0 AL,AC,0.077,407.9,0.3011,0.4415,0.3655,340,12.47,2,0,,closed
EDGE-071203,FUSE-XFMR-035062,XFMR-035062,FDR-0100,SUB-023,lateral_underground,4/0 AL,AC,0.438,2311.3,0.316,0.4479,0.3655,340,12.47,2,0,,closed
EDGE-071204,JCT-FDR-0100-008,FUSE-XFMR-035063,FDR-0100,SUB-023,lateral_overhead,#4 CU,C,0.086,452.2,1.583,0.5004,1.007,100,12.47,1,1,,closed
EDGE-071205,FUSE-XFMR-035063,XFMR-035063,FDR-0100,SUB-023,lateral_overhead,#4 CU,C,0.485,2562.6,1.3943,0.5456,1.007,100,12.47,1,1,,closed
EDGE-071206,JCT-FDR-0100-008,FUSE-XFMR-035064,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.095,499.8,0.2984,0.4346,0.3655,340,12.47,3,1,,closed
EDGE-071207,FUSE-XFMR-035064,XFMR-035064,FDR-0100,SUB-023,lateral_overhead,4/0 AL,ABC,0.536,2831.9,0.3018,0.4393,0.3655,340,12.47,3,1,,closed
EDGE-071208,JCT-FDR-0100-008,FUSE-XFMR-035065,FDR-0100,SUB-023,lateral_underground,1/0 AL,AC,0.103,543.3,0.6456,0.4395,0.5345,230,12.47,2,0,,closed
EDGE-071209,FUSE-XFMR-035065,XFMR-035065,FDR-0100,SUB-023,lateral_underground,1/0 AL,AC,0.583,3078.8,0.6236,0.5069,0.5345,230,12.47,2,0,,closed
EDGE-071210,JCT-FDR-0100-008,FUSE-XFMR-035066,FDR-0100,SUB-023,lateral_underground,1/0 AL,C,0.112,589.2,0.5367,0.4532,0.5345,230,12.47,1,0,,closed
EDGE-071211,FUSE-XFMR-035066,XFMR-035066,FDR-0100,SUB-023,lateral_underground,1/0 AL,C,0.632,3339.1,0.6464,0.5243,0.5345,230,12.47,1,0,,closed
EDGE-071212,JCT-FDR-0100-008,FUSE-XFMR-035067,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.121,638.4,0.8692,0.4758,0.6985,150,12.47,1,1,,closed
EDGE-071213,FUSE-XFMR-035067,XFMR-035067,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.685,3617.3,0.9117,0.472,0.6985,150,12.47,1,1,,closed
EDGE-071214,JCT-FDR-0100-008,FUSE-XFMR-035068,FDR-0100,SUB-023,lateral_underground,#4 CU,AB,0.129,680.3,1.4444,0.5326,1.007,100,12.47,2,0,,closed
EDGE-071215,FUSE-XFMR-035068,XFMR-035068,FDR-0100,SUB-023,lateral_underground,#4 CU,AB,0.73,3855.2,1.5967,0.5437,1.007,100,12.47,2,0,,closed
EDGE-071216,JCT-FDR-0100-008,JCT-FDR-0100-009,FDR-0100,SUB-023,primary_underground,477 ACSR,ABC,0.92,4857.6,0.2082,0.3952,0.3005,530,12.47,3,0,,closed
EDGE-071217,JCT-FDR-0100-009,FUSE-XFMR-035069,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.001,4.0,0.9826,0.5376,0.6985,150,12.47,1,1,,closed
EDGE-071218,FUSE-XFMR-035069,XFMR-035069,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,A,0.004,22.4,0.9216,0.4857,0.6985,150,12.47,1,1,,closed
EDGE-071219,JCT-FDR-0100-009,FUSE-XFMR-035070,FDR-0100,SUB-023,lateral_underground,4/0 AL,AB,0.009,47.5,0.325,0.4514,0.3655,340,12.47,2,0,,closed
EDGE-071220,FUSE-XFMR-035070,XFMR-035070,FDR-0100,SUB-023,lateral_underground,4/0 AL,AB,0.051,269.3,0.2875,0.4057,0.3655,340,12.47,2,0,,closed
EDGE-071221,JCT-FDR-0100-009,FUSE-XFMR-035071,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.017,89.5,0.9285,0.4798,0.6985,150,12.47,2,1,,closed
EDGE-071222,FUSE-XFMR-035071,XFMR-035071,FDR-0100,SUB-023,lateral_overhead,#2 ACSR,BC,0.096,507.1,0.8154,0.4865,0.6985,150,12.47,2,1,,closed
EDGE-071223,JCT-FDR-0100-009,FUSE-XFMR-035072,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.026,137.0,0.2893,0.4768,0.3655,340,12.47,2,1,,closed
EDGE-071224,FUSE-XFMR-035072,XFMR-035072,FDR-0100,SUB-023,lateral_overhead,4/0 AL,BC,0.147,776.4,0.3031,0.4025,0.3655,340,12.47,2,1,,closed
EDGE-071225,JCT-FDR-0100-009,FUSE-XFMR-035073,FDR-0100,SUB-023,lateral_underground,#4 CU,C,0.035,184.5,1.3874,0.5155,1.007,100,12.47,1,0,,closed
EDGE-071226,FUSE-XFMR-035073,XFMR-035073,FDR-0100,SUB-023,lateral_underground,#4 CU,C,0.198,1045.7,1.6053,0.5239,1.007,100,12.47,1,0,,closed
EDGE-071227,JCT-FDR-0100-009,FDR-0100-TAIL,FDR-0100,SUB-023,primary_overhead,477 ACSR,ABC,0.29,1531.2,0.1959,0.4187,0.318,530,12.47,3,1,,open
EDGE-071228,SUB-023,FDR-0101-HEAD,FDR-0101,SUB-023,bus_tie,477 ACSR,ABC,0.01,52.8,0.2199,0.4507,0.318,530,12.47,3,1,,closed
EDGE-071229,FDR-0101-HEAD,JCT-FDR-0101-001,FDR-0101,SUB-023,primary_overhead,477 ACSR,ABC,0.01,52.8,0.2324,0.3937,0.334,530,12.47,3,1,,closed
EDGE-071230,JCT-FDR-0101-001,FUSE-XFMR-035074,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.001,5.5,1.4913,0.5159,1.007,100,12.47,2,1,,closed
EDGE-071231,FUSE-XFMR-035074,XFMR-035074,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.006,31.4,1.5969,0.4672,1.007,100,12.47,2,1,,closed
EDGE-071232,JCT-FDR-0101-001,FUSE-XFMR-035075,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.001,6.3,0.2689,0.4319,0.3655,340,12.47,2,1,,closed
EDGE-071233,FUSE-XFMR-035075,XFMR-035075,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.007,35.9,0.2987,0.4377,0.3655,340,12.47,2,1,,closed
EDGE-071234,JCT-FDR-0101-001,FUSE-XFMR-035076,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.003,15.0,0.3264,0.4766,0.3655,340,12.47,2,0,,closed
EDGE-071235,FUSE-XFMR-035076,XFMR-035076,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.016,85.3,0.2766,0.4267,0.3655,340,12.47,2,0,,closed
EDGE-071236,JCT-FDR-0101-001,FUSE-XFMR-035077,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.003,16.6,0.906,0.5306,0.6985,150,12.47,2,1,,closed
EDGE-071237,FUSE-XFMR-035077,XFMR-035077,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.018,94.2,0.9803,0.5142,0.6985,150,12.47,2,1,,closed
EDGE-071238,JCT-FDR-0101-001,FUSE-XFMR-035078,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.004,23.0,0.9542,0.4602,0.6985,150,12.47,1,0,,closed
EDGE-071239,FUSE-XFMR-035078,XFMR-035078,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.025,130.2,0.8201,0.4981,0.6985,150,12.47,1,0,,closed
EDGE-071240,JCT-FDR-0101-001,FUSE-XFMR-035079,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.006,29.3,0.5931,0.4579,0.5345,230,12.47,1,1,,closed
EDGE-071241,FUSE-XFMR-035079,XFMR-035079,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.031,166.1,0.6004,0.51,0.5345,230,12.47,1,1,,closed
EDGE-071242,JCT-FDR-0101-001,FUSE-XFMR-035080,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.006,32.5,0.5482,0.4942,0.5345,230,12.47,1,1,,closed
EDGE-071243,FUSE-XFMR-035080,XFMR-035080,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.035,184.0,0.5848,0.4826,0.5345,230,12.47,1,1,,closed
EDGE-071244,JCT-FDR-0101-001,FUSE-XFMR-035081,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.007,38.8,1.5055,0.4928,1.007,100,12.47,1,1,,closed
EDGE-071245,FUSE-XFMR-035081,XFMR-035081,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.042,219.9,1.5199,0.5163,1.007,100,12.47,1,1,,closed
EDGE-071246,JCT-FDR-0101-001,FUSE-XFMR-035082,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.009,45.1,0.2725,0.4592,0.3655,340,12.47,1,0,,closed
EDGE-071247,FUSE-XFMR-035082,XFMR-035082,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.048,255.8,0.2883,0.4515,0.3655,340,12.47,1,0,,closed
EDGE-071248,JCT-FDR-0101-001,FUSE-XFMR-035083,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.009,49.9,0.279,0.4019,0.3655,340,12.47,2,1,,closed
EDGE-071249,FUSE-XFMR-035083,XFMR-035083,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.054,282.7,0.3128,0.4156,0.3655,340,12.47,2,1,,closed
EDGE-071250,JCT-FDR-0101-001,FUSE-XFMR-035084,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.01,54.6,1.4015,0.5007,1.007,100,12.47,1,1,,closed
EDGE-071251,FUSE-XFMR-035084,XFMR-035084,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.059,309.7,1.5061,0.5133,1.007,100,12.47,1,1,,closed
EDGE-071252,JCT-FDR-0101-001,FUSE-XFMR-035085,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.012,61.0,0.9439,0.4996,0.6985,150,12.47,2,0,,closed
EDGE-071253,FUSE-XFMR-035085,XFMR-035085,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.065,345.6,0.9446,0.4671,0.6985,150,12.47,2,0,,closed
EDGE-071254,JCT-FDR-0101-001,FUSE-XFMR-035086,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.012,63.4,0.8154,0.5503,0.6985,150,12.47,3,1,,closed
EDGE-071255,FUSE-XFMR-035086,XFMR-035086,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.068,359.0,0.8215,0.5238,0.6985,150,12.47,3,1,,closed
EDGE-071256,JCT-FDR-0101-001,FUSE-XFMR-035087,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.013,68.1,0.5542,0.4453,0.5345,230,12.47,2,1,,closed
EDGE-071257,FUSE-XFMR-035087,XFMR-035087,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.073,386.0,0.5704,0.5097,0.5345,230,12.47,2,1,,closed
EDGE-071258,JCT-FDR-0101-001,FUSE-XFMR-035088,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.014,75.2,0.8324,0.5305,0.6985,150,12.47,1,1,,closed
EDGE-071259,FUSE-XFMR-035088,XFMR-035088,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.081,426.4,0.9502,0.4985,0.6985,150,12.47,1,1,,closed
EDGE-071260,JCT-FDR-0101-001,FUSE-XFMR-035089,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.015,80.0,0.2917,0.4658,0.3655,340,12.47,1,1,,closed
EDGE-071261,FUSE-XFMR-035089,XFMR-035089,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.086,453.3,0.2787,0.4237,0.3655,340,12.47,1,1,,closed
EDGE-071262,JCT-FDR-0101-001,FUSE-XFMR-035090,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.016,83.2,1.4222,0.5273,1.007,100,12.47,1,0,,closed
EDGE-071263,FUSE-XFMR-035090,XFMR-035090,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.089,471.2,1.4839,0.4612,1.007,100,12.47,1,0,,closed
EDGE-071264,JCT-FDR-0101-001,FUSE-XFMR-035091,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.017,89.5,0.9475,0.5113,0.6985,150,12.47,2,1,,closed
EDGE-071265,FUSE-XFMR-035091,XFMR-035091,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.096,507.1,0.8387,0.4884,0.6985,150,12.47,2,1,,closed
EDGE-071266,JCT-FDR-0101-001,FUSE-XFMR-035092,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.018,95.0,1.5556,0.5478,1.007,100,12.47,2,1,,closed
EDGE-071267,FUSE-XFMR-035092,XFMR-035092,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.102,538.6,1.4916,0.4831,1.007,100,12.47,2,1,,closed
EDGE-071268,JCT-FDR-0101-001,FUSE-XFMR-035093,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.019,98.2,0.8393,0.535,0.6985,150,12.47,2,0,,closed
EDGE-071269,FUSE-XFMR-035093,XFMR-035093,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.105,556.5,0.9804,0.4688,0.6985,150,12.47,2,0,,closed
EDGE-071270,JCT-FDR-0101-001,FUSE-XFMR-035094,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.02,107.7,0.5934,0.49,0.5345,230,12.47,2,0,,closed
EDGE-071271,FUSE-XFMR-035094,XFMR-035094,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.116,610.4,0.6146,0.4775,0.5345,230,12.47,2,0,,closed
EDGE-071272,JCT-FDR-0101-001,FUSE-XFMR-035095,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.021,111.7,0.3019,0.4213,0.3655,340,12.47,2,1,,closed
EDGE-071273,FUSE-XFMR-035095,XFMR-035095,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.12,632.8,0.3155,0.4195,0.3655,340,12.47,2,1,,closed
EDGE-071274,JCT-FDR-0101-001,FUSE-XFMR-035096,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.022,114.0,0.859,0.4868,0.6985,150,12.47,1,1,,closed
EDGE-071275,FUSE-XFMR-035096,XFMR-035096,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.122,646.3,0.9592,0.5131,0.6985,150,12.47,1,1,,closed
EDGE-071276,JCT-FDR-0101-001,FUSE-XFMR-035097,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.023,120.4,0.8843,0.4593,0.6985,150,12.47,2,1,,closed
EDGE-071277,FUSE-XFMR-035097,XFMR-035097,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.129,682.2,0.8714,0.4838,0.6985,150,12.47,2,1,,closed
EDGE-071278,JCT-FDR-0101-001,FUSE-XFMR-035098,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.024,125.9,0.5697,0.5161,0.5345,230,12.47,3,1,,closed
EDGE-071279,FUSE-XFMR-035098,XFMR-035098,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.135,713.6,0.6075,0.4875,0.5345,230,12.47,3,1,,closed
EDGE-071280,JCT-FDR-0101-001,FUSE-XFMR-035099,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.025,131.5,0.8144,0.5166,0.6985,150,12.47,2,1,,closed
EDGE-071281,FUSE-XFMR-035099,XFMR-035099,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.141,745.0,0.9085,0.4747,0.6985,150,12.47,2,1,,closed
EDGE-071282,JCT-FDR-0101-001,FUSE-XFMR-035100,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.026,137.0,1.382,0.5445,1.007,100,12.47,3,0,,closed
EDGE-071283,FUSE-XFMR-035100,XFMR-035100,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.147,776.4,1.3721,0.5088,1.007,100,12.47,3,0,,closed
EDGE-071284,JCT-FDR-0101-001,FUSE-XFMR-035101,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.026,139.4,1.3972,0.5345,1.007,100,12.47,1,0,,closed
EDGE-071285,FUSE-XFMR-035101,XFMR-035101,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.15,789.9,1.3721,0.5533,1.007,100,12.47,1,0,,closed
EDGE-071286,JCT-FDR-0101-001,FUSE-XFMR-035102,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.027,144.1,0.8082,0.4689,0.6985,150,12.47,2,1,,closed
EDGE-071287,FUSE-XFMR-035102,XFMR-035102,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.155,816.8,0.9209,0.478,0.6985,150,12.47,2,1,,closed
EDGE-071288,JCT-FDR-0101-001,FUSE-XFMR-035103,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.029,152.9,0.8081,0.5289,0.6985,150,12.47,2,1,,closed
EDGE-071289,FUSE-XFMR-035103,XFMR-035103,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.164,866.2,0.8676,0.4988,0.6985,150,12.47,2,1,,closed
EDGE-071290,JCT-FDR-0101-001,FUSE-XFMR-035104,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.03,156.8,1.4347,0.5059,1.007,100,12.47,2,0,,closed
EDGE-071291,FUSE-XFMR-035104,XFMR-035104,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.168,888.6,1.5341,0.494,1.007,100,12.47,2,0,,closed
EDGE-071292,JCT-FDR-0101-001,FUSE-XFMR-035105,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.031,163.9,0.3196,0.4361,0.3655,340,12.47,2,0,,closed
EDGE-071293,FUSE-XFMR-035105,XFMR-035105,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.176,929.0,0.2906,0.4428,0.3655,340,12.47,2,0,,closed
EDGE-071294,JCT-FDR-0101-001,FUSE-XFMR-035106,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.031,164.7,0.3091,0.4598,0.3655,340,12.47,1,1,,closed
EDGE-071295,FUSE-XFMR-035106,XFMR-035106,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.177,933.5,0.3201,0.4041,0.3655,340,12.47,1,1,,closed
EDGE-071296,JCT-FDR-0101-001,FUSE-XFMR-035107,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.032,169.5,0.299,0.4593,0.3655,340,12.47,1,1,,closed
EDGE-071297,FUSE-XFMR-035107,XFMR-035107,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.182,960.4,0.2922,0.4219,0.3655,340,12.47,1,1,,closed
EDGE-071298,JCT-FDR-0101-001,FUSE-XFMR-035108,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.033,175.0,0.5382,0.511,0.5345,230,12.47,2,1,,closed
EDGE-071299,FUSE-XFMR-035108,XFMR-035108,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.188,991.8,0.5452,0.4586,0.5345,230,12.47,2,1,,closed
EDGE-071300,JCT-FDR-0101-001,FUSE-XFMR-035109,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.034,180.6,0.8823,0.4867,0.6985,150,12.47,1,1,,closed
EDGE-071301,FUSE-XFMR-035109,XFMR-035109,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.194,1023.3,0.9327,0.4652,0.6985,150,12.47,1,1,,closed
EDGE-071302,JCT-FDR-0101-001,FUSE-XFMR-035110,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.036,187.7,0.6213,0.5016,0.5345,230,12.47,2,1,,closed
EDGE-071303,FUSE-XFMR-035110,XFMR-035110,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.201,1063.7,0.5966,0.4518,0.5345,230,12.47,2,1,,closed
EDGE-071304,JCT-FDR-0101-001,FUSE-XFMR-035111,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.036,190.1,0.3054,0.4313,0.3655,340,12.47,1,1,,closed
EDGE-071305,FUSE-XFMR-035111,XFMR-035111,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.204,1077.1,0.2689,0.4191,0.3655,340,12.47,1,1,,closed
EDGE-071306,JCT-FDR-0101-001,FUSE-XFMR-035112,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.038,199.6,0.8377,0.4833,0.6985,150,12.47,1,1,,closed
EDGE-071307,FUSE-XFMR-035112,XFMR-035112,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.214,1131.0,0.8942,0.4795,0.6985,150,12.47,1,1,,closed
EDGE-071308,JCT-FDR-0101-001,FUSE-XFMR-035113,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.039,205.1,0.6139,0.4787,0.5345,230,12.47,1,1,,closed
EDGE-071309,FUSE-XFMR-035113,XFMR-035113,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.22,1162.4,0.5773,0.5216,0.5345,230,12.47,1,1,,closed
EDGE-071310,JCT-FDR-0101-001,FUSE-XFMR-035114,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.039,207.5,0.6499,0.4653,0.5345,230,12.47,3,1,,closed
EDGE-071311,FUSE-XFMR-035114,XFMR-035114,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.223,1175.9,0.5899,0.4989,0.5345,230,12.47,3,1,,closed
EDGE-071312,JCT-FDR-0101-001,FUSE-XFMR-035115,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.04,213.0,0.8284,0.4889,0.6985,150,12.47,2,1,,closed
EDGE-071313,FUSE-XFMR-035115,XFMR-035115,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.229,1207.3,0.9103,0.4577,0.6985,150,12.47,2,1,,closed
EDGE-071314,JCT-FDR-0101-001,FUSE-XFMR-035116,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.041,217.8,1.4386,0.5075,1.007,100,12.47,2,0,,closed
EDGE-071315,FUSE-XFMR-035116,XFMR-035116,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.234,1234.2,1.5016,0.5331,1.007,100,12.47,2,0,,closed
EDGE-071316,JCT-FDR-0101-001,FUSE-XFMR-035117,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.042,223.3,0.6012,0.4901,0.5345,230,12.47,2,1,,closed
EDGE-071317,FUSE-XFMR-035117,XFMR-035117,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.24,1265.6,0.6107,0.4629,0.5345,230,12.47,2,1,,closed
EDGE-071318,JCT-FDR-0101-001,FUSE-XFMR-035118,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.043,227.3,1.5602,0.5468,1.007,100,12.47,2,1,,closed
EDGE-071319,FUSE-XFMR-035118,XFMR-035118,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.244,1288.1,1.4063,0.5369,1.007,100,12.47,2,1,,closed
EDGE-071320,JCT-FDR-0101-001,FUSE-XFMR-035119,FDR-0101,SUB-023,lateral_underground,4/0 AL,A,0.044,232.8,0.2982,0.4531,0.3655,340,12.47,1,0,,closed
EDGE-071321,FUSE-XFMR-035119,XFMR-035119,FDR-0101,SUB-023,lateral_underground,4/0 AL,A,0.25,1319.5,0.31,0.4248,0.3655,340,12.47,1,0,,closed
EDGE-071322,JCT-FDR-0101-001,FUSE-XFMR-035120,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.045,240.0,0.3033,0.441,0.3655,340,12.47,2,0,,closed
EDGE-071323,FUSE-XFMR-035120,XFMR-035120,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.258,1359.9,0.2689,0.4613,0.3655,340,12.47,2,0,,closed
EDGE-071324,JCT-FDR-0101-001,FUSE-XFMR-035121,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.046,242.4,0.2882,0.4084,0.3655,340,12.47,1,1,,closed
EDGE-071325,FUSE-XFMR-035121,XFMR-035121,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.26,1373.3,0.3121,0.4474,0.3655,340,12.47,1,1,,closed
EDGE-071326,JCT-FDR-0101-001,FUSE-XFMR-035122,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.047,250.3,0.9273,0.5115,0.6985,150,12.47,1,1,,closed
EDGE-071327,FUSE-XFMR-035122,XFMR-035122,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.269,1418.2,0.8781,0.5329,0.6985,150,12.47,1,1,,closed
EDGE-071328,JCT-FDR-0101-001,FUSE-XFMR-035123,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.048,253.4,0.312,0.4658,0.3655,340,12.47,2,1,,closed
EDGE-071329,FUSE-XFMR-035123,XFMR-035123,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.272,1436.2,0.3087,0.4198,0.3655,340,12.47,2,1,,closed
EDGE-071330,JCT-FDR-0101-001,FUSE-XFMR-035124,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.049,258.2,0.8078,0.5303,0.6985,150,12.47,1,0,,closed
EDGE-071331,FUSE-XFMR-035124,XFMR-035124,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.277,1463.1,0.8867,0.4973,0.6985,150,12.47,1,0,,closed
EDGE-071332,JCT-FDR-0101-001,FUSE-XFMR-035125,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.05,265.3,1.6496,0.4748,1.007,100,12.47,1,1,,closed
EDGE-071333,FUSE-XFMR-035125,XFMR-035125,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.285,1503.5,1.5802,0.4834,1.007,100,12.47,1,1,,closed
EDGE-071334,JCT-FDR-0101-001,FUSE-XFMR-035126,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.051,268.5,0.292,0.463,0.3655,340,12.47,2,1,,closed
EDGE-071335,FUSE-XFMR-035126,XFMR-035126,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.288,1521.4,0.296,0.4261,0.3655,340,12.47,2,1,,closed
EDGE-071336,JCT-FDR-0101-001,FUSE-XFMR-035127,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.051,271.7,0.3071,0.4156,0.3655,340,12.47,2,0,,closed
EDGE-071337,FUSE-XFMR-035127,XFMR-035127,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.292,1539.4,0.3167,0.3962,0.3655,340,12.47,2,0,,closed
EDGE-071338,JCT-FDR-0101-001,FUSE-XFMR-035128,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.053,281.2,0.2818,0.4675,0.3655,340,12.47,3,0,,closed
EDGE-071339,FUSE-XFMR-035128,XFMR-035128,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.302,1593.2,0.3106,0.4643,0.3655,340,12.47,3,0,,closed
EDGE-071340,JCT-FDR-0101-001,FUSE-XFMR-035129,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.054,285.1,1.5593,0.5233,1.007,100,12.47,2,1,,closed
EDGE-071341,FUSE-XFMR-035129,XFMR-035129,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.306,1615.7,1.3684,0.4982,1.007,100,12.47,2,1,,closed
EDGE-071342,JCT-FDR-0101-001,FUSE-XFMR-035130,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.055,289.9,0.3159,0.4338,0.3655,340,12.47,2,0,,closed
EDGE-071343,FUSE-XFMR-035130,XFMR-035130,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.311,1642.6,0.2871,0.427,0.3655,340,12.47,2,0,,closed
EDGE-071344,JCT-FDR-0101-001,FUSE-XFMR-035131,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.056,293.0,1.4274,0.5092,1.007,100,12.47,2,1,,closed
EDGE-071345,FUSE-XFMR-035131,XFMR-035131,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.315,1660.6,1.5499,0.5216,1.007,100,12.47,2,1,,closed
EDGE-071346,JCT-FDR-0101-001,FUSE-XFMR-035132,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.057,299.4,0.8609,0.5052,0.6985,150,12.47,3,1,,closed
EDGE-071347,FUSE-XFMR-035132,XFMR-035132,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.321,1696.5,0.981,0.506,0.6985,150,12.47,3,1,,closed
EDGE-071348,JCT-FDR-0101-001,FUSE-XFMR-035133,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.057,302.5,0.86,0.4635,0.6985,150,12.47,3,1,,closed
EDGE-071349,FUSE-XFMR-035133,XFMR-035133,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.325,1714.4,0.8775,0.4926,0.6985,150,12.47,3,1,,closed
EDGE-071350,JCT-FDR-0101-001,FUSE-XFMR-035134,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.059,310.5,0.9727,0.5366,0.6985,150,12.47,2,1,,closed
EDGE-071351,FUSE-XFMR-035134,XFMR-035134,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.333,1759.3,0.873,0.5017,0.6985,150,12.47,2,1,,closed
EDGE-071352,JCT-FDR-0101-001,FUSE-XFMR-035135,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.06,317.6,0.5414,0.4643,0.5345,230,12.47,2,0,,closed
EDGE-071353,FUSE-XFMR-035135,XFMR-035135,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.341,1799.7,0.6195,0.4965,0.5345,230,12.47,2,0,,closed
EDGE-071354,JCT-FDR-0101-001,FUSE-XFMR-035136,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.061,320.0,0.5537,0.4945,0.5345,230,12.47,2,1,,closed
EDGE-071355,FUSE-XFMR-035136,XFMR-035136,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.343,1813.2,0.6475,0.4873,0.5345,230,12.47,2,1,,closed
EDGE-071356,JCT-FDR-0101-001,FUSE-XFMR-035137,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.062,327.1,0.6159,0.481,0.5345,230,12.47,2,1,,closed
EDGE-071357,FUSE-XFMR-035137,XFMR-035137,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.351,1853.5,0.5507,0.5197,0.5345,230,12.47,2,1,,closed
EDGE-071358,JCT-FDR-0101-001,FUSE-XFMR-035138,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.063,331.8,0.6281,0.5244,0.5345,230,12.47,2,0,,closed
EDGE-071359,FUSE-XFMR-035138,XFMR-035138,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.356,1880.5,0.6274,0.4944,0.5345,230,12.47,2,0,,closed
EDGE-071360,JCT-FDR-0101-001,FUSE-XFMR-035139,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.064,335.8,1.5911,0.5071,1.007,100,12.47,3,1,,closed
EDGE-071361,FUSE-XFMR-035139,XFMR-035139,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.36,1902.9,1.3792,0.4777,1.007,100,12.47,3,1,,closed
EDGE-071362,JCT-FDR-0101-001,JCT-FDR-0101-002,FDR-0101,SUB-023,primary_overhead,477 ACSR,ABC,0.35,1848.0,0.2246,0.3814,0.3063,530,12.47,3,1,,closed
EDGE-071363,JCT-FDR-0101-002,FUSE-XFMR-035140,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.001,7.1,1.5442,0.5582,1.007,100,12.47,2,0,,closed
EDGE-071364,FUSE-XFMR-035140,XFMR-035140,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.008,40.4,1.51,0.5344,1.007,100,12.47,2,0,,closed
EDGE-071365,JCT-FDR-0101-002,FUSE-XFMR-035141,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.002,10.3,0.2972,0.4734,0.3655,340,12.47,2,1,,closed
EDGE-071366,FUSE-XFMR-035141,XFMR-035141,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.011,58.3,0.3104,0.4509,0.3655,340,12.47,2,1,,closed
EDGE-071367,JCT-FDR-0101-002,FUSE-XFMR-035142,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.002,11.1,1.5243,0.5344,1.007,100,12.47,2,1,,closed
EDGE-071368,FUSE-XFMR-035142,XFMR-035142,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.012,62.8,1.4848,0.4985,1.007,100,12.47,2,1,,closed
EDGE-071369,JCT-FDR-0101-002,FUSE-XFMR-035143,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.003,16.6,0.3167,0.4723,0.3655,340,12.47,2,1,,closed
EDGE-071370,FUSE-XFMR-035143,XFMR-035143,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.018,94.2,0.2881,0.4721,0.3655,340,12.47,2,1,,closed
EDGE-071371,JCT-FDR-0101-002,FUSE-XFMR-035144,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.004,19.0,0.569,0.4535,0.5345,230,12.47,1,1,,closed
EDGE-071372,FUSE-XFMR-035144,XFMR-035144,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.02,107.7,0.5401,0.4372,0.5345,230,12.47,1,1,,closed
EDGE-071373,JCT-FDR-0101-002,FUSE-XFMR-035145,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.005,28.5,0.2824,0.4401,0.3655,340,12.47,1,1,,closed
EDGE-071374,FUSE-XFMR-035145,XFMR-035145,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.031,161.6,0.309,0.424,0.3655,340,12.47,1,1,,closed
EDGE-071375,JCT-FDR-0101-002,FUSE-XFMR-035146,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.006,31.7,0.9407,0.4855,0.6985,150,12.47,2,0,,closed
EDGE-071376,FUSE-XFMR-035146,XFMR-035146,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.034,179.5,0.8965,0.5007,0.6985,150,12.47,2,0,,closed
EDGE-071377,JCT-FDR-0101-002,FUSE-XFMR-035147,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.007,38.0,1.5509,0.5224,1.007,100,12.47,1,1,,closed
EDGE-071378,FUSE-XFMR-035147,XFMR-035147,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.041,215.4,1.4403,0.5,1.007,100,12.47,1,1,,closed
EDGE-071379,JCT-FDR-0101-002,FUSE-XFMR-035148,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.008,44.4,0.5494,0.5231,0.5345,230,12.47,2,1,,closed
EDGE-071380,FUSE-XFMR-035148,XFMR-035148,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.048,251.3,0.6255,0.4728,0.5345,230,12.47,2,1,,closed
EDGE-071381,JCT-FDR-0101-002,FUSE-XFMR-035149,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.009,47.5,0.6126,0.4548,0.5345,230,12.47,1,1,,closed
EDGE-071382,FUSE-XFMR-035149,XFMR-035149,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.051,269.3,0.5615,0.4876,0.5345,230,12.47,1,1,,closed
EDGE-071383,JCT-FDR-0101-002,FUSE-XFMR-035150,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.01,53.9,0.3174,0.4189,0.3655,340,12.47,1,1,,closed
EDGE-071384,FUSE-XFMR-035150,XFMR-035150,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.058,305.2,0.321,0.3952,0.3655,340,12.47,1,1,,closed
EDGE-071385,JCT-FDR-0101-002,FUSE-XFMR-035151,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.011,58.6,0.6249,0.4662,0.5345,230,12.47,2,0,,closed
EDGE-071386,FUSE-XFMR-035151,XFMR-035151,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.063,332.1,0.5364,0.4473,0.5345,230,12.47,2,0,,closed
EDGE-071387,JCT-FDR-0101-002,FUSE-XFMR-035152,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.011,60.2,0.2866,0.409,0.3655,340,12.47,3,1,,closed
EDGE-071388,FUSE-XFMR-035152,XFMR-035152,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.065,341.1,0.2867,0.4351,0.3655,340,12.47,3,1,,closed
EDGE-071389,JCT-FDR-0101-002,FUSE-XFMR-035153,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.012,65.7,1.6437,0.535,1.007,100,12.47,1,1,,closed
EDGE-071390,FUSE-XFMR-035153,XFMR-035153,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.071,372.5,1.5457,0.5174,1.007,100,12.47,1,1,,closed
EDGE-071391,JCT-FDR-0101-002,FUSE-XFMR-035154,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.014,73.7,0.6018,0.4352,0.5345,230,12.47,1,1,,closed
EDGE-071392,FUSE-XFMR-035154,XFMR-035154,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.079,417.4,0.5883,0.4413,0.5345,230,12.47,1,1,,closed
EDGE-071393,JCT-FDR-0101-002,FUSE-XFMR-035155,FDR-0101,SUB-023,lateral_underground,4/0 AL,BC,0.015,76.8,0.3002,0.4337,0.3655,340,12.47,2,0,,closed
EDGE-071394,FUSE-XFMR-035155,XFMR-035155,FDR-0101,SUB-023,lateral_underground,4/0 AL,BC,0.082,435.3,0.272,0.4167,0.3655,340,12.47,2,0,,closed
EDGE-071395,JCT-FDR-0101-002,FUSE-XFMR-035156,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.015,81.6,0.8388,0.4669,0.6985,150,12.47,1,0,,closed
EDGE-071396,FUSE-XFMR-035156,XFMR-035156,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.088,462.3,0.9295,0.5487,0.6985,150,12.47,1,0,,closed
EDGE-071397,JCT-FDR-0101-002,FUSE-XFMR-035157,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.016,85.5,0.5559,0.5112,0.5345,230,12.47,2,1,,closed
EDGE-071398,FUSE-XFMR-035157,XFMR-035157,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.092,484.7,0.5871,0.444,0.5345,230,12.47,2,1,,closed
EDGE-071399,JCT-FDR-0101-002,FUSE-XFMR-035158,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.017,91.9,0.9589,0.4848,0.6985,150,12.47,1,1,,closed
EDGE-071400,FUSE-XFMR-035158,XFMR-035158,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.099,520.6,0.9813,0.4661,0.6985,150,12.47,1,1,,closed
EDGE-071401,JCT-FDR-0101-002,FUSE-XFMR-035159,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.019,99.8,0.2754,0.416,0.3655,340,12.47,1,1,,closed
EDGE-071402,FUSE-XFMR-035159,XFMR-035159,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.107,565.5,0.3051,0.4629,0.3655,340,12.47,1,1,,closed
EDGE-071403,JCT-FDR-0101-002,FUSE-XFMR-035160,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.019,100.6,1.6463,0.5289,1.007,100,12.47,1,1,,closed
EDGE-071404,FUSE-XFMR-035160,XFMR-035160,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.108,570.0,1.5292,0.4727,1.007,100,12.47,1,1,,closed
EDGE-071405,JCT-FDR-0101-002,FUSE-XFMR-035161,FDR-0101,SUB-023,lateral_underground,4/0 AL,B,0.021,110.9,0.2931,0.4732,0.3655,340,12.47,1,0,,closed
EDGE-071406,FUSE-XFMR-035161,XFMR-035161,FDR-0101,SUB-023,lateral_underground,4/0 AL,B,0.119,628.3,0.3264,0.469,0.3655,340,12.47,1,0,,closed
EDGE-071407,JCT-FDR-0101-002,FUSE-XFMR-035162,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.021,112.5,1.4214,0.4726,1.007,100,12.47,1,1,,closed
EDGE-071408,FUSE-XFMR-035162,XFMR-035162,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.121,637.3,1.4635,0.5279,1.007,100,12.47,1,1,,closed
EDGE-071409,JCT-FDR-0101-002,FUSE-XFMR-035163,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.023,119.6,1.5636,0.5459,1.007,100,12.47,1,1,,closed
EDGE-071410,FUSE-XFMR-035163,XFMR-035163,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.128,677.7,1.4258,0.4995,1.007,100,12.47,1,1,,closed
EDGE-071411,JCT-FDR-0101-002,FUSE-XFMR-035164,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.023,122.8,1.4825,0.5066,1.007,100,12.47,1,0,,closed
EDGE-071412,FUSE-XFMR-035164,XFMR-035164,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.132,695.6,1.4891,0.5147,1.007,100,12.47,1,0,,closed
EDGE-071413,JCT-FDR-0101-002,FUSE-XFMR-035165,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.025,131.5,0.6033,0.5135,0.5345,230,12.47,1,1,,closed
EDGE-071414,FUSE-XFMR-035165,XFMR-035165,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.141,745.0,0.5492,0.4751,0.5345,230,12.47,1,1,,closed
EDGE-071415,JCT-FDR-0101-002,FUSE-XFMR-035166,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.025,133.1,1.6332,0.5497,1.007,100,12.47,2,1,,closed
EDGE-071416,FUSE-XFMR-035166,XFMR-035166,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.143,754.0,1.454,0.5567,1.007,100,12.47,2,1,,closed
EDGE-071417,JCT-FDR-0101-002,FUSE-XFMR-035167,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.027,141.8,0.318,0.4112,0.3655,340,12.47,1,1,,closed
EDGE-071418,FUSE-XFMR-035167,XFMR-035167,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.152,803.4,0.2926,0.4281,0.3655,340,12.47,1,1,,closed
EDGE-071419,JCT-FDR-0101-002,FUSE-XFMR-035168,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.028,146.5,0.2805,0.4597,0.3655,340,12.47,3,0,,closed
EDGE-071420,FUSE-XFMR-035168,XFMR-035168,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.157,830.3,0.2859,0.3914,0.3655,340,12.47,3,0,,closed
EDGE-071421,JCT-FDR-0101-002,FUSE-XFMR-035169,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.028,150.5,0.9084,0.5071,0.6985,150,12.47,2,1,,closed
EDGE-071422,FUSE-XFMR-035169,XFMR-035169,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.162,852.7,0.9478,0.5037,0.6985,150,12.47,2,1,,closed
EDGE-071423,JCT-FDR-0101-002,FUSE-XFMR-035170,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.03,156.8,1.5724,0.4744,1.007,100,12.47,1,1,,closed
EDGE-071424,FUSE-XFMR-035170,XFMR-035170,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.168,888.6,1.5716,0.4857,1.007,100,12.47,1,1,,closed
EDGE-071425,JCT-FDR-0101-002,FUSE-XFMR-035171,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.03,157.6,0.6134,0.4563,0.5345,230,12.47,1,1,,closed
EDGE-071426,FUSE-XFMR-035171,XFMR-035171,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.169,893.1,0.6418,0.464,0.5345,230,12.47,1,1,,closed
EDGE-071427,JCT-FDR-0101-002,FUSE-XFMR-035172,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.032,167.1,1.6459,0.4793,1.007,100,12.47,2,0,,closed
EDGE-071428,FUSE-XFMR-035172,XFMR-035172,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.179,947.0,1.5646,0.4842,1.007,100,12.47,2,0,,closed
EDGE-071429,JCT-FDR-0101-002,FUSE-XFMR-035173,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.032,167.1,0.3174,0.4038,0.3655,340,12.47,2,1,,closed
EDGE-071430,FUSE-XFMR-035173,XFMR-035173,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.179,947.0,0.2798,0.419,0.3655,340,12.47,2,1,,closed
EDGE-071431,JCT-FDR-0101-002,FUSE-XFMR-035174,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.033,175.0,0.3164,0.4297,0.3655,340,12.47,1,1,,closed
EDGE-071432,FUSE-XFMR-035174,XFMR-035174,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.188,991.8,0.3158,0.4103,0.3655,340,12.47,1,1,,closed
EDGE-071433,JCT-FDR-0101-002,FUSE-XFMR-035175,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.034,181.4,1.6508,0.4834,1.007,100,12.47,2,1,,closed
EDGE-071434,FUSE-XFMR-035175,XFMR-035175,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.195,1027.8,1.4343,0.4789,1.007,100,12.47,2,1,,closed
EDGE-071435,JCT-FDR-0101-002,FUSE-XFMR-035176,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.035,185.3,0.9538,0.4647,0.6985,150,12.47,1,1,,closed
EDGE-071436,FUSE-XFMR-035176,XFMR-035176,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.199,1050.2,0.819,0.4795,0.6985,150,12.47,1,1,,closed
EDGE-071437,JCT-FDR-0101-002,FUSE-XFMR-035177,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.036,191.7,1.5429,0.5405,1.007,100,12.47,3,1,,closed
EDGE-071438,FUSE-XFMR-035177,XFMR-035177,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.206,1086.1,1.6452,0.5186,1.007,100,12.47,3,1,,closed
EDGE-071439,JCT-FDR-0101-002,FUSE-XFMR-035178,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.037,195.6,0.3175,0.4721,0.3655,340,12.47,1,0,,closed
EDGE-071440,FUSE-XFMR-035178,XFMR-035178,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.21,1108.5,0.2968,0.4523,0.3655,340,12.47,1,0,,closed
EDGE-071441,JCT-FDR-0101-002,FUSE-XFMR-035179,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.038,201.2,0.8269,0.4588,0.6985,150,12.47,1,0,,closed
EDGE-071442,FUSE-XFMR-035179,XFMR-035179,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.216,1140.0,0.8912,0.4854,0.6985,150,12.47,1,0,,closed
EDGE-071443,JCT-FDR-0101-002,FUSE-XFMR-035180,FDR-0101,SUB-023,lateral_underground,#2 ACSR,B,0.039,207.5,0.9636,0.4548,0.6985,150,12.47,1,0,,closed
EDGE-071444,FUSE-XFMR-035180,XFMR-035180,FDR-0101,SUB-023,lateral_underground,#2 ACSR,B,0.223,1175.9,0.9697,0.4994,0.6985,150,12.47,1,0,,closed
EDGE-071445,JCT-FDR-0101-002,FUSE-XFMR-035181,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.04,213.0,0.8389,0.5081,0.6985,150,12.47,1,1,,closed
EDGE-071446,FUSE-XFMR-035181,XFMR-035181,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.229,1207.3,0.9254,0.4858,0.6985,150,12.47,1,1,,closed
EDGE-071447,JCT-FDR-0101-002,FUSE-XFMR-035182,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.041,216.2,0.6101,0.4505,0.5345,230,12.47,3,0,,closed
EDGE-071448,FUSE-XFMR-035182,XFMR-035182,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.232,1225.2,0.6252,0.4737,0.5345,230,12.47,3,0,,closed
EDGE-071449,JCT-FDR-0101-002,FUSE-XFMR-035183,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.042,221.8,1.5754,0.4991,1.007,100,12.47,2,1,,closed
EDGE-071450,FUSE-XFMR-035183,XFMR-035183,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.238,1256.6,1.6459,0.555,1.007,100,12.47,2,1,,closed
EDGE-071451,JCT-FDR-0101-002,FUSE-XFMR-035184,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.043,226.5,0.6271,0.4887,0.5345,230,12.47,2,1,,closed
EDGE-071452,FUSE-XFMR-035184,XFMR-035184,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.243,1283.6,0.5887,0.4461,0.5345,230,12.47,2,1,,closed
EDGE-071453,JCT-FDR-0101-002,FUSE-XFMR-035185,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.044,231.3,0.6344,0.5188,0.5345,230,12.47,2,0,,closed
EDGE-071454,FUSE-XFMR-035185,XFMR-035185,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.248,1310.5,0.5637,0.459,0.5345,230,12.47,2,0,,closed
EDGE-071455,JCT-FDR-0101-002,FUSE-XFMR-035186,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.045,239.2,0.9174,0.5268,0.6985,150,12.47,1,1,,closed
EDGE-071456,FUSE-XFMR-035186,XFMR-035186,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.257,1355.4,0.828,0.4885,0.6985,150,12.47,1,1,,closed
EDGE-071457,JCT-FDR-0101-002,FUSE-XFMR-035187,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.046,240.8,0.3009,0.3937,0.3655,340,12.47,2,1,,closed
EDGE-071458,FUSE-XFMR-035187,XFMR-035187,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.258,1364.4,0.2943,0.439,0.3655,340,12.47,2,1,,closed
EDGE-071459,JCT-FDR-0101-002,FUSE-XFMR-035188,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.047,247.9,0.8582,0.4931,0.6985,150,12.47,3,0,,closed
EDGE-071460,FUSE-XFMR-035188,XFMR-035188,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.266,1404.7,0.8799,0.5386,0.6985,150,12.47,3,0,,closed
EDGE-071461,JCT-FDR-0101-002,FUSE-XFMR-035189,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.048,252.6,0.5379,0.4999,0.5345,230,12.47,1,1,,closed
EDGE-071462,FUSE-XFMR-035189,XFMR-035189,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.271,1431.7,0.623,0.4714,0.5345,230,12.47,1,1,,closed
EDGE-071463,JCT-FDR-0101-002,FUSE-XFMR-035190,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.048,255.8,0.5872,0.4561,0.5345,230,12.47,1,1,,closed
EDGE-071464,FUSE-XFMR-035190,XFMR-035190,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.275,1449.6,0.5534,0.4969,0.5345,230,12.47,1,1,,closed
EDGE-071465,JCT-FDR-0101-002,FUSE-XFMR-035191,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.05,262.9,1.3717,0.4783,1.007,100,12.47,1,1,,closed
EDGE-071466,FUSE-XFMR-035191,XFMR-035191,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.282,1490.0,1.5248,0.4979,1.007,100,12.47,1,1,,closed
EDGE-071467,JCT-FDR-0101-002,FUSE-XFMR-035192,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.05,266.1,0.5902,0.4958,0.5345,230,12.47,3,1,,closed
EDGE-071468,FUSE-XFMR-035192,XFMR-035192,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.286,1508.0,0.5902,0.4299,0.5345,230,12.47,3,1,,closed
EDGE-071469,JCT-FDR-0101-002,FUSE-XFMR-035193,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.052,274.8,1.5484,0.4682,1.007,100,12.47,2,1,,closed
EDGE-071470,FUSE-XFMR-035193,XFMR-035193,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.295,1557.3,1.4911,0.4741,1.007,100,12.47,2,1,,closed
EDGE-071471,JCT-FDR-0101-002,FUSE-XFMR-035194,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.053,280.4,0.854,0.5096,0.6985,150,12.47,3,1,,closed
EDGE-071472,FUSE-XFMR-035194,XFMR-035194,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.301,1588.8,0.9356,0.4927,0.6985,150,12.47,3,1,,closed
EDGE-071473,JCT-FDR-0101-002,FUSE-XFMR-035195,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.054,283.5,0.5826,0.4466,0.5345,230,12.47,1,1,,closed
EDGE-071474,FUSE-XFMR-035195,XFMR-035195,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.304,1606.7,0.5699,0.5088,0.5345,230,12.47,1,1,,closed
EDGE-071475,JCT-FDR-0101-002,FUSE-XFMR-035196,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.055,288.3,0.3224,0.4157,0.3655,340,12.47,2,0,,closed
EDGE-071476,FUSE-XFMR-035196,XFMR-035196,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.309,1633.6,0.3199,0.4428,0.3655,340,12.47,2,0,,closed
EDGE-071477,JCT-FDR-0101-002,FUSE-XFMR-035197,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.055,291.5,1.3823,0.4701,1.007,100,12.47,2,1,,closed
EDGE-071478,FUSE-XFMR-035197,XFMR-035197,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.313,1651.6,1.4027,0.5478,1.007,100,12.47,2,1,,closed
EDGE-071479,JCT-FDR-0101-002,FUSE-XFMR-035198,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.056,297.0,0.5587,0.4911,0.5345,230,12.47,1,1,,closed
EDGE-071480,FUSE-XFMR-035198,XFMR-035198,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.319,1683.0,0.5909,0.4407,0.5345,230,12.47,1,1,,closed
EDGE-071481,JCT-FDR-0101-002,FUSE-XFMR-035199,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.058,304.1,1.5288,0.5249,1.007,100,12.47,3,1,,closed
EDGE-071482,FUSE-XFMR-035199,XFMR-035199,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.326,1723.4,1.5599,0.5408,1.007,100,12.47,3,1,,closed
EDGE-071483,JCT-FDR-0101-002,FUSE-XFMR-035200,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.059,309.7,0.3063,0.4399,0.3655,340,12.47,1,1,,closed
EDGE-071484,FUSE-XFMR-035200,XFMR-035200,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.332,1754.8,0.2695,0.4496,0.3655,340,12.47,1,1,,closed
EDGE-071485,JCT-FDR-0101-002,FUSE-XFMR-035201,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.06,314.4,0.29,0.4706,0.3655,340,12.47,2,1,,closed
EDGE-071486,FUSE-XFMR-035201,XFMR-035201,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.337,1781.7,0.2733,0.431,0.3655,340,12.47,2,1,,closed
EDGE-071487,JCT-FDR-0101-002,FUSE-XFMR-035202,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.06,316.8,0.3102,0.4531,0.3655,340,12.47,2,1,,closed
EDGE-071488,FUSE-XFMR-035202,XFMR-035202,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.34,1795.2,0.2993,0.4771,0.3655,340,12.47,2,1,,closed
EDGE-071489,JCT-FDR-0101-002,FUSE-XFMR-035203,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.062,326.3,1.5166,0.5317,1.007,100,12.47,1,1,,closed
EDGE-071490,FUSE-XFMR-035203,XFMR-035203,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.35,1849.1,1.6043,0.4669,1.007,100,12.47,1,1,,closed
EDGE-071491,JCT-FDR-0101-002,FUSE-XFMR-035204,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.062,327.1,0.9642,0.4813,0.6985,150,12.47,1,1,,closed
EDGE-071492,FUSE-XFMR-035204,XFMR-035204,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.351,1853.5,0.9184,0.5413,0.6985,150,12.47,1,1,,closed
EDGE-071493,JCT-FDR-0101-002,FUSE-XFMR-035205,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.063,333.4,0.9118,0.52,0.6985,150,12.47,2,1,,closed
EDGE-071494,FUSE-XFMR-035205,XFMR-035205,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.358,1889.4,0.9715,0.5367,0.6985,150,12.47,2,1,,closed
EDGE-071495,JCT-FDR-0101-002,JCT-FDR-0101-003,FDR-0101,SUB-023,primary_overhead,477 ACSR,ABC,0.36,1900.8,0.2097,0.4603,0.3307,530,12.47,3,1,,closed
EDGE-071496,JCT-FDR-0101-003,FUSE-XFMR-035206,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.001,5.5,1.5912,0.4888,1.007,100,12.47,3,0,,closed
EDGE-071497,FUSE-XFMR-035206,XFMR-035206,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.006,31.4,1.4203,0.47,1.007,100,12.47,3,0,,closed
EDGE-071498,JCT-FDR-0101-003,FUSE-XFMR-035207,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.001,5.5,0.2786,0.4541,0.3655,340,12.47,3,1,,closed
EDGE-071499,FUSE-XFMR-035207,XFMR-035207,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.006,31.4,0.2886,0.4301,0.3655,340,12.47,3,1,,closed
EDGE-071500,JCT-FDR-0101-003,FUSE-XFMR-035208,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.002,11.1,0.3086,0.4589,0.3655,340,12.47,1,1,,closed
EDGE-071501,FUSE-XFMR-035208,XFMR-035208,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.012,62.8,0.2887,0.4685,0.3655,340,12.47,1,1,,closed
EDGE-071502,JCT-FDR-0101-003,FUSE-XFMR-035209,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.003,15.8,0.8733,0.504,0.6985,150,12.47,2,1,,closed
EDGE-071503,FUSE-XFMR-035209,XFMR-035209,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.017,89.8,0.8658,0.5027,0.6985,150,12.47,2,1,,closed
EDGE-071504,JCT-FDR-0101-003,FUSE-XFMR-035210,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.004,19.0,0.5612,0.5124,0.5345,230,12.47,2,0,,closed
EDGE-071505,FUSE-XFMR-035210,XFMR-035210,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.02,107.7,0.5396,0.5028,0.5345,230,12.47,2,0,,closed
EDGE-071506,JCT-FDR-0101-003,FUSE-XFMR-035211,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.005,27.7,0.8729,0.4707,0.6985,150,12.47,1,1,,closed
EDGE-071507,FUSE-XFMR-035211,XFMR-035211,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.03,157.1,0.8673,0.516,0.6985,150,12.47,1,1,,closed
EDGE-071508,JCT-FDR-0101-003,FUSE-XFMR-035212,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.006,30.1,0.9001,0.5453,0.6985,150,12.47,1,0,,closed
