edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-071509,FUSE-XFMR-035212,XFMR-035212,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.032,170.5,0.982,0.4719,0.6985,150,12.47,1,0,,closed
EDGE-071510,JCT-FDR-0101-003,FUSE-XFMR-035213,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.007,38.8,0.5746,0.4481,0.5345,230,12.47,3,1,,closed
EDGE-071511,FUSE-XFMR-035213,XFMR-035213,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.042,219.9,0.5797,0.483,0.5345,230,12.47,3,1,,closed
EDGE-071512,JCT-FDR-0101-003,FUSE-XFMR-035214,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.008,42.8,0.9764,0.4849,0.6985,150,12.47,2,1,,closed
EDGE-071513,FUSE-XFMR-035214,XFMR-035214,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.046,242.4,0.8997,0.4793,0.6985,150,12.47,2,1,,closed
EDGE-071514,JCT-FDR-0101-003,FUSE-XFMR-035215,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.009,46.7,0.286,0.4577,0.3655,340,12.47,2,1,,closed
EDGE-071515,FUSE-XFMR-035215,XFMR-035215,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.05,264.8,0.2934,0.4216,0.3655,340,12.47,2,1,,closed
EDGE-071516,JCT-FDR-0101-003,FUSE-XFMR-035216,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.01,50.7,0.6209,0.4498,0.5345,230,12.47,2,1,,closed
EDGE-071517,FUSE-XFMR-035216,XFMR-035216,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.054,287.2,0.5898,0.5241,0.5345,230,12.47,2,1,,closed
EDGE-071518,JCT-FDR-0101-003,FUSE-XFMR-035217,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.011,58.6,0.9763,0.4574,0.6985,150,12.47,2,1,,closed
EDGE-071519,FUSE-XFMR-035217,XFMR-035217,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.063,332.1,0.935,0.4765,0.6985,150,12.47,2,1,,closed
EDGE-071520,JCT-FDR-0101-003,FUSE-XFMR-035218,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.012,64.2,0.3196,0.4218,0.3655,340,12.47,1,1,,closed
EDGE-071521,FUSE-XFMR-035218,XFMR-035218,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.069,363.5,0.317,0.4629,0.3655,340,12.47,1,1,,closed
EDGE-071522,JCT-FDR-0101-003,FUSE-XFMR-035219,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.012,64.9,1.5535,0.4654,1.007,100,12.47,1,0,,closed
EDGE-071523,FUSE-XFMR-035219,XFMR-035219,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.07,368.0,1.4045,0.4811,1.007,100,12.47,1,0,,closed
EDGE-071524,JCT-FDR-0101-003,FUSE-XFMR-035220,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.014,74.4,0.2726,0.4445,0.3655,340,12.47,2,1,,closed
EDGE-071525,FUSE-XFMR-035220,XFMR-035220,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.08,421.9,0.2713,0.4556,0.3655,340,12.47,2,1,,closed
EDGE-071526,JCT-FDR-0101-003,FUSE-XFMR-035221,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.015,78.4,0.6244,0.4361,0.5345,230,12.47,3,1,,closed
EDGE-071527,FUSE-XFMR-035221,XFMR-035221,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.084,444.3,0.5441,0.4945,0.5345,230,12.47,3,1,,closed
EDGE-071528,JCT-FDR-0101-003,FUSE-XFMR-035222,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.015,80.8,0.8605,0.5184,0.6985,150,12.47,1,0,,closed
EDGE-071529,FUSE-XFMR-035222,XFMR-035222,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.087,457.8,0.8176,0.5319,0.6985,150,12.47,1,0,,closed
EDGE-071530,JCT-FDR-0101-003,FUSE-XFMR-035223,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.017,87.1,0.874,0.5218,0.6985,150,12.47,1,0,,closed
EDGE-071531,FUSE-XFMR-035223,XFMR-035223,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.093,493.7,0.9103,0.4623,0.6985,150,12.47,1,0,,closed
EDGE-071532,JCT-FDR-0101-003,FUSE-XFMR-035224,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.018,93.5,1.5943,0.5571,1.007,100,12.47,2,1,,closed
EDGE-071533,FUSE-XFMR-035224,XFMR-035224,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.1,529.6,1.5295,0.5238,1.007,100,12.47,2,1,,closed
EDGE-071534,JCT-FDR-0101-003,FUSE-XFMR-035225,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.019,99.8,0.9508,0.544,0.6985,150,12.47,2,0,,closed
EDGE-071535,FUSE-XFMR-035225,XFMR-035225,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.107,565.5,0.872,0.5285,0.6985,150,12.47,2,0,,closed
EDGE-071536,JCT-FDR-0101-003,FUSE-XFMR-035226,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.019,101.4,1.4375,0.5619,1.007,100,12.47,1,1,,closed
EDGE-071537,FUSE-XFMR-035226,XFMR-035226,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.109,574.5,1.4753,0.523,1.007,100,12.47,1,1,,closed
EDGE-071538,JCT-FDR-0101-003,FUSE-XFMR-035227,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.021,110.9,0.6184,0.4742,0.5345,230,12.47,2,0,,closed
EDGE-071539,FUSE-XFMR-035227,XFMR-035227,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.119,628.3,0.6214,0.4725,0.5345,230,12.47,2,0,,closed
EDGE-071540,JCT-FDR-0101-003,FUSE-XFMR-035228,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.022,115.6,0.2868,0.4025,0.3655,340,12.47,1,0,,closed
EDGE-071541,FUSE-XFMR-035228,XFMR-035228,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.124,655.2,0.2713,0.4517,0.3655,340,12.47,1,0,,closed
EDGE-071542,JCT-FDR-0101-003,FUSE-XFMR-035229,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.022,118.8,1.6087,0.5255,1.007,100,12.47,1,0,,closed
EDGE-071543,FUSE-XFMR-035229,XFMR-035229,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.128,673.2,1.3677,0.4677,1.007,100,12.47,1,0,,closed
EDGE-071544,JCT-FDR-0101-003,FUSE-XFMR-035230,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.023,122.8,1.6175,0.4785,1.007,100,12.47,1,0,,closed
EDGE-071545,FUSE-XFMR-035230,XFMR-035230,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.132,695.6,1.6089,0.4632,1.007,100,12.47,1,0,,closed
EDGE-071546,JCT-FDR-0101-003,FUSE-XFMR-035231,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.024,129.1,1.4726,0.506,1.007,100,12.47,1,1,,closed
EDGE-071547,FUSE-XFMR-035231,XFMR-035231,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.139,731.5,1.6412,0.4845,1.007,100,12.47,1,1,,closed
EDGE-071548,JCT-FDR-0101-003,FUSE-XFMR-035232,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.025,133.1,1.6194,0.5436,1.007,100,12.47,2,1,,closed
EDGE-071549,FUSE-XFMR-035232,XFMR-035232,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.143,754.0,1.5619,0.5387,1.007,100,12.47,2,1,,closed
EDGE-071550,JCT-FDR-0101-003,FUSE-XFMR-035233,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.027,140.2,0.5454,0.52,0.5345,230,12.47,2,1,,closed
EDGE-071551,FUSE-XFMR-035233,XFMR-035233,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.15,794.4,0.5796,0.4684,0.5345,230,12.47,2,1,,closed
EDGE-071552,JCT-FDR-0101-003,FUSE-XFMR-035234,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.027,142.6,0.6482,0.4617,0.5345,230,12.47,1,0,,closed
EDGE-071553,FUSE-XFMR-035234,XFMR-035234,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.153,807.8,0.5559,0.4586,0.5345,230,12.47,1,0,,closed
EDGE-071554,JCT-FDR-0101-003,FUSE-XFMR-035235,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.028,148.1,0.8919,0.4747,0.6985,150,12.47,2,1,,closed
EDGE-071555,FUSE-XFMR-035235,XFMR-035235,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.159,839.3,0.8378,0.492,0.6985,150,12.47,2,1,,closed
EDGE-071556,JCT-FDR-0101-003,FUSE-XFMR-035236,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.029,152.9,0.3038,0.4497,0.3655,340,12.47,1,1,,closed
EDGE-071557,FUSE-XFMR-035236,XFMR-035236,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.164,866.2,0.2822,0.4348,0.3655,340,12.47,1,1,,closed
EDGE-071558,JCT-FDR-0101-003,FUSE-XFMR-035237,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.03,160.8,0.9485,0.5137,0.6985,150,12.47,2,1,,closed
EDGE-071559,FUSE-XFMR-035237,XFMR-035237,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.173,911.1,0.8233,0.549,0.6985,150,12.47,2,1,,closed
EDGE-071560,JCT-FDR-0101-003,FUSE-XFMR-035238,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.031,164.7,1.5562,0.4663,1.007,100,12.47,2,1,,closed
EDGE-071561,FUSE-XFMR-035238,XFMR-035238,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.177,933.5,1.4975,0.4695,1.007,100,12.47,2,1,,closed
EDGE-071562,JCT-FDR-0101-003,FUSE-XFMR-035239,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.033,171.9,0.5687,0.4641,0.5345,230,12.47,2,1,,closed
EDGE-071563,FUSE-XFMR-035239,XFMR-035239,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.184,973.9,0.5982,0.4657,0.5345,230,12.47,2,1,,closed
EDGE-071564,JCT-FDR-0101-003,FUSE-XFMR-035240,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.033,176.6,0.848,0.4662,0.6985,150,12.47,3,1,,closed
EDGE-071565,FUSE-XFMR-035240,XFMR-035240,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.19,1000.8,0.8737,0.499,0.6985,150,12.47,3,1,,closed
EDGE-071566,JCT-FDR-0101-003,FUSE-XFMR-035241,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.034,178.2,0.6234,0.4349,0.5345,230,12.47,2,1,,closed
EDGE-071567,FUSE-XFMR-035241,XFMR-035241,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.191,1009.8,0.5782,0.4917,0.5345,230,12.47,2,1,,closed
EDGE-071568,JCT-FDR-0101-003,FUSE-XFMR-035242,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.035,183.7,0.9183,0.4937,0.6985,150,12.47,2,1,,closed
EDGE-071569,FUSE-XFMR-035242,XFMR-035242,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.197,1041.2,0.8289,0.5267,0.6985,150,12.47,2,1,,closed
EDGE-071570,JCT-FDR-0101-003,FUSE-XFMR-035243,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.036,190.9,0.5459,0.5016,0.5345,230,12.47,1,0,,closed
EDGE-071571,FUSE-XFMR-035243,XFMR-035243,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.205,1081.6,0.6349,0.4615,0.5345,230,12.47,1,0,,closed
EDGE-071572,JCT-FDR-0101-003,FUSE-XFMR-035244,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.037,193.2,0.9472,0.4601,0.6985,150,12.47,1,1,,closed
EDGE-071573,FUSE-XFMR-035244,XFMR-035244,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.207,1095.1,0.8167,0.5424,0.6985,150,12.47,1,1,,closed
EDGE-071574,JCT-FDR-0101-003,FUSE-XFMR-035245,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.038,202.0,0.584,0.4723,0.5345,230,12.47,3,1,,closed
EDGE-071575,FUSE-XFMR-035245,XFMR-035245,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.217,1144.4,0.6367,0.5084,0.5345,230,12.47,3,1,,closed
EDGE-071576,JCT-FDR-0101-003,FUSE-XFMR-035246,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.039,204.3,0.5972,0.4298,0.5345,230,12.47,1,1,,closed
EDGE-071577,FUSE-XFMR-035246,XFMR-035246,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.219,1157.9,0.6296,0.5165,0.5345,230,12.47,1,1,,closed
EDGE-071578,JCT-FDR-0101-003,FUSE-XFMR-035247,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.039,208.3,1.569,0.5195,1.007,100,12.47,2,1,,closed
EDGE-071579,FUSE-XFMR-035247,XFMR-035247,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.224,1180.3,1.5758,0.4733,1.007,100,12.47,2,1,,closed
EDGE-071580,JCT-FDR-0101-003,FUSE-XFMR-035248,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.041,215.4,0.3259,0.4699,0.3655,340,12.47,2,1,,closed
EDGE-071581,FUSE-XFMR-035248,XFMR-035248,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.231,1220.7,0.3261,0.4464,0.3655,340,12.47,2,1,,closed
EDGE-071582,JCT-FDR-0101-003,FUSE-XFMR-035249,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.042,221.8,0.3102,0.4138,0.3655,340,12.47,3,1,,closed
EDGE-071583,FUSE-XFMR-035249,XFMR-035249,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.238,1256.6,0.3033,0.4266,0.3655,340,12.47,3,1,,closed
EDGE-071584,JCT-FDR-0101-003,FUSE-XFMR-035250,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.043,225.7,0.9498,0.4618,0.6985,150,12.47,2,0,,closed
EDGE-071585,FUSE-XFMR-035250,XFMR-035250,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.242,1279.1,0.9173,0.4683,0.6985,150,12.47,2,0,,closed
EDGE-071586,JCT-FDR-0101-003,FUSE-XFMR-035251,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.044,231.3,0.9459,0.4651,0.6985,150,12.47,2,0,,closed
EDGE-071587,FUSE-XFMR-035251,XFMR-035251,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.248,1310.5,0.8111,0.5142,0.6985,150,12.47,2,0,,closed
EDGE-071588,JCT-FDR-0101-003,FUSE-XFMR-035252,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.045,238.4,1.426,0.545,1.007,100,12.47,1,0,,closed
EDGE-071589,FUSE-XFMR-035252,XFMR-035252,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.256,1350.9,1.3845,0.4633,1.007,100,12.47,1,0,,closed
EDGE-071590,JCT-FDR-0101-003,FUSE-XFMR-035253,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.046,243.1,0.5332,0.5107,0.5345,230,12.47,1,1,,closed
EDGE-071591,FUSE-XFMR-035253,XFMR-035253,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.261,1377.8,0.6477,0.4947,0.5345,230,12.47,1,1,,closed
EDGE-071592,JCT-FDR-0101-003,FUSE-XFMR-035254,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.047,247.9,0.3107,0.442,0.3655,340,12.47,1,1,,closed
EDGE-071593,FUSE-XFMR-035254,XFMR-035254,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.266,1404.7,0.2979,0.4089,0.3655,340,12.47,1,1,,closed
EDGE-071594,JCT-FDR-0101-003,FUSE-XFMR-035255,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.047,249.5,0.3012,0.4522,0.3655,340,12.47,1,1,,closed
EDGE-071595,FUSE-XFMR-035255,XFMR-035255,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.268,1413.7,0.2721,0.4539,0.3655,340,12.47,1,1,,closed
EDGE-071596,JCT-FDR-0101-003,FUSE-XFMR-035256,FDR-0101,SUB-023,lateral_underground,4/0 AL,B,0.048,255.8,0.3256,0.4553,0.3655,340,12.47,1,0,,closed
EDGE-071597,FUSE-XFMR-035256,XFMR-035256,FDR-0101,SUB-023,lateral_underground,4/0 AL,B,0.275,1449.6,0.3071,0.4351,0.3655,340,12.47,1,0,,closed
EDGE-071598,JCT-FDR-0101-003,FUSE-XFMR-035257,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.05,263.7,0.9233,0.5364,0.6985,150,12.47,3,0,,closed
EDGE-071599,FUSE-XFMR-035257,XFMR-035257,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.283,1494.5,0.9407,0.4644,0.6985,150,12.47,3,0,,closed
EDGE-071600,JCT-FDR-0101-003,FUSE-XFMR-035258,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.051,267.7,0.2848,0.4074,0.3655,340,12.47,3,1,,closed
EDGE-071601,FUSE-XFMR-035258,XFMR-035258,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.287,1516.9,0.2887,0.4333,0.3655,340,12.47,3,1,,closed
EDGE-071602,JCT-FDR-0101-003,FUSE-XFMR-035259,FDR-0101,SUB-023,lateral_underground,1/0 AL,B,0.052,272.4,0.6258,0.5085,0.5345,230,12.47,1,0,,closed
EDGE-071603,FUSE-XFMR-035259,XFMR-035259,FDR-0101,SUB-023,lateral_underground,1/0 AL,B,0.292,1543.9,0.5771,0.4827,0.5345,230,12.47,1,0,,closed
EDGE-071604,JCT-FDR-0101-003,FUSE-XFMR-035260,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.053,278.0,0.5542,0.4447,0.5345,230,12.47,3,0,,closed
EDGE-071605,FUSE-XFMR-035260,XFMR-035260,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.298,1575.3,0.6066,0.4336,0.5345,230,12.47,3,0,,closed
EDGE-071606,JCT-FDR-0101-003,FUSE-XFMR-035261,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.054,283.5,1.6103,0.4679,1.007,100,12.47,3,1,,closed
EDGE-071607,FUSE-XFMR-035261,XFMR-035261,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.304,1606.7,1.3623,0.5031,1.007,100,12.47,3,1,,closed
EDGE-071608,JCT-FDR-0101-003,FUSE-XFMR-035262,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.055,289.1,0.6253,0.5105,0.5345,230,12.47,1,1,,closed
EDGE-071609,FUSE-XFMR-035262,XFMR-035262,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.31,1638.1,0.6437,0.4622,0.5345,230,12.47,1,1,,closed
EDGE-071610,JCT-FDR-0101-003,FUSE-XFMR-035263,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.055,292.2,0.6324,0.4903,0.5345,230,12.47,1,1,,closed
EDGE-071611,FUSE-XFMR-035263,XFMR-035263,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.314,1656.1,0.5747,0.4685,0.5345,230,12.47,1,1,,closed
EDGE-071612,JCT-FDR-0101-003,FUSE-XFMR-035264,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.057,300.2,0.8176,0.5146,0.6985,150,12.47,1,1,,closed
EDGE-071613,FUSE-XFMR-035264,XFMR-035264,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.322,1701.0,0.9466,0.4616,0.6985,150,12.47,1,1,,closed
EDGE-071614,JCT-FDR-0101-003,FUSE-XFMR-035265,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.057,303.3,0.322,0.4032,0.3655,340,12.47,3,1,,closed
EDGE-071615,FUSE-XFMR-035265,XFMR-035265,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.326,1718.9,0.2811,0.4099,0.3655,340,12.47,3,1,,closed
EDGE-071616,JCT-FDR-0101-003,FUSE-XFMR-035266,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.059,311.3,1.3775,0.4991,1.007,100,12.47,1,1,,closed
EDGE-071617,FUSE-XFMR-035266,XFMR-035266,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.334,1763.8,1.5076,0.5286,1.007,100,12.47,1,1,,closed
EDGE-071618,JCT-FDR-0101-003,FUSE-XFMR-035267,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.059,312.0,0.9833,0.5388,0.6985,150,12.47,1,0,,closed
EDGE-071619,FUSE-XFMR-035267,XFMR-035267,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.335,1768.3,0.8273,0.549,0.6985,150,12.47,1,0,,closed
EDGE-071620,JCT-FDR-0101-003,FUSE-XFMR-035268,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.06,317.6,0.924,0.55,0.6985,150,12.47,3,1,,closed
EDGE-071621,FUSE-XFMR-035268,XFMR-035268,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.341,1799.7,0.8206,0.4734,0.6985,150,12.47,3,1,,closed
EDGE-071622,JCT-FDR-0101-003,FUSE-XFMR-035269,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.061,324.7,0.6129,0.463,0.5345,230,12.47,1,1,,closed
EDGE-071623,FUSE-XFMR-035269,XFMR-035269,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.348,1840.1,0.5733,0.5044,0.5345,230,12.47,1,1,,closed
EDGE-071624,JCT-FDR-0101-003,FUSE-XFMR-035270,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.062,327.1,0.8849,0.4749,0.6985,150,12.47,2,1,,closed
EDGE-071625,FUSE-XFMR-035270,XFMR-035270,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.351,1853.5,0.9694,0.4752,0.6985,150,12.47,2,1,,closed
EDGE-071626,JCT-FDR-0101-003,FUSE-XFMR-035271,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.063,331.8,1.4317,0.4645,1.007,100,12.47,1,0,,closed
EDGE-071627,FUSE-XFMR-035271,XFMR-035271,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.356,1880.5,1.4478,0.4836,1.007,100,12.47,1,0,,closed
EDGE-071628,JCT-FDR-0101-003,JCT-FDR-0101-004,FDR-0101,SUB-023,primary_underground,477 ACSR,ABC,0.36,1900.8,0.2199,0.4385,0.2951,530,12.47,3,0,,closed
EDGE-071629,JCT-FDR-0101-004,FUSE-XFMR-035272,FDR-0101,SUB-023,lateral_underground,4/0 AL,A,0.001,4.8,0.2956,0.4297,0.3655,340,12.47,1,0,,closed
EDGE-071630,FUSE-XFMR-035272,XFMR-035272,FDR-0101,SUB-023,lateral_underground,4/0 AL,A,0.005,26.9,0.2931,0.4334,0.3655,340,12.47,1,0,,closed
EDGE-071631,JCT-FDR-0101-004,FUSE-XFMR-035273,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.001,3.2,1.3609,0.4629,1.007,100,12.47,3,0,,closed
EDGE-071632,FUSE-XFMR-035273,XFMR-035273,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.003,18.0,1.5345,0.5571,1.007,100,12.47,3,0,,closed
EDGE-071633,JCT-FDR-0101-004,FUSE-XFMR-035275,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.003,14.3,1.4789,0.5358,1.007,100,12.47,2,0,,closed
EDGE-071634,FUSE-XFMR-035275,XFMR-035275,FDR-0101,SUB-023,lateral_underground,#4 CU,AB,0.015,80.8,1.5734,0.5475,1.007,100,12.47,2,0,,closed
EDGE-071635,JCT-FDR-0101-004,FUSE-XFMR-035274,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.003,13.5,1.4282,0.4939,1.007,100,12.47,2,1,,closed
EDGE-071636,FUSE-XFMR-035274,XFMR-035274,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.014,76.3,1.5732,0.5183,1.007,100,12.47,2,1,,closed
EDGE-071637,JCT-FDR-0101-004,FUSE-XFMR-035276,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.004,19.0,0.983,0.4582,0.6985,150,12.47,2,1,,closed
EDGE-071638,FUSE-XFMR-035276,XFMR-035276,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.02,107.7,0.8397,0.4909,0.6985,150,12.47,2,1,,closed
EDGE-071639,JCT-FDR-0101-004,FUSE-XFMR-035277,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.004,23.8,0.3153,0.4067,0.3655,340,12.47,2,1,,closed
EDGE-071640,FUSE-XFMR-035277,XFMR-035277,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.025,134.6,0.3121,0.4666,0.3655,340,12.47,2,1,,closed
EDGE-071641,JCT-FDR-0101-004,FUSE-XFMR-035278,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.006,31.7,1.5009,0.5559,1.007,100,12.47,3,1,,closed
EDGE-071642,FUSE-XFMR-035278,XFMR-035278,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.034,179.5,1.3794,0.5249,1.007,100,12.47,3,1,,closed
EDGE-071643,JCT-FDR-0101-004,FUSE-XFMR-035279,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.007,37.2,0.8145,0.4655,0.6985,150,12.47,2,1,,closed
EDGE-071644,FUSE-XFMR-035279,XFMR-035279,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.04,210.9,0.9593,0.4684,0.6985,150,12.47,2,1,,closed
EDGE-071645,JCT-FDR-0101-004,FUSE-XFMR-035280,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.008,42.8,0.2787,0.4304,0.3655,340,12.47,2,1,,closed
EDGE-071646,FUSE-XFMR-035280,XFMR-035280,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.046,242.4,0.2973,0.423,0.3655,340,12.47,2,1,,closed
EDGE-071647,JCT-FDR-0101-004,FUSE-XFMR-035281,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.009,45.1,0.8688,0.4958,0.6985,150,12.47,3,1,,closed
EDGE-071648,FUSE-XFMR-035281,XFMR-035281,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.048,255.8,0.8544,0.4575,0.6985,150,12.47,3,1,,closed
EDGE-071649,JCT-FDR-0101-004,FUSE-XFMR-035282,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.01,50.7,1.5319,0.4705,1.007,100,12.47,3,0,,closed
EDGE-071650,FUSE-XFMR-035282,XFMR-035282,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.054,287.2,1.6189,0.47,1.007,100,12.47,3,0,,closed
EDGE-071651,JCT-FDR-0101-004,FUSE-XFMR-035283,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.01,53.9,0.5341,0.4882,0.5345,230,12.47,1,1,,closed
EDGE-071652,FUSE-XFMR-035283,XFMR-035283,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.058,305.2,0.6131,0.4343,0.5345,230,12.47,1,1,,closed
EDGE-071653,JCT-FDR-0101-004,FUSE-XFMR-035284,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.011,58.6,0.3055,0.4282,0.3655,340,12.47,2,1,,closed
EDGE-071654,FUSE-XFMR-035284,XFMR-035284,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.063,332.1,0.2822,0.4447,0.3655,340,12.47,2,1,,closed
EDGE-071655,JCT-FDR-0101-004,FUSE-XFMR-035285,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.013,66.5,0.3208,0.4191,0.3655,340,12.47,1,1,,closed
EDGE-071656,FUSE-XFMR-035285,XFMR-035285,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.071,377.0,0.3191,0.4001,0.3655,340,12.47,1,1,,closed
EDGE-071657,JCT-FDR-0101-004,FUSE-XFMR-035286,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.013,69.7,0.2814,0.394,0.3655,340,12.47,3,1,,closed
EDGE-071658,FUSE-XFMR-035286,XFMR-035286,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.075,394.9,0.2995,0.4507,0.3655,340,12.47,3,1,,closed
EDGE-071659,JCT-FDR-0101-004,FUSE-XFMR-035287,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.014,74.4,0.5495,0.4312,0.5345,230,12.47,1,0,,closed
EDGE-071660,FUSE-XFMR-035287,XFMR-035287,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.08,421.9,0.6091,0.4624,0.5345,230,12.47,1,0,,closed
EDGE-071661,JCT-FDR-0101-004,FUSE-XFMR-035288,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.015,81.6,0.9681,0.5466,0.6985,150,12.47,2,1,,closed
EDGE-071662,FUSE-XFMR-035288,XFMR-035288,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.088,462.3,0.8948,0.4936,0.6985,150,12.47,2,1,,closed
EDGE-071663,JCT-FDR-0101-004,FUSE-XFMR-035289,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.016,84.0,1.6132,0.5049,1.007,100,12.47,1,1,,closed
EDGE-071664,FUSE-XFMR-035289,XFMR-035289,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.09,475.7,1.651,0.4721,1.007,100,12.47,1,1,,closed
EDGE-071665,JCT-FDR-0101-004,FUSE-XFMR-035290,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.018,93.5,0.6036,0.4448,0.5345,230,12.47,2,0,,closed
EDGE-071666,FUSE-XFMR-035290,XFMR-035290,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.1,529.6,0.6327,0.5175,0.5345,230,12.47,2,0,,closed
EDGE-071667,JCT-FDR-0101-004,FUSE-XFMR-035291,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.018,95.8,1.5402,0.5094,1.007,100,12.47,2,1,,closed
EDGE-071668,FUSE-XFMR-035291,XFMR-035291,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.103,543.0,1.6385,0.5278,1.007,100,12.47,2,1,,closed
EDGE-071669,JCT-FDR-0101-004,FUSE-XFMR-035292,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.019,102.2,0.2837,0.4366,0.3655,340,12.47,2,1,,closed
EDGE-071670,FUSE-XFMR-035292,XFMR-035292,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.11,579.0,0.2818,0.4331,0.3655,340,12.47,2,1,,closed
EDGE-071671,JCT-FDR-0101-004,FUSE-XFMR-035293,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.02,107.7,1.5309,0.4746,1.007,100,12.47,1,1,,closed
EDGE-071672,FUSE-XFMR-035293,XFMR-035293,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.116,610.4,1.4354,0.5229,1.007,100,12.47,1,1,,closed
EDGE-071673,JCT-FDR-0101-004,FUSE-XFMR-035294,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.022,114.8,0.6363,0.485,0.5345,230,12.47,1,1,,closed
EDGE-071674,FUSE-XFMR-035294,XFMR-035294,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.123,650.8,0.5671,0.5051,0.5345,230,12.47,1,1,,closed
EDGE-071675,JCT-FDR-0101-004,FUSE-XFMR-035295,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.022,118.8,0.2902,0.4311,0.3655,340,12.47,2,1,,closed
EDGE-071676,FUSE-XFMR-035295,XFMR-035295,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.128,673.2,0.3156,0.4527,0.3655,340,12.47,2,1,,closed
EDGE-071677,JCT-FDR-0101-004,FUSE-XFMR-035296,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.023,121.2,0.3134,0.413,0.3655,340,12.47,3,1,,closed
EDGE-071678,FUSE-XFMR-035296,XFMR-035296,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.13,686.7,0.3029,0.4174,0.3655,340,12.47,3,1,,closed
EDGE-071679,JCT-FDR-0101-004,FUSE-XFMR-035297,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.024,128.3,0.6435,0.4715,0.5345,230,12.47,1,1,,closed
EDGE-071680,FUSE-XFMR-035297,XFMR-035297,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.138,727.1,0.5538,0.4758,0.5345,230,12.47,1,1,,closed
EDGE-071681,JCT-FDR-0101-004,FUSE-XFMR-035298,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.026,134.6,1.619,0.4989,1.007,100,12.47,3,1,,closed
EDGE-071682,FUSE-XFMR-035298,XFMR-035298,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.145,763.0,1.4041,0.5352,1.007,100,12.47,3,1,,closed
EDGE-071683,JCT-FDR-0101-004,FUSE-XFMR-035299,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.026,139.4,0.9177,0.5504,0.6985,150,12.47,1,1,,closed
EDGE-071684,FUSE-XFMR-035299,XFMR-035299,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.15,789.9,0.8868,0.5248,0.6985,150,12.47,1,1,,closed
EDGE-071685,JCT-FDR-0101-004,FUSE-XFMR-035300,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.027,143.4,1.4321,0.5124,1.007,100,12.47,1,0,,closed
EDGE-071686,FUSE-XFMR-035300,XFMR-035300,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.154,812.3,1.6144,0.5351,1.007,100,12.47,1,0,,closed
EDGE-071687,JCT-FDR-0101-004,FUSE-XFMR-035301,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.028,148.9,0.5598,0.476,0.5345,230,12.47,1,1,,closed
EDGE-071688,FUSE-XFMR-035301,XFMR-035301,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.16,843.7,0.6499,0.5215,0.5345,230,12.47,1,1,,closed
EDGE-071689,JCT-FDR-0101-004,FUSE-XFMR-035302,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.029,154.4,0.3234,0.4143,0.3655,340,12.47,2,1,,closed
EDGE-071690,FUSE-XFMR-035302,XFMR-035302,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.166,875.2,0.2964,0.3961,0.3655,340,12.47,2,1,,closed
EDGE-071691,JCT-FDR-0101-004,FUSE-XFMR-035303,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.03,156.8,1.5852,0.5306,1.007,100,12.47,1,0,,closed
EDGE-071692,FUSE-XFMR-035303,XFMR-035303,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.168,888.6,1.5639,0.5322,1.007,100,12.47,1,0,,closed
EDGE-071693,JCT-FDR-0101-004,FUSE-XFMR-035304,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.03,160.8,0.2754,0.4263,0.3655,340,12.47,1,1,,closed
EDGE-071694,FUSE-XFMR-035304,XFMR-035304,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.173,911.1,0.2833,0.4256,0.3655,340,12.47,1,1,,closed
EDGE-071695,JCT-FDR-0101-004,FUSE-XFMR-035305,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.032,167.9,0.6404,0.5019,0.5345,230,12.47,2,1,,closed
EDGE-071696,FUSE-XFMR-035305,XFMR-035305,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.18,951.5,0.6109,0.4615,0.5345,230,12.47,2,1,,closed
EDGE-071697,JCT-FDR-0101-004,FUSE-XFMR-035306,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.033,175.8,0.3115,0.4256,0.3655,340,12.47,2,1,,closed
EDGE-071698,FUSE-XFMR-035306,XFMR-035306,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.189,996.3,0.2689,0.473,0.3655,340,12.47,2,1,,closed
EDGE-071699,JCT-FDR-0101-004,FUSE-XFMR-035307,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.033,175.8,1.5485,0.4879,1.007,100,12.47,2,0,,closed
EDGE-071700,FUSE-XFMR-035307,XFMR-035307,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.189,996.3,1.4519,0.4864,1.007,100,12.47,2,0,,closed
EDGE-071701,JCT-FDR-0101-004,FUSE-XFMR-035308,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.035,184.5,0.8553,0.5142,0.6985,150,12.47,2,1,,closed
EDGE-071702,FUSE-XFMR-035308,XFMR-035308,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.198,1045.7,0.9702,0.5275,0.6985,150,12.47,2,1,,closed
EDGE-071703,JCT-FDR-0101-004,FUSE-XFMR-035309,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.036,190.1,1.6399,0.5597,1.007,100,12.47,2,1,,closed
EDGE-071704,FUSE-XFMR-035309,XFMR-035309,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.204,1077.1,1.5608,0.5583,1.007,100,12.47,2,1,,closed
EDGE-071705,JCT-FDR-0101-004,FUSE-XFMR-035310,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.037,196.4,0.2968,0.4193,0.3655,340,12.47,1,1,,closed
EDGE-071706,FUSE-XFMR-035310,XFMR-035310,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.211,1113.0,0.2686,0.4328,0.3655,340,12.47,1,1,,closed
EDGE-071707,JCT-FDR-0101-004,FUSE-XFMR-035311,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.037,197.2,0.294,0.4727,0.3655,340,12.47,3,1,,closed
EDGE-071708,FUSE-XFMR-035311,XFMR-035311,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.212,1117.5,0.2932,0.4077,0.3655,340,12.47,3,1,,closed
EDGE-071709,JCT-FDR-0101-004,FUSE-XFMR-035312,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.038,202.0,0.3061,0.4003,0.3655,340,12.47,1,1,,closed
EDGE-071710,FUSE-XFMR-035312,XFMR-035312,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.217,1144.4,0.2885,0.4112,0.3655,340,12.47,1,1,,closed
EDGE-071711,JCT-FDR-0101-004,FUSE-XFMR-035313,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.04,212.3,0.6293,0.4811,0.5345,230,12.47,2,1,,closed
EDGE-071712,FUSE-XFMR-035313,XFMR-035313,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.228,1202.8,0.5766,0.498,0.5345,230,12.47,2,1,,closed
EDGE-071713,JCT-FDR-0101-004,FUSE-XFMR-035314,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.041,217.0,0.2865,0.4587,0.3655,340,12.47,1,1,,closed
EDGE-071714,FUSE-XFMR-035314,XFMR-035314,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.233,1229.7,0.2937,0.4155,0.3655,340,12.47,1,1,,closed
EDGE-071715,JCT-FDR-0101-004,FUSE-XFMR-035315,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.042,221.0,1.5803,0.5557,1.007,100,12.47,3,1,,closed
EDGE-071716,FUSE-XFMR-035315,XFMR-035315,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.237,1252.2,1.6128,0.525,1.007,100,12.47,3,1,,closed
EDGE-071717,JCT-FDR-0101-004,FUSE-XFMR-035316,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.042,223.3,1.4534,0.4835,1.007,100,12.47,2,1,,closed
EDGE-071718,FUSE-XFMR-035316,XFMR-035316,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.24,1265.6,1.4348,0.5486,1.007,100,12.47,2,1,,closed
EDGE-071719,JCT-FDR-0101-004,FUSE-XFMR-035317,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.044,231.3,0.557,0.4781,0.5345,230,12.47,2,0,,closed
EDGE-071720,FUSE-XFMR-035317,XFMR-035317,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.248,1310.5,0.6385,0.4397,0.5345,230,12.47,2,0,,closed
EDGE-071721,JCT-FDR-0101-004,FUSE-XFMR-035318,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.044,232.8,0.27,0.409,0.3655,340,12.47,2,1,,closed
EDGE-071722,FUSE-XFMR-035318,XFMR-035318,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.25,1319.5,0.3175,0.459,0.3655,340,12.47,2,1,,closed
EDGE-071723,JCT-FDR-0101-004,FUSE-XFMR-035319,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.046,240.8,0.5694,0.503,0.5345,230,12.47,3,0,,closed
EDGE-071724,FUSE-XFMR-035319,XFMR-035319,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.258,1364.4,0.6169,0.5206,0.5345,230,12.47,3,0,,closed
EDGE-071725,JCT-FDR-0101-004,FUSE-XFMR-035320,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.046,243.9,1.4863,0.4822,1.007,100,12.47,1,0,,closed
EDGE-071726,FUSE-XFMR-035320,XFMR-035320,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.262,1382.3,1.5388,0.4705,1.007,100,12.47,1,0,,closed
EDGE-071727,JCT-FDR-0101-004,FUSE-XFMR-035321,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.048,252.6,0.549,0.524,0.5345,230,12.47,2,1,,closed
EDGE-071728,FUSE-XFMR-035321,XFMR-035321,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.271,1431.7,0.568,0.4381,0.5345,230,12.47,2,1,,closed
EDGE-071729,JCT-FDR-0101-004,FUSE-XFMR-035322,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.049,257.4,0.2946,0.4507,0.3655,340,12.47,3,0,,closed
EDGE-071730,FUSE-XFMR-035322,XFMR-035322,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.276,1458.6,0.3205,0.392,0.3655,340,12.47,3,0,,closed
EDGE-071731,JCT-FDR-0101-004,FUSE-XFMR-035323,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.049,260.6,0.6391,0.4949,0.5345,230,12.47,1,1,,closed
EDGE-071732,FUSE-XFMR-035323,XFMR-035323,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.28,1476.6,0.5461,0.5145,0.5345,230,12.47,1,1,,closed
EDGE-071733,JCT-FDR-0101-004,FUSE-XFMR-035324,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.05,266.1,1.4915,0.4845,1.007,100,12.47,2,1,,closed
EDGE-071734,FUSE-XFMR-035324,XFMR-035324,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.286,1508.0,1.6475,0.5445,1.007,100,12.47,2,1,,closed
EDGE-071735,JCT-FDR-0101-004,FUSE-XFMR-035325,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.052,272.4,0.8182,0.5012,0.6985,150,12.47,1,1,,closed
EDGE-071736,FUSE-XFMR-035325,XFMR-035325,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.292,1543.9,0.9242,0.4994,0.6985,150,12.47,1,1,,closed
EDGE-071737,JCT-FDR-0101-004,FUSE-XFMR-035326,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.053,278.0,1.6097,0.5021,1.007,100,12.47,1,0,,closed
EDGE-071738,FUSE-XFMR-035326,XFMR-035326,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.298,1575.3,1.6185,0.529,1.007,100,12.47,1,0,,closed
EDGE-071739,JCT-FDR-0101-004,FUSE-XFMR-035327,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.053,279.6,0.9714,0.5434,0.6985,150,12.47,2,1,,closed
EDGE-071740,FUSE-XFMR-035327,XFMR-035327,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.3,1584.3,0.9076,0.5299,0.6985,150,12.47,2,1,,closed
EDGE-071741,JCT-FDR-0101-004,FUSE-XFMR-035328,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.054,285.1,0.6247,0.4645,0.5345,230,12.47,2,1,,closed
EDGE-071742,FUSE-XFMR-035328,XFMR-035328,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.306,1615.7,0.6211,0.4486,0.5345,230,12.47,2,1,,closed
EDGE-071743,JCT-FDR-0101-004,FUSE-XFMR-035329,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.056,293.8,0.5544,0.4976,0.5345,230,12.47,2,0,,closed
EDGE-071744,FUSE-XFMR-035329,XFMR-035329,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.315,1665.0,0.6031,0.5101,0.5345,230,12.47,2,0,,closed
EDGE-071745,JCT-FDR-0101-004,FUSE-XFMR-035330,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.056,295.4,1.4794,0.4865,1.007,100,12.47,2,1,,closed
EDGE-071746,FUSE-XFMR-035330,XFMR-035330,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.317,1674.0,1.6449,0.4807,1.007,100,12.47,2,1,,closed
EDGE-071747,JCT-FDR-0101-004,FUSE-XFMR-035331,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.057,302.5,0.6454,0.4521,0.5345,230,12.47,1,1,,closed
EDGE-071748,FUSE-XFMR-035331,XFMR-035331,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.325,1714.4,0.6372,0.5198,0.5345,230,12.47,1,1,,closed
EDGE-071749,JCT-FDR-0101-004,FUSE-XFMR-035332,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.058,305.7,0.6154,0.4864,0.5345,230,12.47,1,1,,closed
EDGE-071750,FUSE-XFMR-035332,XFMR-035332,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.328,1732.4,0.5673,0.4835,0.5345,230,12.47,1,1,,closed
EDGE-071751,JCT-FDR-0101-004,FUSE-XFMR-035333,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.06,314.4,0.9726,0.5235,0.6985,150,12.47,2,0,,closed
EDGE-071752,FUSE-XFMR-035333,XFMR-035333,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.337,1781.7,0.8724,0.4912,0.6985,150,12.47,2,0,,closed
EDGE-071753,JCT-FDR-0101-004,FUSE-XFMR-035334,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.06,317.6,0.5338,0.487,0.5345,230,12.47,1,1,,closed
EDGE-071754,FUSE-XFMR-035334,XFMR-035334,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.341,1799.7,0.6339,0.483,0.5345,230,12.47,1,1,,closed
EDGE-071755,JCT-FDR-0101-004,FUSE-XFMR-035335,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.061,320.8,0.2842,0.4336,0.3655,340,12.47,1,1,,closed
EDGE-071756,FUSE-XFMR-035335,XFMR-035335,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.344,1817.6,0.3258,0.4744,0.3655,340,12.47,1,1,,closed
EDGE-071757,JCT-FDR-0101-004,FUSE-XFMR-035336,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.062,327.1,0.5628,0.4773,0.5345,230,12.47,1,0,,closed
EDGE-071758,FUSE-XFMR-035336,XFMR-035336,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.351,1853.5,0.6472,0.4996,0.5345,230,12.47,1,0,,closed
EDGE-071759,JCT-FDR-0101-004,FUSE-XFMR-035337,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.063,331.1,0.5794,0.4635,0.5345,230,12.47,2,1,,closed
EDGE-071760,FUSE-XFMR-035337,XFMR-035337,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.355,1876.0,0.6255,0.4951,0.5345,230,12.47,2,1,,closed
EDGE-071761,JCT-FDR-0101-004,JCT-FDR-0101-005,FDR-0101,SUB-023,primary_underground,477 ACSR,ABC,0.35,1848.0,0.2371,0.3847,0.293,530,12.47,3,0,,closed
EDGE-071762,JCT-FDR-0101-005,FUSE-XFMR-035338,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.001,3.2,0.5996,0.4871,0.5345,230,12.47,2,1,,closed
EDGE-071763,FUSE-XFMR-035338,XFMR-035338,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.003,18.0,0.563,0.4426,0.5345,230,12.47,2,1,,closed
EDGE-071764,JCT-FDR-0101-005,FUSE-XFMR-035339,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.001,7.1,0.6303,0.4961,0.5345,230,12.47,2,1,,closed
EDGE-071765,FUSE-XFMR-035339,XFMR-035339,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.008,40.4,0.5459,0.4708,0.5345,230,12.47,2,1,,closed
EDGE-071766,JCT-FDR-0101-005,FUSE-XFMR-035340,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.002,8.7,1.5962,0.5313,1.007,100,12.47,3,1,,closed
EDGE-071767,FUSE-XFMR-035340,XFMR-035340,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.009,49.4,1.4462,0.5613,1.007,100,12.47,3,1,,closed
EDGE-071768,JCT-FDR-0101-005,FUSE-XFMR-035341,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.003,15.0,1.4001,0.5159,1.007,100,12.47,1,1,,closed
EDGE-071769,FUSE-XFMR-035341,XFMR-035341,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.016,85.3,1.6253,0.4701,1.007,100,12.47,1,1,,closed
EDGE-071770,JCT-FDR-0101-005,FUSE-XFMR-035342,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.004,19.0,0.2803,0.4253,0.3655,340,12.47,1,1,,closed
EDGE-071771,FUSE-XFMR-035342,XFMR-035342,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.02,107.7,0.317,0.4451,0.3655,340,12.47,1,1,,closed
EDGE-071772,JCT-FDR-0101-005,FUSE-XFMR-035343,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.004,22.2,1.4579,0.4638,1.007,100,12.47,1,0,,closed
EDGE-071773,FUSE-XFMR-035343,XFMR-035343,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.024,125.7,1.3786,0.5185,1.007,100,12.47,1,0,,closed
EDGE-071774,JCT-FDR-0101-005,FUSE-XFMR-035344,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.005,27.7,1.3813,0.5534,1.007,100,12.47,1,1,,closed
EDGE-071775,FUSE-XFMR-035344,XFMR-035344,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.03,157.1,1.4394,0.559,1.007,100,12.47,1,1,,closed
EDGE-071776,JCT-FDR-0101-005,FUSE-XFMR-035345,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.007,34.8,1.6531,0.5615,1.007,100,12.47,2,1,,closed
EDGE-071777,FUSE-XFMR-035345,XFMR-035345,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.037,197.5,1.6071,0.4986,1.007,100,12.47,2,1,,closed
EDGE-071778,JCT-FDR-0101-005,FUSE-XFMR-035346,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.007,38.0,0.592,0.5082,0.5345,230,12.47,3,1,,closed
EDGE-071779,FUSE-XFMR-035346,XFMR-035346,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.041,215.4,0.6484,0.4845,0.5345,230,12.47,3,1,,closed
EDGE-071780,JCT-FDR-0101-005,FUSE-XFMR-035347,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.008,42.8,0.5369,0.4969,0.5345,230,12.47,3,1,,closed
EDGE-071781,FUSE-XFMR-035347,XFMR-035347,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.046,242.4,0.5601,0.5053,0.5345,230,12.47,3,1,,closed
EDGE-071782,JCT-FDR-0101-005,FUSE-XFMR-035348,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.009,49.1,1.4382,0.4944,1.007,100,12.47,2,1,,closed
EDGE-071783,FUSE-XFMR-035348,XFMR-035348,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.053,278.3,1.3988,0.4991,1.007,100,12.47,2,1,,closed
EDGE-071784,JCT-FDR-0101-005,FUSE-XFMR-035349,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.01,53.9,1.6173,0.4868,1.007,100,12.47,2,1,,closed
EDGE-071785,FUSE-XFMR-035349,XFMR-035349,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.058,305.2,1.5811,0.4833,1.007,100,12.47,2,1,,closed
EDGE-071786,JCT-FDR-0101-005,FUSE-XFMR-035350,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.011,60.2,0.2949,0.4329,0.3655,340,12.47,1,1,,closed
EDGE-071787,FUSE-XFMR-035350,XFMR-035350,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.065,341.1,0.2704,0.463,0.3655,340,12.47,1,1,,closed
EDGE-071788,JCT-FDR-0101-005,FUSE-XFMR-035351,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.012,64.2,0.6125,0.4476,0.5345,230,12.47,1,0,,closed
EDGE-071789,FUSE-XFMR-035351,XFMR-035351,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.069,363.5,0.58,0.4349,0.5345,230,12.47,1,0,,closed
EDGE-071790,JCT-FDR-0101-005,FUSE-XFMR-035352,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.013,70.5,0.3096,0.4347,0.3655,340,12.47,3,1,,closed
EDGE-071791,FUSE-XFMR-035352,XFMR-035352,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.076,399.4,0.3132,0.4221,0.3655,340,12.47,3,1,,closed
EDGE-071792,JCT-FDR-0101-005,FUSE-XFMR-035353,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.014,74.4,0.2833,0.4565,0.3655,340,12.47,2,0,,closed
EDGE-071793,FUSE-XFMR-035353,XFMR-035353,FDR-0101,SUB-023,lateral_underground,4/0 AL,AC,0.08,421.9,0.3055,0.4519,0.3655,340,12.47,2,0,,closed
EDGE-071794,JCT-FDR-0101-005,FUSE-XFMR-035354,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.015,80.8,0.5879,0.443,0.5345,230,12.47,1,1,,closed
EDGE-071795,FUSE-XFMR-035354,XFMR-035354,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.087,457.8,0.6089,0.4976,0.5345,230,12.47,1,1,,closed
EDGE-071796,JCT-FDR-0101-005,FUSE-XFMR-035355,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.016,85.5,0.9241,0.4837,0.6985,150,12.47,2,1,,closed
EDGE-071797,FUSE-XFMR-035355,XFMR-035355,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.092,484.7,0.9812,0.528,0.6985,150,12.47,2,1,,closed
EDGE-071798,JCT-FDR-0101-005,FUSE-XFMR-035356,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.018,93.5,0.6342,0.4373,0.5345,230,12.47,1,1,,closed
EDGE-071799,FUSE-XFMR-035356,XFMR-035356,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.1,529.6,0.6476,0.4575,0.5345,230,12.47,1,1,,closed
EDGE-071800,JCT-FDR-0101-005,FUSE-XFMR-035357,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.019,99.0,0.9592,0.5372,0.6985,150,12.47,1,1,,closed
EDGE-071801,FUSE-XFMR-035357,XFMR-035357,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.106,561.0,0.8118,0.5041,0.6985,150,12.47,1,1,,closed
EDGE-071802,JCT-FDR-0101-005,FUSE-XFMR-035358,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.019,101.4,0.5741,0.4299,0.5345,230,12.47,1,0,,closed
EDGE-071803,FUSE-XFMR-035358,XFMR-035358,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.109,574.5,0.6265,0.5238,0.5345,230,12.47,1,0,,closed
EDGE-071804,JCT-FDR-0101-005,FUSE-XFMR-035359,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.021,109.3,0.616,0.5032,0.5345,230,12.47,2,1,,closed
EDGE-071805,FUSE-XFMR-035359,XFMR-035359,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.117,619.3,0.5359,0.4624,0.5345,230,12.47,2,1,,closed
EDGE-071806,JCT-FDR-0101-005,FUSE-XFMR-035360,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.021,112.5,1.436,0.4927,1.007,100,12.47,1,1,,closed
EDGE-071807,FUSE-XFMR-035360,XFMR-035360,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.121,637.3,1.5922,0.5592,1.007,100,12.47,1,1,,closed
EDGE-071808,JCT-FDR-0101-005,FUSE-XFMR-035361,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.022,114.8,1.5281,0.4731,1.007,100,12.47,1,0,,closed
EDGE-071809,FUSE-XFMR-035361,XFMR-035361,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.123,650.8,1.4921,0.4858,1.007,100,12.47,1,0,,closed
EDGE-071810,JCT-FDR-0101-005,FUSE-XFMR-035362,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.023,123.6,0.2967,0.4256,0.3655,340,12.47,1,1,,closed
EDGE-071811,FUSE-XFMR-035362,XFMR-035362,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.133,700.1,0.2795,0.4318,0.3655,340,12.47,1,1,,closed
EDGE-071812,JCT-FDR-0101-005,FUSE-XFMR-035363,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.024,129.1,0.9731,0.5439,0.6985,150,12.47,2,0,,closed
EDGE-071813,FUSE-XFMR-035363,XFMR-035363,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.139,731.5,0.9061,0.5262,0.6985,150,12.47,2,0,,closed
EDGE-071814,JCT-FDR-0101-005,FUSE-XFMR-035364,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.026,134.6,0.5882,0.4885,0.5345,230,12.47,1,1,,closed
EDGE-071815,FUSE-XFMR-035364,XFMR-035364,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.145,763.0,0.5348,0.4891,0.5345,230,12.47,1,1,,closed
EDGE-071816,JCT-FDR-0101-005,FUSE-XFMR-035365,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.026,138.6,1.6075,0.5447,1.007,100,12.47,2,1,,closed
EDGE-071817,FUSE-XFMR-035365,XFMR-035365,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.149,785.4,1.6013,0.5189,1.007,100,12.47,2,1,,closed
EDGE-071818,JCT-FDR-0101-005,FUSE-XFMR-035366,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.027,141.0,0.6227,0.4818,0.5345,230,12.47,3,1,,closed
EDGE-071819,FUSE-XFMR-035366,XFMR-035366,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.151,798.9,0.6464,0.4342,0.5345,230,12.47,3,1,,closed
EDGE-071820,JCT-FDR-0101-005,FUSE-XFMR-035367,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.028,146.5,0.5733,0.4355,0.5345,230,12.47,1,1,,closed
EDGE-071821,FUSE-XFMR-035367,XFMR-035367,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.157,830.3,0.5363,0.5029,0.5345,230,12.47,1,1,,closed
EDGE-071822,JCT-FDR-0101-005,FUSE-XFMR-035368,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.029,151.3,0.2845,0.4331,0.3655,340,12.47,2,1,,closed
EDGE-071823,FUSE-XFMR-035368,XFMR-035368,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.162,857.2,0.3209,0.4402,0.3655,340,12.47,2,1,,closed
EDGE-071824,JCT-FDR-0101-005,FUSE-XFMR-035369,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.029,155.2,0.5372,0.4972,0.5345,230,12.47,1,1,,closed
EDGE-071825,FUSE-XFMR-035369,XFMR-035369,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.167,879.6,0.6142,0.4421,0.5345,230,12.47,1,1,,closed
EDGE-071826,JCT-FDR-0101-005,FUSE-XFMR-035370,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.031,163.9,0.6484,0.4999,0.5345,230,12.47,2,0,,closed
EDGE-071827,FUSE-XFMR-035370,XFMR-035370,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.176,929.0,0.6122,0.4607,0.5345,230,12.47,2,0,,closed
EDGE-071828,JCT-FDR-0101-005,FUSE-XFMR-035371,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.032,167.1,0.2988,0.4078,0.3655,340,12.47,2,1,,closed
EDGE-071829,FUSE-XFMR-035371,XFMR-035371,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.179,947.0,0.2962,0.42,0.3655,340,12.47,2,1,,closed
EDGE-071830,JCT-FDR-0101-005,FUSE-XFMR-035372,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.033,175.8,0.2748,0.4482,0.3655,340,12.47,2,1,,closed
EDGE-071831,FUSE-XFMR-035372,XFMR-035372,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.189,996.3,0.3045,0.4233,0.3655,340,12.47,2,1,,closed
EDGE-071832,JCT-FDR-0101-005,FUSE-XFMR-035373,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.034,178.2,0.9202,0.5222,0.6985,150,12.47,2,0,,closed
EDGE-071833,FUSE-XFMR-035373,XFMR-035373,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.191,1009.8,0.9738,0.5459,0.6985,150,12.47,2,0,,closed
EDGE-071834,JCT-FDR-0101-005,FUSE-XFMR-035374,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.035,184.5,0.8482,0.5411,0.6985,150,12.47,3,0,,closed
EDGE-071835,FUSE-XFMR-035374,XFMR-035374,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.198,1045.7,0.9778,0.4939,0.6985,150,12.47,3,0,,closed
EDGE-071836,JCT-FDR-0101-005,FUSE-XFMR-035375,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.036,190.1,0.8707,0.5212,0.6985,150,12.47,1,1,,closed
EDGE-071837,FUSE-XFMR-035375,XFMR-035375,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.204,1077.1,0.8414,0.5005,0.6985,150,12.47,1,1,,closed
EDGE-071838,JCT-FDR-0101-005,FUSE-XFMR-035376,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.037,193.2,0.5481,0.4532,0.5345,230,12.47,2,1,,closed
EDGE-071839,FUSE-XFMR-035376,XFMR-035376,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.207,1095.1,0.5895,0.4728,0.5345,230,12.47,2,1,,closed
EDGE-071840,JCT-FDR-0101-005,FUSE-XFMR-035377,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.038,200.4,1.5307,0.4765,1.007,100,12.47,2,1,,closed
EDGE-071841,FUSE-XFMR-035377,XFMR-035377,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.215,1135.5,1.5366,0.5601,1.007,100,12.47,2,1,,closed
EDGE-071842,JCT-FDR-0101-005,FUSE-XFMR-035378,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.038,202.0,0.2943,0.4241,0.3655,340,12.47,1,1,,closed
