edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-071843,FUSE-XFMR-035378,XFMR-035378,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.217,1144.4,0.312,0.4094,0.3655,340,12.47,1,1,,closed
EDGE-071844,JCT-FDR-0101-005,FUSE-XFMR-035379,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.04,209.1,1.6386,0.4821,1.007,100,12.47,2,1,,closed
EDGE-071845,FUSE-XFMR-035379,XFMR-035379,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.224,1184.8,1.4391,0.5615,1.007,100,12.47,2,1,,closed
EDGE-071846,JCT-FDR-0101-005,FUSE-XFMR-035380,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.041,216.2,0.9181,0.4532,0.6985,150,12.47,2,1,,closed
EDGE-071847,FUSE-XFMR-035380,XFMR-035380,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.232,1225.2,0.9306,0.5379,0.6985,150,12.47,2,1,,closed
EDGE-071848,JCT-FDR-0101-005,FUSE-XFMR-035381,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.042,221.8,0.3184,0.3941,0.3655,340,12.47,1,1,,closed
EDGE-071849,FUSE-XFMR-035381,XFMR-035381,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.238,1256.6,0.2822,0.4635,0.3655,340,12.47,1,1,,closed
EDGE-071850,JCT-FDR-0101-005,FUSE-XFMR-035382,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.043,225.7,0.5681,0.4772,0.5345,230,12.47,1,0,,closed
EDGE-071851,FUSE-XFMR-035382,XFMR-035382,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.242,1279.1,0.5351,0.4778,0.5345,230,12.47,1,0,,closed
EDGE-071852,JCT-FDR-0101-005,FUSE-XFMR-035383,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.043,229.7,0.6327,0.5021,0.5345,230,12.47,2,1,,closed
EDGE-071853,FUSE-XFMR-035383,XFMR-035383,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.246,1301.5,0.5511,0.5119,0.5345,230,12.47,2,1,,closed
EDGE-071854,JCT-FDR-0101-005,FUSE-XFMR-035384,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.045,237.6,1.3933,0.478,1.007,100,12.47,2,0,,closed
EDGE-071855,FUSE-XFMR-035384,XFMR-035384,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.255,1346.4,1.5382,0.498,1.007,100,12.47,2,0,,closed
EDGE-071856,JCT-FDR-0101-005,FUSE-XFMR-035385,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.046,241.6,0.2927,0.4418,0.3655,340,12.47,2,1,,closed
EDGE-071857,FUSE-XFMR-035385,XFMR-035385,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.259,1368.8,0.311,0.3979,0.3655,340,12.47,2,1,,closed
EDGE-071858,JCT-FDR-0101-005,FUSE-XFMR-035386,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.047,247.1,0.8718,0.4956,0.6985,150,12.47,3,1,,closed
EDGE-071859,FUSE-XFMR-035386,XFMR-035386,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.265,1400.3,0.8567,0.5282,0.6985,150,12.47,3,1,,closed
EDGE-071860,JCT-FDR-0101-005,FUSE-XFMR-035387,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.047,248.7,1.5908,0.4724,1.007,100,12.47,1,1,,closed
EDGE-071861,FUSE-XFMR-035387,XFMR-035387,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.267,1409.2,1.4157,0.4779,1.007,100,12.47,1,1,,closed
EDGE-071862,JCT-FDR-0101-005,FUSE-XFMR-035388,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.049,257.4,0.3108,0.4482,0.3655,340,12.47,1,0,,closed
EDGE-071863,FUSE-XFMR-035388,XFMR-035388,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.276,1458.6,0.2863,0.3988,0.3655,340,12.47,1,0,,closed
EDGE-071864,JCT-FDR-0101-005,FUSE-XFMR-035389,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.049,258.2,0.6295,0.491,0.5345,230,12.47,2,1,,closed
EDGE-071865,FUSE-XFMR-035389,XFMR-035389,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.277,1463.1,0.6215,0.4929,0.5345,230,12.47,2,1,,closed
EDGE-071866,JCT-FDR-0101-005,FUSE-XFMR-035390,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.05,263.7,0.8176,0.5463,0.6985,150,12.47,1,1,,closed
EDGE-071867,FUSE-XFMR-035390,XFMR-035390,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.283,1494.5,0.9311,0.5321,0.6985,150,12.47,1,1,,closed
EDGE-071868,JCT-FDR-0101-005,FUSE-XFMR-035391,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.051,270.1,0.9014,0.5158,0.6985,150,12.47,2,0,,closed
EDGE-071869,FUSE-XFMR-035391,XFMR-035391,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.29,1530.4,0.9652,0.5407,0.6985,150,12.47,2,0,,closed
EDGE-071870,JCT-FDR-0101-005,FUSE-XFMR-035392,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.052,274.8,1.6132,0.5154,1.007,100,12.47,1,1,,closed
EDGE-071871,FUSE-XFMR-035392,XFMR-035392,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.295,1557.3,1.4115,0.4818,1.007,100,12.47,1,1,,closed
EDGE-071872,JCT-FDR-0101-005,FUSE-XFMR-035393,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.053,279.6,0.6257,0.4588,0.5345,230,12.47,2,1,,closed
EDGE-071873,FUSE-XFMR-035393,XFMR-035393,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.3,1584.3,0.6221,0.5208,0.5345,230,12.47,2,1,,closed
EDGE-071874,JCT-FDR-0101-005,FUSE-XFMR-035394,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.054,284.3,0.8687,0.55,0.6985,150,12.47,3,1,,closed
EDGE-071875,FUSE-XFMR-035394,XFMR-035394,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.305,1611.2,0.8802,0.469,0.6985,150,12.47,3,1,,closed
EDGE-071876,JCT-FDR-0101-005,FUSE-XFMR-035395,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.055,289.1,1.4252,0.5392,1.007,100,12.47,2,1,,closed
EDGE-071877,FUSE-XFMR-035395,XFMR-035395,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.31,1638.1,1.5482,0.5221,1.007,100,12.47,2,1,,closed
EDGE-071878,JCT-FDR-0101-005,FUSE-XFMR-035396,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.056,297.0,1.3639,0.5503,1.007,100,12.47,1,1,,closed
EDGE-071879,FUSE-XFMR-035396,XFMR-035396,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.319,1683.0,1.4958,0.5518,1.007,100,12.47,1,1,,closed
EDGE-071880,JCT-FDR-0101-005,FUSE-XFMR-035397,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.057,301.8,0.8104,0.4572,0.6985,150,12.47,1,1,,closed
EDGE-071881,FUSE-XFMR-035397,XFMR-035397,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.324,1709.9,0.9189,0.5509,0.6985,150,12.47,1,1,,closed
EDGE-071882,JCT-FDR-0101-005,FUSE-XFMR-035398,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.058,305.7,0.2818,0.4452,0.3655,340,12.47,3,0,,closed
EDGE-071883,FUSE-XFMR-035398,XFMR-035398,FDR-0101,SUB-023,lateral_underground,4/0 AL,ABC,0.328,1732.4,0.2927,0.4585,0.3655,340,12.47,3,0,,closed
EDGE-071884,JCT-FDR-0101-005,FUSE-XFMR-035399,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.059,310.5,0.6127,0.4853,0.5345,230,12.47,2,0,,closed
EDGE-071885,FUSE-XFMR-035399,XFMR-035399,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.333,1759.3,0.6061,0.4722,0.5345,230,12.47,2,0,,closed
EDGE-071886,JCT-FDR-0101-005,FUSE-XFMR-035400,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.06,315.2,0.2947,0.4006,0.3655,340,12.47,1,1,,closed
EDGE-071887,FUSE-XFMR-035400,XFMR-035400,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.338,1786.2,0.3139,0.4524,0.3655,340,12.47,1,1,,closed
EDGE-071888,JCT-FDR-0101-005,FUSE-XFMR-035401,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.061,323.9,1.5704,0.5286,1.007,100,12.47,2,1,,closed
EDGE-071889,FUSE-XFMR-035401,XFMR-035401,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.348,1835.6,1.4379,0.5357,1.007,100,12.47,2,1,,closed
EDGE-071890,JCT-FDR-0101-005,FUSE-XFMR-035402,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.062,325.5,0.9072,0.501,0.6985,150,12.47,2,0,,closed
EDGE-071891,FUSE-XFMR-035402,XFMR-035402,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.349,1844.6,0.8272,0.55,0.6985,150,12.47,2,0,,closed
EDGE-071892,JCT-FDR-0101-005,FUSE-XFMR-035403,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.063,335.0,1.4966,0.5536,1.007,100,12.47,2,1,,closed
EDGE-071893,FUSE-XFMR-035403,XFMR-035403,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.36,1898.4,1.4542,0.5018,1.007,100,12.47,2,1,,closed
EDGE-071894,JCT-FDR-0101-005,JCT-FDR-0101-006,FDR-0101,SUB-023,primary_underground,477 ACSR,ABC,0.36,1900.8,0.2354,0.4419,0.2942,530,12.47,3,0,,closed
EDGE-071895,JCT-FDR-0101-006,FUSE-XFMR-035404,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.001,7.1,0.9078,0.4996,0.6985,150,12.47,3,0,,closed
EDGE-071896,FUSE-XFMR-035404,XFMR-035404,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.008,40.4,0.9334,0.4828,0.6985,150,12.47,3,0,,closed
EDGE-071897,JCT-FDR-0101-006,FUSE-XFMR-035405,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.001,7.1,1.5722,0.4739,1.007,100,12.47,1,1,,closed
EDGE-071898,FUSE-XFMR-035405,XFMR-035405,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.008,40.4,1.3734,0.5314,1.007,100,12.47,1,1,,closed
EDGE-071899,JCT-FDR-0101-006,FUSE-XFMR-035406,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.003,13.5,0.288,0.4717,0.3655,340,12.47,3,1,,closed
EDGE-071900,FUSE-XFMR-035406,XFMR-035406,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.014,76.3,0.3092,0.4236,0.3655,340,12.47,3,1,,closed
EDGE-071901,JCT-FDR-0101-006,FUSE-XFMR-035407,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.003,18.2,0.9188,0.529,0.6985,150,12.47,2,1,,closed
EDGE-071902,FUSE-XFMR-035407,XFMR-035407,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.02,103.2,0.9709,0.5385,0.6985,150,12.47,2,1,,closed
EDGE-071903,JCT-FDR-0101-006,FUSE-XFMR-035408,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.004,21.4,1.3904,0.555,1.007,100,12.47,2,1,,closed
EDGE-071904,FUSE-XFMR-035408,XFMR-035408,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.023,121.2,1.3612,0.5557,1.007,100,12.47,2,1,,closed
EDGE-071905,JCT-FDR-0101-006,FUSE-XFMR-035409,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.005,25.3,0.2683,0.4177,0.3655,340,12.47,1,0,,closed
EDGE-071906,FUSE-XFMR-035409,XFMR-035409,FDR-0101,SUB-023,lateral_underground,4/0 AL,C,0.027,143.6,0.3205,0.4264,0.3655,340,12.47,1,0,,closed
EDGE-071907,JCT-FDR-0101-006,FUSE-XFMR-035410,FDR-0101,SUB-023,lateral_underground,4/0 AL,BC,0.006,31.7,0.2692,0.4,0.3655,340,12.47,2,0,,closed
EDGE-071908,FUSE-XFMR-035410,XFMR-035410,FDR-0101,SUB-023,lateral_underground,4/0 AL,BC,0.034,179.5,0.2749,0.4226,0.3655,340,12.47,2,0,,closed
EDGE-071909,JCT-FDR-0101-006,FUSE-XFMR-035411,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.007,37.2,0.6062,0.4418,0.5345,230,12.47,1,1,,closed
EDGE-071910,FUSE-XFMR-035411,XFMR-035411,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.04,210.9,0.604,0.4972,0.5345,230,12.47,1,1,,closed
EDGE-071911,JCT-FDR-0101-006,FUSE-XFMR-035412,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.009,45.1,1.5004,0.5152,1.007,100,12.47,1,1,,closed
EDGE-071912,FUSE-XFMR-035412,XFMR-035412,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.048,255.8,1.5753,0.5335,1.007,100,12.47,1,1,,closed
EDGE-071913,JCT-FDR-0101-006,FUSE-XFMR-035413,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.009,48.3,0.3239,0.3964,0.3655,340,12.47,2,0,,closed
EDGE-071914,FUSE-XFMR-035413,XFMR-035413,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.052,273.8,0.2718,0.3971,0.3655,340,12.47,2,0,,closed
EDGE-071915,JCT-FDR-0101-006,FUSE-XFMR-035414,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.01,53.1,0.2775,0.3931,0.3655,340,12.47,2,1,,closed
EDGE-071916,FUSE-XFMR-035414,XFMR-035414,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.057,300.7,0.2981,0.4012,0.3655,340,12.47,2,1,,closed
EDGE-071917,JCT-FDR-0101-006,FUSE-XFMR-035415,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.011,56.2,0.272,0.4597,0.3655,340,12.47,1,1,,closed
EDGE-071918,FUSE-XFMR-035415,XFMR-035415,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.06,318.6,0.3107,0.4731,0.3655,340,12.47,1,1,,closed
EDGE-071919,JCT-FDR-0101-006,FUSE-XFMR-035416,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.012,65.7,1.4967,0.523,1.007,100,12.47,2,1,,closed
EDGE-071920,FUSE-XFMR-035416,XFMR-035416,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.071,372.5,1.3775,0.5364,1.007,100,12.47,2,1,,closed
EDGE-071921,JCT-FDR-0101-006,FUSE-XFMR-035417,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.013,71.3,0.5884,0.4457,0.5345,230,12.47,1,0,,closed
EDGE-071922,FUSE-XFMR-035417,XFMR-035417,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.076,403.9,0.5329,0.5105,0.5345,230,12.47,1,0,,closed
EDGE-071923,JCT-FDR-0101-006,FUSE-XFMR-035418,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.014,75.2,0.6412,0.4967,0.5345,230,12.47,1,1,,closed
EDGE-071924,FUSE-XFMR-035418,XFMR-035418,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.081,426.4,0.5352,0.4541,0.5345,230,12.47,1,1,,closed
EDGE-071925,JCT-FDR-0101-006,FUSE-XFMR-035419,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.015,80.0,1.6286,0.4986,1.007,100,12.47,1,1,,closed
EDGE-071926,FUSE-XFMR-035419,XFMR-035419,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.086,453.3,1.4442,0.4849,1.007,100,12.47,1,1,,closed
EDGE-071927,JCT-FDR-0101-006,FUSE-XFMR-035420,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.016,84.7,0.8233,0.5134,0.6985,150,12.47,1,1,,closed
EDGE-071928,FUSE-XFMR-035420,XFMR-035420,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.091,480.2,0.861,0.4811,0.6985,150,12.47,1,1,,closed
EDGE-071929,JCT-FDR-0101-006,FUSE-XFMR-035421,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.017,90.3,1.4041,0.4638,1.007,100,12.47,2,1,,closed
EDGE-071930,FUSE-XFMR-035421,XFMR-035421,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.097,511.6,1.4089,0.5566,1.007,100,12.47,2,1,,closed
EDGE-071931,JCT-FDR-0101-006,FUSE-XFMR-035422,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.018,97.4,0.9037,0.5115,0.6985,150,12.47,2,1,,closed
EDGE-071932,FUSE-XFMR-035422,XFMR-035422,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.105,552.0,0.8896,0.4519,0.6985,150,12.47,2,1,,closed
EDGE-071933,JCT-FDR-0101-006,FUSE-XFMR-035423,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.019,99.0,0.8872,0.5193,0.6985,150,12.47,1,1,,closed
EDGE-071934,FUSE-XFMR-035423,XFMR-035423,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.106,561.0,0.8795,0.5082,0.6985,150,12.47,1,1,,closed
EDGE-071935,JCT-FDR-0101-006,FUSE-XFMR-035424,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.02,103.8,0.5511,0.4569,0.5345,230,12.47,3,0,,closed
EDGE-071936,FUSE-XFMR-035424,XFMR-035424,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.111,587.9,0.6376,0.4445,0.5345,230,12.47,3,0,,closed
EDGE-071937,JCT-FDR-0101-006,FUSE-XFMR-035425,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.021,112.5,0.6258,0.5095,0.5345,230,12.47,3,0,,closed
EDGE-071938,FUSE-XFMR-035425,XFMR-035425,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.121,637.3,0.5455,0.4987,0.5345,230,12.47,3,0,,closed
EDGE-071939,JCT-FDR-0101-006,FUSE-XFMR-035426,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.021,113.3,0.5469,0.4889,0.5345,230,12.47,2,1,,closed
EDGE-071940,FUSE-XFMR-035426,XFMR-035426,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.122,641.8,0.5733,0.4455,0.5345,230,12.47,2,1,,closed
EDGE-071941,JCT-FDR-0101-006,FUSE-XFMR-035427,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.022,118.8,0.5408,0.5142,0.5345,230,12.47,3,0,,closed
EDGE-071942,FUSE-XFMR-035427,XFMR-035427,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.128,673.2,0.6243,0.4693,0.5345,230,12.47,3,0,,closed
EDGE-071943,JCT-FDR-0101-006,FUSE-XFMR-035428,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.024,125.9,0.5897,0.5079,0.5345,230,12.47,1,0,,closed
EDGE-071944,FUSE-XFMR-035428,XFMR-035428,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.135,713.6,0.636,0.4613,0.5345,230,12.47,1,0,,closed
EDGE-071945,JCT-FDR-0101-006,FUSE-XFMR-035429,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.025,129.9,0.2832,0.4402,0.3655,340,12.47,2,1,,closed
EDGE-071946,FUSE-XFMR-035429,XFMR-035429,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.139,736.0,0.2716,0.4399,0.3655,340,12.47,2,1,,closed
EDGE-071947,JCT-FDR-0101-006,FUSE-XFMR-035430,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.026,137.0,1.6374,0.5223,1.007,100,12.47,1,0,,closed
EDGE-071948,FUSE-XFMR-035430,XFMR-035430,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.147,776.4,1.4682,0.5154,1.007,100,12.47,1,0,,closed
EDGE-071949,JCT-FDR-0101-006,FUSE-XFMR-035431,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.027,141.8,0.3139,0.4651,0.3655,340,12.47,3,1,,closed
EDGE-071950,FUSE-XFMR-035431,XFMR-035431,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.152,803.4,0.2887,0.4186,0.3655,340,12.47,3,1,,closed
EDGE-071951,JCT-FDR-0101-006,FUSE-XFMR-035432,FDR-0101,SUB-023,lateral_underground,#2 ACSR,B,0.027,144.1,0.9518,0.5498,0.6985,150,12.47,1,0,,closed
EDGE-071952,FUSE-XFMR-035432,XFMR-035432,FDR-0101,SUB-023,lateral_underground,#2 ACSR,B,0.155,816.8,0.8873,0.4578,0.6985,150,12.47,1,0,,closed
EDGE-071953,JCT-FDR-0101-006,FUSE-XFMR-035433,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.029,152.9,0.3052,0.4216,0.3655,340,12.47,3,1,,closed
EDGE-071954,FUSE-XFMR-035433,XFMR-035433,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.164,866.2,0.3183,0.4288,0.3655,340,12.47,3,1,,closed
EDGE-071955,JCT-FDR-0101-006,FUSE-XFMR-035434,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.029,153.6,0.3021,0.4127,0.3655,340,12.47,2,1,,closed
EDGE-071956,FUSE-XFMR-035434,XFMR-035434,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.165,870.7,0.2901,0.442,0.3655,340,12.47,2,1,,closed
EDGE-071957,JCT-FDR-0101-006,FUSE-XFMR-035435,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.031,163.2,0.288,0.445,0.3655,340,12.47,3,1,,closed
EDGE-071958,FUSE-XFMR-035435,XFMR-035435,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.175,924.5,0.2693,0.428,0.3655,340,12.47,3,1,,closed
EDGE-071959,JCT-FDR-0101-006,FUSE-XFMR-035436,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.032,167.1,0.3051,0.4151,0.3655,340,12.47,2,0,,closed
EDGE-071960,FUSE-XFMR-035436,XFMR-035436,FDR-0101,SUB-023,lateral_underground,4/0 AL,AB,0.179,947.0,0.273,0.4529,0.3655,340,12.47,2,0,,closed
EDGE-071961,JCT-FDR-0101-006,FUSE-XFMR-035437,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.033,174.2,0.8568,0.5205,0.6985,150,12.47,1,1,,closed
EDGE-071962,FUSE-XFMR-035437,XFMR-035437,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.187,987.4,0.8241,0.5424,0.6985,150,12.47,1,1,,closed
EDGE-071963,JCT-FDR-0101-006,FUSE-XFMR-035438,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.033,175.8,0.3009,0.4157,0.3655,340,12.47,3,1,,closed
EDGE-071964,FUSE-XFMR-035438,XFMR-035438,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.189,996.3,0.2743,0.4554,0.3655,340,12.47,3,1,,closed
EDGE-071965,JCT-FDR-0101-006,FUSE-XFMR-035439,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.035,183.7,0.3111,0.3945,0.3655,340,12.47,2,1,,closed
EDGE-071966,FUSE-XFMR-035439,XFMR-035439,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.197,1041.2,0.325,0.4007,0.3655,340,12.47,2,1,,closed
EDGE-071967,JCT-FDR-0101-006,FUSE-XFMR-035440,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.036,187.7,0.8153,0.46,0.6985,150,12.47,2,1,,closed
EDGE-071968,FUSE-XFMR-035440,XFMR-035440,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.201,1063.7,0.9611,0.4925,0.6985,150,12.47,2,1,,closed
EDGE-071969,JCT-FDR-0101-006,FUSE-XFMR-035441,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.036,190.1,0.2685,0.4465,0.3655,340,12.47,2,1,,closed
EDGE-071970,FUSE-XFMR-035441,XFMR-035441,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.204,1077.1,0.2836,0.4221,0.3655,340,12.47,2,1,,closed
EDGE-071971,JCT-FDR-0101-006,FUSE-XFMR-035442,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.037,196.4,0.291,0.4744,0.3655,340,12.47,1,1,,closed
EDGE-071972,FUSE-XFMR-035442,XFMR-035442,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.211,1113.0,0.3055,0.4345,0.3655,340,12.47,1,1,,closed
EDGE-071973,JCT-FDR-0101-006,FUSE-XFMR-035443,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.039,205.1,1.5559,0.4921,1.007,100,12.47,1,1,,closed
EDGE-071974,FUSE-XFMR-035443,XFMR-035443,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.22,1162.4,1.5766,0.4655,1.007,100,12.47,1,1,,closed
EDGE-071975,JCT-FDR-0101-006,FUSE-XFMR-035444,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.039,206.7,1.4101,0.482,1.007,100,12.47,1,1,,closed
EDGE-071976,FUSE-XFMR-035444,XFMR-035444,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.222,1171.4,1.4641,0.4871,1.007,100,12.47,1,1,,closed
EDGE-071977,JCT-FDR-0101-006,FUSE-XFMR-035445,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.04,212.3,0.5392,0.4719,0.5345,230,12.47,3,1,,closed
EDGE-071978,FUSE-XFMR-035445,XFMR-035445,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.228,1202.8,0.5403,0.5157,0.5345,230,12.47,3,1,,closed
EDGE-071979,JCT-FDR-0101-006,FUSE-XFMR-035446,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.041,217.8,0.6106,0.5246,0.5345,230,12.47,2,1,,closed
EDGE-071980,FUSE-XFMR-035446,XFMR-035446,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.234,1234.2,0.542,0.4777,0.5345,230,12.47,2,1,,closed
EDGE-071981,JCT-FDR-0101-006,FUSE-XFMR-035447,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.043,224.9,0.2748,0.4362,0.3655,340,12.47,1,1,,closed
EDGE-071982,FUSE-XFMR-035447,XFMR-035447,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.241,1274.6,0.3077,0.4206,0.3655,340,12.47,1,1,,closed
EDGE-071983,JCT-FDR-0101-006,FUSE-XFMR-035448,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.043,229.7,1.466,0.5149,1.007,100,12.47,3,1,,closed
EDGE-071984,FUSE-XFMR-035448,XFMR-035448,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.246,1301.5,1.3857,0.4877,1.007,100,12.47,3,1,,closed
EDGE-071985,JCT-FDR-0101-006,FUSE-XFMR-035449,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.044,232.1,0.9625,0.4704,0.6985,150,12.47,3,0,,closed
EDGE-071986,FUSE-XFMR-035449,XFMR-035449,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.249,1315.0,0.9355,0.5507,0.6985,150,12.47,3,0,,closed
EDGE-071987,JCT-FDR-0101-006,FUSE-XFMR-035450,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.045,236.0,0.9219,0.4965,0.6985,150,12.47,3,0,,closed
EDGE-071988,FUSE-XFMR-035450,XFMR-035450,FDR-0101,SUB-023,lateral_underground,#2 ACSR,ABC,0.253,1337.4,0.8547,0.5235,0.6985,150,12.47,3,0,,closed
EDGE-071989,JCT-FDR-0101-006,FUSE-XFMR-035451,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.046,243.1,1.4353,0.4715,1.007,100,12.47,2,1,,closed
EDGE-071990,FUSE-XFMR-035451,XFMR-035451,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.261,1377.8,1.4304,0.5257,1.007,100,12.47,2,1,,closed
EDGE-071991,JCT-FDR-0101-006,FUSE-XFMR-035452,FDR-0101,SUB-023,lateral_underground,#2 ACSR,B,0.047,247.9,0.8307,0.5206,0.6985,150,12.47,1,0,,closed
EDGE-071992,FUSE-XFMR-035452,XFMR-035452,FDR-0101,SUB-023,lateral_underground,#2 ACSR,B,0.266,1404.7,0.8298,0.5082,0.6985,150,12.47,1,0,,closed
EDGE-071993,JCT-FDR-0101-006,FUSE-XFMR-035453,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.048,255.8,0.9057,0.5233,0.6985,150,12.47,1,1,,closed
EDGE-071994,FUSE-XFMR-035453,XFMR-035453,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.275,1449.6,0.9434,0.5248,0.6985,150,12.47,1,1,,closed
EDGE-071995,JCT-FDR-0101-006,FUSE-XFMR-035454,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.05,261.4,0.8574,0.4823,0.6985,150,12.47,3,1,,closed
EDGE-071996,FUSE-XFMR-035454,XFMR-035454,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.281,1481.0,0.8511,0.4672,0.6985,150,12.47,3,1,,closed
EDGE-071997,JCT-FDR-0101-006,FUSE-XFMR-035455,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.05,262.9,1.3661,0.5141,1.007,100,12.47,3,1,,closed
EDGE-071998,FUSE-XFMR-035455,XFMR-035455,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.282,1490.0,1.4847,0.4774,1.007,100,12.47,3,1,,closed
EDGE-071999,JCT-FDR-0101-006,FUSE-XFMR-035456,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.051,269.3,0.5402,0.4623,0.5345,230,12.47,1,1,,closed
EDGE-072000,FUSE-XFMR-035456,XFMR-035456,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.289,1525.9,0.5416,0.4652,0.5345,230,12.47,1,1,,closed
EDGE-072001,JCT-FDR-0101-006,FUSE-XFMR-035457,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.052,274.8,1.466,0.4846,1.007,100,12.47,3,1,,closed
EDGE-072002,FUSE-XFMR-035457,XFMR-035457,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.295,1557.3,1.3977,0.551,1.007,100,12.47,3,1,,closed
EDGE-072003,JCT-FDR-0101-006,FUSE-XFMR-035458,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.052,276.4,0.2895,0.4029,0.3655,340,12.47,1,1,,closed
EDGE-072004,FUSE-XFMR-035458,XFMR-035458,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.297,1566.3,0.2954,0.4773,0.3655,340,12.47,1,1,,closed
EDGE-072005,JCT-FDR-0101-006,FUSE-XFMR-035459,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.053,282.0,1.4306,0.4925,1.007,100,12.47,1,1,,closed
EDGE-072006,FUSE-XFMR-035459,XFMR-035459,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.303,1597.7,1.4287,0.5228,1.007,100,12.47,1,1,,closed
EDGE-072007,JCT-FDR-0101-006,FUSE-XFMR-035460,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.055,292.2,0.5702,0.5006,0.5345,230,12.47,3,1,,closed
EDGE-072008,FUSE-XFMR-035460,XFMR-035460,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.314,1656.1,0.6406,0.4318,0.5345,230,12.47,3,1,,closed
EDGE-072009,JCT-FDR-0101-006,FUSE-XFMR-035461,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.055,292.2,1.4676,0.5532,1.007,100,12.47,1,0,,closed
EDGE-072010,FUSE-XFMR-035461,XFMR-035461,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.314,1656.1,1.5402,0.5151,1.007,100,12.47,1,0,,closed
EDGE-072011,JCT-FDR-0101-006,FUSE-XFMR-035462,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.057,301.0,0.6198,0.4324,0.5345,230,12.47,1,1,,closed
EDGE-072012,FUSE-XFMR-035462,XFMR-035462,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.323,1705.4,0.6069,0.4785,0.5345,230,12.47,1,1,,closed
EDGE-072013,JCT-FDR-0101-006,FUSE-XFMR-035463,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.057,302.5,0.9812,0.5365,0.6985,150,12.47,2,1,,closed
EDGE-072014,FUSE-XFMR-035463,XFMR-035463,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.325,1714.4,0.9227,0.5227,0.6985,150,12.47,2,1,,closed
EDGE-072015,JCT-FDR-0101-006,FUSE-XFMR-035464,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.059,312.0,0.618,0.5079,0.5345,230,12.47,1,0,,closed
EDGE-072016,FUSE-XFMR-035464,XFMR-035464,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.335,1768.3,0.5932,0.52,0.5345,230,12.47,1,0,,closed
EDGE-072017,JCT-FDR-0101-006,FUSE-XFMR-035465,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.06,316.0,0.6044,0.5096,0.5345,230,12.47,2,0,,closed
EDGE-072018,FUSE-XFMR-035465,XFMR-035465,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.339,1790.7,0.5511,0.4752,0.5345,230,12.47,2,0,,closed
EDGE-072019,JCT-FDR-0101-006,FUSE-XFMR-035466,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.061,320.8,0.5925,0.5076,0.5345,230,12.47,1,1,,closed
EDGE-072020,FUSE-XFMR-035466,XFMR-035466,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.344,1817.6,0.6493,0.4642,0.5345,230,12.47,1,1,,closed
EDGE-072021,JCT-FDR-0101-006,FUSE-XFMR-035467,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.061,323.9,0.6465,0.4747,0.5345,230,12.47,2,0,,closed
EDGE-072022,FUSE-XFMR-035467,XFMR-035467,FDR-0101,SUB-023,lateral_underground,1/0 AL,AB,0.348,1835.6,0.5546,0.4508,0.5345,230,12.47,2,0,,closed
EDGE-072023,JCT-FDR-0101-006,FUSE-XFMR-035468,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.063,331.8,1.4665,0.4637,1.007,100,12.47,2,1,,closed
EDGE-072024,FUSE-XFMR-035468,XFMR-035468,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.356,1880.5,1.5801,0.4898,1.007,100,12.47,2,1,,closed
EDGE-072025,JCT-FDR-0101-006,FUSE-XFMR-035469,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.064,336.6,0.9757,0.4993,0.6985,150,12.47,1,0,,closed
EDGE-072026,FUSE-XFMR-035469,XFMR-035469,FDR-0101,SUB-023,lateral_underground,#2 ACSR,A,0.361,1907.4,0.9026,0.4804,0.6985,150,12.47,1,0,,closed
EDGE-072027,JCT-FDR-0101-006,JCT-FDR-0101-007,FDR-0101,SUB-023,primary_underground,477 ACSR,ABC,0.36,1900.8,0.2301,0.4323,0.3124,530,12.47,3,0,,closed
EDGE-072028,JCT-FDR-0101-007,FUSE-XFMR-035470,FDR-0101,SUB-023,lateral_underground,4/0 AL,B,0.001,4.8,0.2784,0.4193,0.3655,340,12.47,1,0,,closed
EDGE-072029,FUSE-XFMR-035470,XFMR-035470,FDR-0101,SUB-023,lateral_underground,4/0 AL,B,0.005,26.9,0.3135,0.4204,0.3655,340,12.47,1,0,,closed
EDGE-072030,JCT-FDR-0101-007,FUSE-XFMR-035471,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.001,7.1,1.538,0.5596,1.007,100,12.47,2,0,,closed
EDGE-072031,FUSE-XFMR-035471,XFMR-035471,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.008,40.4,1.3912,0.552,1.007,100,12.47,2,0,,closed
EDGE-072032,JCT-FDR-0101-007,FUSE-XFMR-035472,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.002,10.3,1.3898,0.4864,1.007,100,12.47,2,1,,closed
EDGE-072033,FUSE-XFMR-035472,XFMR-035472,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.011,58.3,1.4225,0.4737,1.007,100,12.47,2,1,,closed
EDGE-072034,JCT-FDR-0101-007,FUSE-XFMR-035473,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.003,17.4,0.3135,0.4291,0.3655,340,12.47,2,1,,closed
EDGE-072035,FUSE-XFMR-035473,XFMR-035473,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.019,98.7,0.3251,0.4441,0.3655,340,12.47,2,1,,closed
EDGE-072036,JCT-FDR-0101-007,FUSE-XFMR-035474,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.004,22.2,0.2929,0.4361,0.3655,340,12.47,2,1,,closed
EDGE-072037,FUSE-XFMR-035474,XFMR-035474,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.024,125.7,0.2993,0.3945,0.3655,340,12.47,2,1,,closed
EDGE-072038,JCT-FDR-0101-007,FUSE-XFMR-035475,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.005,27.7,0.9692,0.5377,0.6985,150,12.47,1,1,,closed
EDGE-072039,FUSE-XFMR-035475,XFMR-035475,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.03,157.1,0.8473,0.5059,0.6985,150,12.47,1,1,,closed
EDGE-072040,JCT-FDR-0101-007,FUSE-XFMR-035476,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.006,33.3,0.905,0.5448,0.6985,150,12.47,1,1,,closed
EDGE-072041,FUSE-XFMR-035476,XFMR-035476,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.036,188.5,0.8831,0.4557,0.6985,150,12.47,1,1,,closed
EDGE-072042,JCT-FDR-0101-007,FUSE-XFMR-035477,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.007,37.2,1.5018,0.5226,1.007,100,12.47,1,1,,closed
EDGE-072043,FUSE-XFMR-035477,XFMR-035477,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.04,210.9,1.3766,0.5448,1.007,100,12.47,1,1,,closed
EDGE-072044,JCT-FDR-0101-007,FUSE-XFMR-035478,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.008,43.6,0.9363,0.4721,0.6985,150,12.47,1,1,,closed
EDGE-072045,FUSE-XFMR-035478,XFMR-035478,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.047,246.8,0.9231,0.4941,0.6985,150,12.47,1,1,,closed
EDGE-072046,JCT-FDR-0101-007,FUSE-XFMR-035479,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.009,45.1,1.4366,0.5539,1.007,100,12.47,1,0,,closed
EDGE-072047,FUSE-XFMR-035479,XFMR-035479,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.048,255.8,1.5004,0.5397,1.007,100,12.47,1,0,,closed
EDGE-072048,JCT-FDR-0101-007,FUSE-XFMR-035480,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.009,49.1,0.2912,0.4336,0.3655,340,12.47,1,1,,closed
EDGE-072049,FUSE-XFMR-035480,XFMR-035480,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.053,278.3,0.3077,0.4276,0.3655,340,12.47,1,1,,closed
EDGE-072050,JCT-FDR-0101-007,FUSE-XFMR-035481,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.011,57.8,0.6463,0.476,0.5345,230,12.47,1,1,,closed
EDGE-072051,FUSE-XFMR-035481,XFMR-035481,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.062,327.6,0.5738,0.4912,0.5345,230,12.47,1,1,,closed
EDGE-072052,JCT-FDR-0101-007,FUSE-XFMR-035482,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.011,60.2,0.2833,0.4473,0.3655,340,12.47,1,1,,closed
EDGE-072053,FUSE-XFMR-035482,XFMR-035482,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.065,341.1,0.2712,0.3968,0.3655,340,12.47,1,1,,closed
EDGE-072054,JCT-FDR-0101-007,FUSE-XFMR-035483,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.012,65.7,0.8584,0.5175,0.6985,150,12.47,1,1,,closed
EDGE-072055,FUSE-XFMR-035483,XFMR-035483,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.071,372.5,0.9154,0.5051,0.6985,150,12.47,1,1,,closed
EDGE-072056,JCT-FDR-0101-007,FUSE-XFMR-035484,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.014,73.7,0.8078,0.4681,0.6985,150,12.47,2,1,,closed
EDGE-072057,FUSE-XFMR-035484,XFMR-035484,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.079,417.4,0.9144,0.5374,0.6985,150,12.47,2,1,,closed
EDGE-072058,JCT-FDR-0101-007,FUSE-XFMR-035485,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.015,77.6,0.3073,0.433,0.3655,340,12.47,1,1,,closed
EDGE-072059,FUSE-XFMR-035485,XFMR-035485,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.083,439.8,0.2676,0.3947,0.3655,340,12.47,1,1,,closed
EDGE-072060,JCT-FDR-0101-007,FUSE-XFMR-035486,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.016,84.0,0.9747,0.5187,0.6985,150,12.47,1,1,,closed
EDGE-072061,FUSE-XFMR-035486,XFMR-035486,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.09,475.7,0.813,0.4566,0.6985,150,12.47,1,1,,closed
EDGE-072062,JCT-FDR-0101-007,FUSE-XFMR-035487,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.016,84.7,0.9744,0.5424,0.6985,150,12.47,1,1,,closed
EDGE-072063,FUSE-XFMR-035487,XFMR-035487,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.091,480.2,0.9613,0.5128,0.6985,150,12.47,1,1,,closed
EDGE-072064,JCT-FDR-0101-007,FUSE-XFMR-035488,FDR-0101,SUB-023,lateral_underground,1/0 AL,B,0.017,91.9,0.5359,0.4627,0.5345,230,12.47,1,0,,closed
EDGE-072065,FUSE-XFMR-035488,XFMR-035488,FDR-0101,SUB-023,lateral_underground,1/0 AL,B,0.099,520.6,0.5915,0.491,0.5345,230,12.47,1,0,,closed
EDGE-072066,JCT-FDR-0101-007,FUSE-XFMR-035489,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.018,95.0,0.8862,0.5059,0.6985,150,12.47,3,1,,closed
EDGE-072067,FUSE-XFMR-035489,XFMR-035489,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.102,538.6,0.9823,0.498,0.6985,150,12.47,3,1,,closed
EDGE-072068,JCT-FDR-0101-007,FUSE-XFMR-035490,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.019,103.0,0.6433,0.484,0.5345,230,12.47,2,1,,closed
EDGE-072069,FUSE-XFMR-035490,XFMR-035490,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.111,583.4,0.6491,0.4814,0.5345,230,12.47,2,1,,closed
EDGE-072070,JCT-FDR-0101-007,FUSE-XFMR-035491,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.02,106.9,0.2958,0.4109,0.3655,340,12.47,1,1,,closed
EDGE-072071,FUSE-XFMR-035491,XFMR-035491,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.115,605.9,0.3009,0.4222,0.3655,340,12.47,1,1,,closed
EDGE-072072,JCT-FDR-0101-007,FUSE-XFMR-035492,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.021,111.7,0.8391,0.5398,0.6985,150,12.47,1,1,,closed
EDGE-072073,FUSE-XFMR-035492,XFMR-035492,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.12,632.8,0.9142,0.5368,0.6985,150,12.47,1,1,,closed
EDGE-072074,JCT-FDR-0101-007,FUSE-XFMR-035493,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.022,115.6,0.645,0.4362,0.5345,230,12.47,2,1,,closed
EDGE-072075,FUSE-XFMR-035493,XFMR-035493,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AB,0.124,655.2,0.5425,0.4553,0.5345,230,12.47,2,1,,closed
EDGE-072076,JCT-FDR-0101-007,FUSE-XFMR-035494,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.024,125.9,0.8387,0.4732,0.6985,150,12.47,2,0,,closed
EDGE-072077,FUSE-XFMR-035494,XFMR-035494,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.135,713.6,0.825,0.5031,0.6985,150,12.47,2,0,,closed
EDGE-072078,JCT-FDR-0101-007,FUSE-XFMR-035495,FDR-0101,SUB-023,lateral_underground,4/0 AL,BC,0.025,129.9,0.3065,0.4102,0.3655,340,12.47,2,0,,closed
EDGE-072079,FUSE-XFMR-035495,XFMR-035495,FDR-0101,SUB-023,lateral_underground,4/0 AL,BC,0.139,736.0,0.3265,0.4395,0.3655,340,12.47,2,0,,closed
EDGE-072080,JCT-FDR-0101-007,FUSE-XFMR-035496,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.025,133.8,0.9733,0.5356,0.6985,150,12.47,3,1,,closed
EDGE-072081,FUSE-XFMR-035496,XFMR-035496,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.144,758.5,0.9048,0.4728,0.6985,150,12.47,3,1,,closed
EDGE-072082,JCT-FDR-0101-007,FUSE-XFMR-035497,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.026,136.2,0.8449,0.5268,0.6985,150,12.47,2,0,,closed
EDGE-072083,FUSE-XFMR-035497,XFMR-035497,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.146,771.9,0.8895,0.4536,0.6985,150,12.47,2,0,,closed
EDGE-072084,JCT-FDR-0101-007,FUSE-XFMR-035498,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.027,144.9,0.5934,0.4975,0.5345,230,12.47,2,1,,closed
EDGE-072085,FUSE-XFMR-035498,XFMR-035498,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.156,821.3,0.5998,0.4907,0.5345,230,12.47,2,1,,closed
EDGE-072086,JCT-FDR-0101-007,FUSE-XFMR-035499,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.028,148.1,0.8565,0.4996,0.6985,150,12.47,1,0,,closed
EDGE-072087,FUSE-XFMR-035499,XFMR-035499,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.159,839.3,0.9621,0.484,0.6985,150,12.47,1,0,,closed
EDGE-072088,JCT-FDR-0101-007,FUSE-XFMR-035500,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.03,156.8,0.2836,0.4263,0.3655,340,12.47,2,1,,closed
EDGE-072089,FUSE-XFMR-035500,XFMR-035500,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.168,888.6,0.3117,0.4585,0.3655,340,12.47,2,1,,closed
EDGE-072090,JCT-FDR-0101-007,FUSE-XFMR-035501,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.03,160.0,0.5568,0.4356,0.5345,230,12.47,2,1,,closed
EDGE-072091,FUSE-XFMR-035501,XFMR-035501,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.172,906.6,0.6004,0.5216,0.5345,230,12.47,2,1,,closed
EDGE-072092,JCT-FDR-0101-007,FUSE-XFMR-035502,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.031,165.5,0.3263,0.4146,0.3655,340,12.47,1,1,,closed
EDGE-072093,FUSE-XFMR-035502,XFMR-035502,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.178,938.0,0.3213,0.4322,0.3655,340,12.47,1,1,,closed
EDGE-072094,JCT-FDR-0101-007,FUSE-XFMR-035503,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.033,171.9,1.6444,0.5207,1.007,100,12.47,3,0,,closed
EDGE-072095,FUSE-XFMR-035503,XFMR-035503,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.184,973.9,1.5028,0.5148,1.007,100,12.47,3,0,,closed
EDGE-072096,JCT-FDR-0101-007,FUSE-XFMR-035504,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.033,174.2,1.5294,0.4843,1.007,100,12.47,1,1,,closed
EDGE-072097,FUSE-XFMR-035504,XFMR-035504,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.187,987.4,1.4918,0.5281,1.007,100,12.47,1,1,,closed
EDGE-072098,JCT-FDR-0101-007,FUSE-XFMR-035505,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.034,179.8,0.2705,0.4226,0.3655,340,12.47,2,1,,closed
EDGE-072099,FUSE-XFMR-035505,XFMR-035505,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.193,1018.8,0.296,0.4533,0.3655,340,12.47,2,1,,closed
EDGE-072100,JCT-FDR-0101-007,FUSE-XFMR-035506,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.035,183.7,0.9642,0.4566,0.6985,150,12.47,2,1,,closed
EDGE-072101,FUSE-XFMR-035506,XFMR-035506,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.197,1041.2,0.906,0.4723,0.6985,150,12.47,2,1,,closed
EDGE-072102,JCT-FDR-0101-007,FUSE-XFMR-035507,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.036,191.7,1.3579,0.5097,1.007,100,12.47,1,0,,closed
EDGE-072103,FUSE-XFMR-035507,XFMR-035507,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.206,1086.1,1.4002,0.5007,1.007,100,12.47,1,0,,closed
EDGE-072104,JCT-FDR-0101-007,FUSE-XFMR-035508,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.037,194.8,0.5718,0.4553,0.5345,230,12.47,2,1,,closed
EDGE-072105,FUSE-XFMR-035508,XFMR-035508,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.209,1104.0,0.6077,0.4555,0.5345,230,12.47,2,1,,closed
EDGE-072106,JCT-FDR-0101-007,FUSE-XFMR-035509,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.038,198.8,0.5517,0.4347,0.5345,230,12.47,1,1,,closed
EDGE-072107,FUSE-XFMR-035509,XFMR-035509,FDR-0101,SUB-023,lateral_overhead,1/0 AL,A,0.213,1126.5,0.5916,0.4758,0.5345,230,12.47,1,1,,closed
EDGE-072108,JCT-FDR-0101-007,FUSE-XFMR-035510,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.039,205.1,1.6502,0.5047,1.007,100,12.47,1,1,,closed
EDGE-072109,FUSE-XFMR-035510,XFMR-035510,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.22,1162.4,1.4932,0.4809,1.007,100,12.47,1,1,,closed
EDGE-072110,JCT-FDR-0101-007,FUSE-XFMR-035511,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.04,211.5,0.5582,0.4446,0.5345,230,12.47,1,1,,closed
EDGE-072111,FUSE-XFMR-035511,XFMR-035511,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.227,1198.3,0.5627,0.5001,0.5345,230,12.47,1,1,,closed
EDGE-072112,JCT-FDR-0101-007,FUSE-XFMR-035512,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.041,217.8,1.5934,0.5346,1.007,100,12.47,2,1,,closed
EDGE-072113,FUSE-XFMR-035512,XFMR-035512,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.234,1234.2,1.5739,0.5163,1.007,100,12.47,2,1,,closed
EDGE-072114,JCT-FDR-0101-007,FUSE-XFMR-035513,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.042,222.6,0.6204,0.431,0.5345,230,12.47,1,0,,closed
EDGE-072115,FUSE-XFMR-035513,XFMR-035513,FDR-0101,SUB-023,lateral_underground,1/0 AL,C,0.239,1261.1,0.5416,0.4352,0.5345,230,12.47,1,0,,closed
EDGE-072116,JCT-FDR-0101-007,FUSE-XFMR-035514,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.042,224.1,1.6161,0.4718,1.007,100,12.47,1,0,,closed
EDGE-072117,FUSE-XFMR-035514,XFMR-035514,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.241,1270.1,1.6029,0.5338,1.007,100,12.47,1,0,,closed
EDGE-072118,JCT-FDR-0101-007,FUSE-XFMR-035515,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.044,231.3,0.3042,0.4072,0.3655,340,12.47,1,1,,closed
EDGE-072119,FUSE-XFMR-035515,XFMR-035515,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.248,1310.5,0.2912,0.3973,0.3655,340,12.47,1,1,,closed
EDGE-072120,JCT-FDR-0101-007,FUSE-XFMR-035516,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.044,234.4,0.5524,0.4823,0.5345,230,12.47,2,0,,closed
EDGE-072121,FUSE-XFMR-035516,XFMR-035516,FDR-0101,SUB-023,lateral_underground,1/0 AL,AC,0.252,1328.4,0.5484,0.4593,0.5345,230,12.47,2,0,,closed
EDGE-072122,JCT-FDR-0101-007,FUSE-XFMR-035517,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.046,243.1,1.4766,0.4812,1.007,100,12.47,2,0,,closed
EDGE-072123,FUSE-XFMR-035517,XFMR-035517,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.261,1377.8,1.6296,0.545,1.007,100,12.47,2,0,,closed
EDGE-072124,JCT-FDR-0101-007,FUSE-XFMR-035518,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.047,247.1,0.3064,0.4478,0.3655,340,12.47,1,1,,closed
EDGE-072125,FUSE-XFMR-035518,XFMR-035518,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.265,1400.3,0.323,0.4464,0.3655,340,12.47,1,1,,closed
EDGE-072126,JCT-FDR-0101-007,FUSE-XFMR-035519,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.048,252.6,0.3056,0.4682,0.3655,340,12.47,2,1,,closed
EDGE-072127,FUSE-XFMR-035519,XFMR-035519,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.271,1431.7,0.2849,0.431,0.3655,340,12.47,2,1,,closed
EDGE-072128,JCT-FDR-0101-007,FUSE-XFMR-035520,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.049,256.6,1.6255,0.4901,1.007,100,12.47,2,0,,closed
EDGE-072129,FUSE-XFMR-035520,XFMR-035520,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.275,1454.1,1.5349,0.5072,1.007,100,12.47,2,0,,closed
EDGE-072130,JCT-FDR-0101-007,FUSE-XFMR-035521,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.05,264.5,1.4487,0.5459,1.007,100,12.47,1,1,,closed
EDGE-072131,FUSE-XFMR-035521,XFMR-035521,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.284,1499.0,1.3853,0.469,1.007,100,12.47,1,1,,closed
EDGE-072132,JCT-FDR-0101-007,FUSE-XFMR-035522,FDR-0101,SUB-023,lateral_underground,4/0 AL,A,0.05,266.1,0.2875,0.4309,0.3655,340,12.47,1,0,,closed
EDGE-072133,FUSE-XFMR-035522,XFMR-035522,FDR-0101,SUB-023,lateral_underground,4/0 AL,A,0.286,1508.0,0.3062,0.4229,0.3655,340,12.47,1,0,,closed
EDGE-072134,JCT-FDR-0101-007,FUSE-XFMR-035523,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.052,273.2,0.6311,0.4693,0.5345,230,12.47,3,1,,closed
EDGE-072135,FUSE-XFMR-035523,XFMR-035523,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.293,1548.4,0.5919,0.4956,0.5345,230,12.47,3,1,,closed
EDGE-072136,JCT-FDR-0101-007,FUSE-XFMR-035524,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.052,275.6,0.9278,0.5099,0.6985,150,12.47,2,1,,closed
EDGE-072137,FUSE-XFMR-035524,XFMR-035524,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AC,0.296,1561.8,0.9355,0.527,0.6985,150,12.47,2,1,,closed
EDGE-072138,JCT-FDR-0101-007,FUSE-XFMR-035525,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.054,284.3,0.6058,0.4764,0.5345,230,12.47,1,1,,closed
EDGE-072139,FUSE-XFMR-035525,XFMR-035525,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.305,1611.2,0.5946,0.4806,0.5345,230,12.47,1,1,,closed
EDGE-072140,JCT-FDR-0101-007,FUSE-XFMR-035526,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.055,289.1,0.9284,0.4734,0.6985,150,12.47,1,1,,closed
EDGE-072141,FUSE-XFMR-035526,XFMR-035526,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.31,1638.1,0.8647,0.5324,0.6985,150,12.47,1,1,,closed
EDGE-072142,JCT-FDR-0101-007,FUSE-XFMR-035527,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.056,293.0,1.5865,0.5141,1.007,100,12.47,2,1,,closed
EDGE-072143,FUSE-XFMR-035527,XFMR-035527,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.315,1660.6,1.57,0.5378,1.007,100,12.47,2,1,,closed
EDGE-072144,JCT-FDR-0101-007,FUSE-XFMR-035528,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.056,297.0,0.6143,0.4444,0.5345,230,12.47,2,1,,closed
EDGE-072145,FUSE-XFMR-035528,XFMR-035528,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.319,1683.0,0.6342,0.4702,0.5345,230,12.47,2,1,,closed
EDGE-072146,JCT-FDR-0101-007,FUSE-XFMR-035529,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.057,302.5,0.3138,0.3941,0.3655,340,12.47,1,1,,closed
EDGE-072147,FUSE-XFMR-035529,XFMR-035529,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.325,1714.4,0.2918,0.4629,0.3655,340,12.47,1,1,,closed
EDGE-072148,JCT-FDR-0101-007,FUSE-XFMR-035530,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.058,308.9,0.8247,0.5408,0.6985,150,12.47,2,0,,closed
EDGE-072149,FUSE-XFMR-035530,XFMR-035530,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AB,0.332,1750.3,0.9241,0.4949,0.6985,150,12.47,2,0,,closed
EDGE-072150,JCT-FDR-0101-007,FUSE-XFMR-035531,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.059,312.8,1.4579,0.561,1.007,100,12.47,2,1,,closed
EDGE-072151,FUSE-XFMR-035531,XFMR-035531,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.336,1772.8,1.476,0.5104,1.007,100,12.47,2,1,,closed
EDGE-072152,JCT-FDR-0101-007,FUSE-XFMR-035532,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.06,317.6,1.6085,0.5298,1.007,100,12.47,1,1,,closed
EDGE-072153,FUSE-XFMR-035532,XFMR-035532,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.341,1799.7,1.4144,0.5474,1.007,100,12.47,1,1,,closed
EDGE-072154,JCT-FDR-0101-007,FUSE-XFMR-035533,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.061,322.3,1.5557,0.5451,1.007,100,12.47,2,0,,closed
EDGE-072155,FUSE-XFMR-035533,XFMR-035533,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.346,1826.6,1.384,0.5506,1.007,100,12.47,2,0,,closed
EDGE-072156,JCT-FDR-0101-007,FUSE-XFMR-035534,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.062,327.9,0.6085,0.4668,0.5345,230,12.47,3,0,,closed
EDGE-072157,FUSE-XFMR-035534,XFMR-035534,FDR-0101,SUB-023,lateral_underground,1/0 AL,ABC,0.352,1858.0,0.5697,0.434,0.5345,230,12.47,3,0,,closed
EDGE-072158,JCT-FDR-0101-007,FUSE-XFMR-035535,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.063,332.6,0.957,0.4597,0.6985,150,12.47,3,1,,closed
EDGE-072159,FUSE-XFMR-035535,XFMR-035535,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.357,1885.0,0.9139,0.5235,0.6985,150,12.47,3,1,,closed
EDGE-072160,JCT-FDR-0101-007,JCT-FDR-0101-008,FDR-0101,SUB-023,primary_overhead,477 ACSR,ABC,0.36,1900.8,0.2117,0.4509,0.2977,530,12.47,3,1,,closed
EDGE-072161,JCT-FDR-0101-008,FUSE-XFMR-035536,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.001,6.3,0.8207,0.5251,0.6985,150,12.47,3,1,,closed
EDGE-072162,FUSE-XFMR-035536,XFMR-035536,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,ABC,0.007,35.9,0.9755,0.5374,0.6985,150,12.47,3,1,,closed
EDGE-072163,JCT-FDR-0101-008,FUSE-XFMR-035537,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.001,7.1,1.4997,0.5136,1.007,100,12.47,1,1,,closed
EDGE-072164,FUSE-XFMR-035537,XFMR-035537,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.008,40.4,1.4922,0.5099,1.007,100,12.47,1,1,,closed
EDGE-072165,JCT-FDR-0101-008,FUSE-XFMR-035538,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.002,12.7,0.325,0.4014,0.3655,340,12.47,2,1,,closed
EDGE-072166,FUSE-XFMR-035538,XFMR-035538,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.014,71.8,0.2932,0.4163,0.3655,340,12.47,2,1,,closed
EDGE-072167,JCT-FDR-0101-008,FUSE-XFMR-035539,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.003,15.8,1.5142,0.5163,1.007,100,12.47,1,1,,closed
EDGE-072168,FUSE-XFMR-035539,XFMR-035539,FDR-0101,SUB-023,lateral_overhead,#4 CU,A,0.017,89.8,1.5769,0.4864,1.007,100,12.47,1,1,,closed
EDGE-072169,JCT-FDR-0101-008,FUSE-XFMR-035540,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.004,23.0,0.2923,0.4354,0.3655,340,12.47,2,1,,closed
EDGE-072170,FUSE-XFMR-035540,XFMR-035540,FDR-0101,SUB-023,lateral_overhead,4/0 AL,BC,0.025,130.2,0.2838,0.397,0.3655,340,12.47,2,1,,closed
EDGE-072171,JCT-FDR-0101-008,FUSE-XFMR-035541,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.005,26.9,0.9768,0.5316,0.6985,150,12.47,2,1,,closed
EDGE-072172,FUSE-XFMR-035541,XFMR-035541,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.029,152.6,0.8307,0.4581,0.6985,150,12.47,2,1,,closed
EDGE-072173,JCT-FDR-0101-008,FUSE-XFMR-035542,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.006,32.5,1.4583,0.4746,1.007,100,12.47,3,1,,closed
EDGE-072174,FUSE-XFMR-035542,XFMR-035542,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.035,184.0,1.3554,0.5491,1.007,100,12.47,3,1,,closed
EDGE-072175,JCT-FDR-0101-008,FUSE-XFMR-035543,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.007,38.0,0.3032,0.4581,0.3655,340,12.47,2,1,,closed
EDGE-072176,FUSE-XFMR-035543,XFMR-035543,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.041,215.4,0.2811,0.47,0.3655,340,12.47,2,1,,closed
