edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-072177,JCT-FDR-0101-008,FUSE-XFMR-035544,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.008,42.8,1.5485,0.5037,1.007,100,12.47,3,0,,closed
EDGE-072178,FUSE-XFMR-035544,XFMR-035544,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.046,242.4,1.3684,0.5187,1.007,100,12.47,3,0,,closed
EDGE-072179,JCT-FDR-0101-008,FUSE-XFMR-035545,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.009,49.1,1.623,0.5319,1.007,100,12.47,1,1,,closed
EDGE-072180,FUSE-XFMR-035545,XFMR-035545,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.053,278.3,1.3675,0.472,1.007,100,12.47,1,1,,closed
EDGE-072181,JCT-FDR-0101-008,FUSE-XFMR-035546,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.01,52.3,0.6033,0.4984,0.5345,230,12.47,1,0,,closed
EDGE-072182,FUSE-XFMR-035546,XFMR-035546,FDR-0101,SUB-023,lateral_underground,1/0 AL,A,0.056,296.2,0.6433,0.4807,0.5345,230,12.47,1,0,,closed
EDGE-072183,JCT-FDR-0101-008,FUSE-XFMR-035547,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.011,58.6,0.282,0.3944,0.3655,340,12.47,2,1,,closed
EDGE-072184,FUSE-XFMR-035547,XFMR-035547,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.063,332.1,0.3121,0.4601,0.3655,340,12.47,2,1,,closed
EDGE-072185,JCT-FDR-0101-008,FUSE-XFMR-035548,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.012,64.2,0.2854,0.4748,0.3655,340,12.47,1,1,,closed
EDGE-072186,FUSE-XFMR-035548,XFMR-035548,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.069,363.5,0.2743,0.428,0.3655,340,12.47,1,1,,closed
EDGE-072187,JCT-FDR-0101-008,FUSE-XFMR-035549,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.013,68.1,1.4525,0.5421,1.007,100,12.47,2,1,,closed
EDGE-072188,FUSE-XFMR-035549,XFMR-035549,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.073,386.0,1.3737,0.5017,1.007,100,12.47,2,1,,closed
EDGE-072189,JCT-FDR-0101-008,FUSE-XFMR-035550,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.014,76.0,1.6335,0.5122,1.007,100,12.47,1,1,,closed
EDGE-072190,FUSE-XFMR-035550,XFMR-035550,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.082,430.8,1.4373,0.4647,1.007,100,12.47,1,1,,closed
EDGE-072191,JCT-FDR-0101-008,FUSE-XFMR-035551,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.015,76.8,0.296,0.4466,0.3655,340,12.47,1,1,,closed
EDGE-072192,FUSE-XFMR-035551,XFMR-035551,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.082,435.3,0.3209,0.4495,0.3655,340,12.47,1,1,,closed
EDGE-072193,JCT-FDR-0101-008,FUSE-XFMR-035552,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.016,86.3,1.4466,0.5484,1.007,100,12.47,1,0,,closed
EDGE-072194,FUSE-XFMR-035552,XFMR-035552,FDR-0101,SUB-023,lateral_underground,#4 CU,C,0.093,489.2,1.6424,0.4757,1.007,100,12.47,1,0,,closed
EDGE-072195,JCT-FDR-0101-008,FUSE-XFMR-035553,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.017,90.3,0.6048,0.4876,0.5345,230,12.47,1,1,,closed
EDGE-072196,FUSE-XFMR-035553,XFMR-035553,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.097,511.6,0.5338,0.4425,0.5345,230,12.47,1,1,,closed
EDGE-072197,JCT-FDR-0101-008,FUSE-XFMR-035554,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.018,96.6,0.8561,0.5293,0.6985,150,12.47,2,1,,closed
EDGE-072198,FUSE-XFMR-035554,XFMR-035554,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.104,547.5,0.8674,0.5298,0.6985,150,12.47,2,1,,closed
EDGE-072199,JCT-FDR-0101-008,FUSE-XFMR-035555,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.019,98.2,1.6484,0.4715,1.007,100,12.47,1,1,,closed
EDGE-072200,FUSE-XFMR-035555,XFMR-035555,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.105,556.5,1.4922,0.5072,1.007,100,12.47,1,1,,closed
EDGE-072201,JCT-FDR-0101-008,FUSE-XFMR-035556,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.02,103.8,0.8919,0.4868,0.6985,150,12.47,2,1,,closed
EDGE-072202,FUSE-XFMR-035556,XFMR-035556,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,AB,0.111,587.9,0.9599,0.5079,0.6985,150,12.47,2,1,,closed
EDGE-072203,JCT-FDR-0101-008,FUSE-XFMR-035557,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.021,109.3,1.4211,0.5295,1.007,100,12.47,3,0,,closed
EDGE-072204,FUSE-XFMR-035557,XFMR-035557,FDR-0101,SUB-023,lateral_underground,#4 CU,ABC,0.117,619.3,1.3629,0.5561,1.007,100,12.47,3,0,,closed
EDGE-072205,JCT-FDR-0101-008,FUSE-XFMR-035558,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.021,113.3,1.6264,0.562,1.007,100,12.47,2,1,,closed
EDGE-072206,FUSE-XFMR-035558,XFMR-035558,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.122,641.8,1.5473,0.487,1.007,100,12.47,2,1,,closed
EDGE-072207,JCT-FDR-0101-008,FUSE-XFMR-035559,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.023,119.6,0.5393,0.436,0.5345,230,12.47,3,1,,closed
EDGE-072208,FUSE-XFMR-035559,XFMR-035559,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.128,677.7,0.6092,0.4458,0.5345,230,12.47,3,1,,closed
EDGE-072209,JCT-FDR-0101-008,FUSE-XFMR-035560,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.023,122.8,0.3122,0.4752,0.3655,340,12.47,2,1,,closed
EDGE-072210,FUSE-XFMR-035560,XFMR-035560,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.132,695.6,0.3249,0.4515,0.3655,340,12.47,2,1,,closed
EDGE-072211,JCT-FDR-0101-008,FUSE-XFMR-035561,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.024,127.5,0.9611,0.4686,0.6985,150,12.47,1,0,,closed
EDGE-072212,FUSE-XFMR-035561,XFMR-035561,FDR-0101,SUB-023,lateral_underground,#2 ACSR,C,0.137,722.6,0.8545,0.4767,0.6985,150,12.47,1,0,,closed
EDGE-072213,JCT-FDR-0101-008,FUSE-XFMR-035562,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.026,134.6,1.5115,0.5597,1.007,100,12.47,1,1,,closed
EDGE-072214,FUSE-XFMR-035562,XFMR-035562,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.145,763.0,1.4074,0.5192,1.007,100,12.47,1,1,,closed
EDGE-072215,JCT-FDR-0101-008,FUSE-XFMR-035563,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.026,139.4,1.436,0.5518,1.007,100,12.47,2,1,,closed
EDGE-072216,FUSE-XFMR-035563,XFMR-035563,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.15,789.9,1.4178,0.5032,1.007,100,12.47,2,1,,closed
EDGE-072217,JCT-FDR-0101-008,FUSE-XFMR-035564,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.028,145.7,0.6062,0.4456,0.5345,230,12.47,1,1,,closed
EDGE-072218,FUSE-XFMR-035564,XFMR-035564,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.156,825.8,0.5887,0.5185,0.5345,230,12.47,1,1,,closed
EDGE-072219,JCT-FDR-0101-008,FUSE-XFMR-035565,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.028,149.7,0.8961,0.4608,0.6985,150,12.47,2,0,,closed
EDGE-072220,FUSE-XFMR-035565,XFMR-035565,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.161,848.2,0.9827,0.4859,0.6985,150,12.47,2,0,,closed
EDGE-072221,JCT-FDR-0101-008,FUSE-XFMR-035566,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.029,152.9,0.8628,0.4571,0.6985,150,12.47,2,0,,closed
EDGE-072222,FUSE-XFMR-035566,XFMR-035566,FDR-0101,SUB-023,lateral_underground,#2 ACSR,AC,0.164,866.2,0.83,0.489,0.6985,150,12.47,2,0,,closed
EDGE-072223,JCT-FDR-0101-008,FUSE-XFMR-035567,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.031,161.6,0.9472,0.4844,0.6985,150,12.47,2,1,,closed
EDGE-072224,FUSE-XFMR-035567,XFMR-035567,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.173,915.6,0.9333,0.4755,0.6985,150,12.47,2,1,,closed
EDGE-072225,JCT-FDR-0101-008,FUSE-XFMR-035568,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.032,167.9,1.5888,0.5532,1.007,100,12.47,1,1,,closed
EDGE-072226,FUSE-XFMR-035568,XFMR-035568,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.18,951.5,1.43,0.5062,1.007,100,12.47,1,1,,closed
EDGE-072227,JCT-FDR-0101-008,FUSE-XFMR-035569,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.033,172.7,1.4911,0.478,1.007,100,12.47,2,0,,closed
EDGE-072228,FUSE-XFMR-035569,XFMR-035569,FDR-0101,SUB-023,lateral_underground,#4 CU,AC,0.185,978.4,1.468,0.5406,1.007,100,12.47,2,0,,closed
EDGE-072229,JCT-FDR-0101-008,FUSE-XFMR-035570,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.033,175.8,0.3244,0.4565,0.3655,340,12.47,1,1,,closed
EDGE-072230,FUSE-XFMR-035570,XFMR-035570,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.189,996.3,0.2972,0.4555,0.3655,340,12.47,1,1,,closed
EDGE-072231,JCT-FDR-0101-008,FUSE-XFMR-035571,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.034,180.6,0.3221,0.4086,0.3655,340,12.47,2,1,,closed
EDGE-072232,FUSE-XFMR-035571,XFMR-035571,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AC,0.194,1023.3,0.3158,0.4742,0.3655,340,12.47,2,1,,closed
EDGE-072233,JCT-FDR-0101-008,FUSE-XFMR-035572,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.035,183.7,1.3647,0.5218,1.007,100,12.47,1,0,,closed
EDGE-072234,FUSE-XFMR-035572,XFMR-035572,FDR-0101,SUB-023,lateral_underground,#4 CU,A,0.197,1041.2,1.5025,0.497,1.007,100,12.47,1,0,,closed
EDGE-072235,JCT-FDR-0101-008,FUSE-XFMR-035573,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.036,190.9,0.2837,0.422,0.3655,340,12.47,3,1,,closed
EDGE-072236,FUSE-XFMR-035573,XFMR-035573,FDR-0101,SUB-023,lateral_overhead,4/0 AL,ABC,0.205,1081.6,0.2948,0.4505,0.3655,340,12.47,3,1,,closed
EDGE-072237,JCT-FDR-0101-008,FUSE-XFMR-035574,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.037,196.4,1.5975,0.4978,1.007,100,12.47,2,1,,closed
EDGE-072238,FUSE-XFMR-035574,XFMR-035574,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.211,1113.0,1.3985,0.4704,1.007,100,12.47,2,1,,closed
EDGE-072239,JCT-FDR-0101-008,FUSE-XFMR-035575,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.038,199.6,1.5853,0.464,1.007,100,12.47,2,1,,closed
EDGE-072240,FUSE-XFMR-035575,XFMR-035575,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.214,1131.0,1.4684,0.5474,1.007,100,12.47,2,1,,closed
EDGE-072241,JCT-FDR-0101-008,FUSE-XFMR-035576,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.039,208.3,0.5465,0.512,0.5345,230,12.47,1,1,,closed
EDGE-072242,FUSE-XFMR-035576,XFMR-035576,FDR-0101,SUB-023,lateral_overhead,1/0 AL,C,0.224,1180.3,0.564,0.4866,0.5345,230,12.47,1,1,,closed
EDGE-072243,JCT-FDR-0101-008,FUSE-XFMR-035577,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.04,209.1,1.4804,0.4683,1.007,100,12.47,2,1,,closed
EDGE-072244,FUSE-XFMR-035577,XFMR-035577,FDR-0101,SUB-023,lateral_overhead,#4 CU,AB,0.224,1184.8,1.5633,0.5009,1.007,100,12.47,2,1,,closed
EDGE-072245,JCT-FDR-0101-008,FUSE-XFMR-035578,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.041,214.6,0.6265,0.485,0.5345,230,12.47,2,1,,closed
EDGE-072246,FUSE-XFMR-035578,XFMR-035578,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.23,1216.2,0.6388,0.4692,0.5345,230,12.47,2,1,,closed
EDGE-072247,JCT-FDR-0101-008,FUSE-XFMR-035579,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.042,222.6,1.5999,0.4816,1.007,100,12.47,3,1,,closed
EDGE-072248,FUSE-XFMR-035579,XFMR-035579,FDR-0101,SUB-023,lateral_overhead,#4 CU,ABC,0.239,1261.1,1.5232,0.5606,1.007,100,12.47,3,1,,closed
EDGE-072249,JCT-FDR-0101-008,FUSE-XFMR-035580,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.043,224.9,0.5857,0.5082,0.5345,230,12.47,3,1,,closed
EDGE-072250,FUSE-XFMR-035580,XFMR-035580,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.241,1274.6,0.5839,0.4821,0.5345,230,12.47,3,1,,closed
EDGE-072251,JCT-FDR-0101-008,FUSE-XFMR-035581,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.044,232.8,0.5606,0.5244,0.5345,230,12.47,2,0,,closed
EDGE-072252,FUSE-XFMR-035581,XFMR-035581,FDR-0101,SUB-023,lateral_underground,1/0 AL,BC,0.25,1319.5,0.6027,0.5133,0.5345,230,12.47,2,0,,closed
EDGE-072253,JCT-FDR-0101-008,FUSE-XFMR-035582,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.045,235.2,0.3009,0.416,0.3655,340,12.47,1,1,,closed
EDGE-072254,FUSE-XFMR-035582,XFMR-035582,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.252,1332.9,0.3105,0.3939,0.3655,340,12.47,1,1,,closed
EDGE-072255,JCT-FDR-0101-008,FUSE-XFMR-035583,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.046,242.4,0.5624,0.4366,0.5345,230,12.47,1,1,,closed
EDGE-072256,FUSE-XFMR-035583,XFMR-035583,FDR-0101,SUB-023,lateral_overhead,1/0 AL,B,0.26,1373.3,0.6172,0.4348,0.5345,230,12.47,1,1,,closed
EDGE-072257,JCT-FDR-0101-008,FUSE-XFMR-035584,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.047,249.5,1.5859,0.5379,1.007,100,12.47,2,1,,closed
EDGE-072258,FUSE-XFMR-035584,XFMR-035584,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.268,1413.7,1.5244,0.5175,1.007,100,12.47,2,1,,closed
EDGE-072259,JCT-FDR-0101-008,FUSE-XFMR-035586,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.048,255.8,0.2787,0.3946,0.3655,340,12.47,1,1,,closed
EDGE-072260,FUSE-XFMR-035586,XFMR-035586,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.275,1449.6,0.3013,0.4262,0.3655,340,12.47,1,1,,closed
EDGE-072261,JCT-FDR-0101-008,FUSE-XFMR-035585,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.048,255.8,0.6483,0.442,0.5345,230,12.47,3,1,,closed
EDGE-072262,FUSE-XFMR-035585,XFMR-035585,FDR-0101,SUB-023,lateral_overhead,1/0 AL,ABC,0.275,1449.6,0.6137,0.5067,0.5345,230,12.47,3,1,,closed
EDGE-072263,JCT-FDR-0101-008,FUSE-XFMR-035587,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.049,260.6,0.2679,0.401,0.3655,340,12.47,1,1,,closed
EDGE-072264,FUSE-XFMR-035587,XFMR-035587,FDR-0101,SUB-023,lateral_overhead,4/0 AL,A,0.28,1476.6,0.2892,0.4565,0.3655,340,12.47,1,1,,closed
EDGE-072265,JCT-FDR-0101-008,FUSE-XFMR-035588,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.051,270.9,0.9659,0.4946,0.6985,150,12.47,1,1,,closed
EDGE-072266,FUSE-XFMR-035588,XFMR-035588,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,C,0.291,1534.9,0.8653,0.501,0.6985,150,12.47,1,1,,closed
EDGE-072267,JCT-FDR-0101-008,FUSE-XFMR-035589,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.052,274.8,0.3163,0.4549,0.3655,340,12.47,1,1,,closed
EDGE-072268,FUSE-XFMR-035589,XFMR-035589,FDR-0101,SUB-023,lateral_overhead,4/0 AL,C,0.295,1557.3,0.3113,0.4641,0.3655,340,12.47,1,1,,closed
EDGE-072269,JCT-FDR-0101-008,FUSE-XFMR-035590,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.052,276.4,1.5084,0.5305,1.007,100,12.47,2,1,,closed
EDGE-072270,FUSE-XFMR-035590,XFMR-035590,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.297,1566.3,1.3718,0.5595,1.007,100,12.47,2,1,,closed
EDGE-072271,JCT-FDR-0101-008,FUSE-XFMR-035591,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.054,285.9,0.5366,0.4337,0.5345,230,12.47,2,1,,closed
EDGE-072272,FUSE-XFMR-035591,XFMR-035591,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.307,1620.2,0.6493,0.4846,0.5345,230,12.47,2,1,,closed
EDGE-072273,JCT-FDR-0101-008,FUSE-XFMR-035592,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.055,288.3,0.9692,0.4876,0.6985,150,12.47,1,1,,closed
EDGE-072274,FUSE-XFMR-035592,XFMR-035592,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.309,1633.6,0.8731,0.474,0.6985,150,12.47,1,1,,closed
EDGE-072275,JCT-FDR-0101-008,FUSE-XFMR-035593,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.055,292.2,0.2888,0.441,0.3655,340,12.47,2,1,,closed
EDGE-072276,FUSE-XFMR-035593,XFMR-035593,FDR-0101,SUB-023,lateral_overhead,4/0 AL,AB,0.314,1656.1,0.2692,0.4488,0.3655,340,12.47,2,1,,closed
EDGE-072277,JCT-FDR-0101-008,FUSE-XFMR-035594,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.057,301.8,0.2793,0.4115,0.3655,340,12.47,1,1,,closed
EDGE-072278,FUSE-XFMR-035594,XFMR-035594,FDR-0101,SUB-023,lateral_overhead,4/0 AL,B,0.324,1709.9,0.2952,0.4684,0.3655,340,12.47,1,1,,closed
EDGE-072279,JCT-FDR-0101-008,FUSE-XFMR-035595,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.057,302.5,1.5451,0.4821,1.007,100,12.47,2,1,,closed
EDGE-072280,FUSE-XFMR-035595,XFMR-035595,FDR-0101,SUB-023,lateral_overhead,#4 CU,AC,0.325,1714.4,1.6521,0.4808,1.007,100,12.47,2,1,,closed
EDGE-072281,JCT-FDR-0101-008,FUSE-XFMR-035596,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.059,312.0,0.8806,0.5488,0.6985,150,12.47,2,0,,closed
EDGE-072282,FUSE-XFMR-035596,XFMR-035596,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.335,1768.3,0.8591,0.477,0.6985,150,12.47,2,0,,closed
EDGE-072283,JCT-FDR-0101-008,FUSE-XFMR-035597,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.06,316.8,0.8378,0.5232,0.6985,150,12.47,2,0,,closed
EDGE-072284,FUSE-XFMR-035597,XFMR-035597,FDR-0101,SUB-023,lateral_underground,#2 ACSR,BC,0.34,1795.2,0.9155,0.4726,0.6985,150,12.47,2,0,,closed
EDGE-072285,JCT-FDR-0101-008,FUSE-XFMR-035598,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.061,320.0,1.5271,0.5598,1.007,100,12.47,2,1,,closed
EDGE-072286,FUSE-XFMR-035598,XFMR-035598,FDR-0101,SUB-023,lateral_overhead,#4 CU,BC,0.343,1813.2,1.3801,0.4856,1.007,100,12.47,2,1,,closed
EDGE-072287,JCT-FDR-0101-008,FUSE-XFMR-035599,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.062,326.3,0.5417,0.4491,0.5345,230,12.47,2,1,,closed
EDGE-072288,FUSE-XFMR-035599,XFMR-035599,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.35,1849.1,0.6147,0.5115,0.5345,230,12.47,2,1,,closed
EDGE-072289,JCT-FDR-0101-008,FUSE-XFMR-035600,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.063,330.3,0.5473,0.436,0.5345,230,12.47,2,1,,closed
EDGE-072290,FUSE-XFMR-035600,XFMR-035600,FDR-0101,SUB-023,lateral_overhead,1/0 AL,AC,0.354,1871.5,0.6164,0.4544,0.5345,230,12.47,2,1,,closed
EDGE-072291,JCT-FDR-0101-008,FUSE-XFMR-035601,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.063,332.6,0.903,0.4921,0.6985,150,12.47,1,1,,closed
EDGE-072292,FUSE-XFMR-035601,XFMR-035601,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,B,0.357,1885.0,0.8935,0.5058,0.6985,150,12.47,1,1,,closed
EDGE-072293,JCT-FDR-0101-008,JCT-FDR-0101-009,FDR-0101,SUB-023,primary_overhead,477 ACSR,ABC,0.35,1848.0,0.217,0.4276,0.317,530,12.47,3,1,,closed
EDGE-072294,JCT-FDR-0101-009,FUSE-XFMR-035602,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.001,7.1,1.5655,0.5102,1.007,100,12.47,1,1,,closed
EDGE-072295,FUSE-XFMR-035602,XFMR-035602,FDR-0101,SUB-023,lateral_overhead,#4 CU,B,0.008,40.4,1.4327,0.5446,1.007,100,12.47,1,1,,closed
EDGE-072296,JCT-FDR-0101-009,FUSE-XFMR-035603,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.002,8.7,0.5471,0.4928,0.5345,230,12.47,2,1,,closed
EDGE-072297,FUSE-XFMR-035603,XFMR-035603,FDR-0101,SUB-023,lateral_overhead,1/0 AL,BC,0.009,49.4,0.5432,0.5004,0.5345,230,12.47,2,1,,closed
EDGE-072298,JCT-FDR-0101-009,FUSE-XFMR-035604,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.002,11.9,0.9402,0.4966,0.6985,150,12.47,2,1,,closed
EDGE-072299,FUSE-XFMR-035604,XFMR-035604,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.9595,0.523,0.6985,150,12.47,2,1,,closed
EDGE-072300,JCT-FDR-0101-009,FUSE-XFMR-035605,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.003,14.3,0.9426,0.4828,0.6985,150,12.47,1,1,,closed
EDGE-072301,FUSE-XFMR-035605,XFMR-035605,FDR-0101,SUB-023,lateral_overhead,#2 ACSR,A,0.015,80.8,0.8202,0.5323,0.6985,150,12.47,1,1,,closed
EDGE-072302,JCT-FDR-0101-009,FUSE-XFMR-035606,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.004,22.2,1.4195,0.559,1.007,100,12.47,1,0,,closed
EDGE-072303,FUSE-XFMR-035606,XFMR-035606,FDR-0101,SUB-023,lateral_underground,#4 CU,B,0.024,125.7,1.5931,0.5003,1.007,100,12.47,1,0,,closed
EDGE-072304,JCT-FDR-0101-009,FUSE-XFMR-035607,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.004,23.8,1.6114,0.559,1.007,100,12.47,1,1,,closed
EDGE-072305,FUSE-XFMR-035607,XFMR-035607,FDR-0101,SUB-023,lateral_overhead,#4 CU,C,0.025,134.6,1.6221,0.4724,1.007,100,12.47,1,1,,closed
EDGE-072306,JCT-FDR-0101-009,FUSE-XFMR-035608,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.005,28.5,1.6401,0.5448,1.007,100,12.47,2,0,,closed
EDGE-072307,FUSE-XFMR-035608,XFMR-035608,FDR-0101,SUB-023,lateral_underground,#4 CU,BC,0.031,161.6,1.6199,0.5237,1.007,100,12.47,2,0,,closed
EDGE-072308,JCT-FDR-0101-009,FDR-0101-TAIL,FDR-0101,SUB-023,primary_overhead,477 ACSR,ABC,0.04,211.2,0.2081,0.4379,0.318,530,12.47,3,1,,open
EDGE-072309,SUB-023,FDR-0102-HEAD,FDR-0102,SUB-023,bus_tie,4/0 AL,ABC,0.01,52.8,0.2846,0.4756,0.3655,340,12.47,3,1,,closed
EDGE-072310,FDR-0102-HEAD,JCT-FDR-0102-001,FDR-0102,SUB-023,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2907,0.4342,0.3511,340,12.47,3,1,,closed
EDGE-072311,JCT-FDR-0102-001,FUSE-XFMR-035609,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.001,3.2,0.8497,0.4928,0.6985,150,12.47,2,0,,closed
EDGE-072312,FUSE-XFMR-035609,XFMR-035609,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.003,18.0,0.9089,0.459,0.6985,150,12.47,2,0,,closed
EDGE-072313,JCT-FDR-0102-001,FUSE-XFMR-035610,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.002,9.5,0.8741,0.49,0.6985,150,12.47,2,1,,closed
EDGE-072314,FUSE-XFMR-035610,XFMR-035610,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.01,53.9,0.8443,0.5242,0.6985,150,12.47,2,1,,closed
EDGE-072315,JCT-FDR-0102-001,FUSE-XFMR-035611,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.003,18.2,1.5998,0.5171,1.007,100,12.47,1,1,,closed
EDGE-072316,FUSE-XFMR-035611,XFMR-035611,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.02,103.2,1.4727,0.4763,1.007,100,12.47,1,1,,closed
EDGE-072317,JCT-FDR-0102-001,FUSE-XFMR-035612,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.005,26.1,1.6018,0.4633,1.007,100,12.47,2,1,,closed
EDGE-072318,FUSE-XFMR-035612,XFMR-035612,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.028,148.1,1.3767,0.4731,1.007,100,12.47,2,1,,closed
EDGE-072319,JCT-FDR-0102-001,FUSE-XFMR-035613,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.006,31.7,0.8445,0.4793,0.6985,150,12.47,2,1,,closed
EDGE-072320,FUSE-XFMR-035613,XFMR-035613,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.034,179.5,0.9128,0.5168,0.6985,150,12.47,2,1,,closed
EDGE-072321,JCT-FDR-0102-001,FUSE-XFMR-035614,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.008,41.2,0.8871,0.5113,0.6985,150,12.47,1,1,,closed
EDGE-072322,FUSE-XFMR-035614,XFMR-035614,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.044,233.4,0.8865,0.482,0.6985,150,12.47,1,1,,closed
EDGE-072323,JCT-FDR-0102-001,FUSE-XFMR-035615,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.009,49.9,1.5147,0.4705,1.007,100,12.47,1,1,,closed
EDGE-072324,FUSE-XFMR-035615,XFMR-035615,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.054,282.7,1.5283,0.5387,1.007,100,12.47,1,1,,closed
EDGE-072325,JCT-FDR-0102-001,FUSE-XFMR-035616,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.011,60.2,0.5495,0.447,0.5345,230,12.47,3,1,,closed
EDGE-072326,FUSE-XFMR-035616,XFMR-035616,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.065,341.1,0.5801,0.447,0.5345,230,12.47,3,1,,closed
EDGE-072327,JCT-FDR-0102-001,FUSE-XFMR-035617,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.012,63.4,0.8759,0.4932,0.6985,150,12.47,2,1,,closed
EDGE-072328,FUSE-XFMR-035617,XFMR-035617,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.068,359.0,0.821,0.4982,0.6985,150,12.47,2,1,,closed
EDGE-072329,JCT-FDR-0102-001,FUSE-XFMR-035618,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.014,72.9,0.2763,0.425,0.3655,340,12.47,2,1,,closed
EDGE-072330,FUSE-XFMR-035618,XFMR-035618,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.078,412.9,0.271,0.4555,0.3655,340,12.47,2,1,,closed
EDGE-072331,JCT-FDR-0102-001,FUSE-XFMR-035619,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.015,81.6,1.3854,0.5175,1.007,100,12.47,1,0,,closed
EDGE-072332,FUSE-XFMR-035619,XFMR-035619,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.088,462.3,1.5408,0.4663,1.007,100,12.47,1,0,,closed
EDGE-072333,JCT-FDR-0102-001,FUSE-XFMR-035620,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.017,91.9,1.5337,0.4799,1.007,100,12.47,3,1,,closed
EDGE-072334,FUSE-XFMR-035620,XFMR-035620,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.099,520.6,1.6215,0.5561,1.007,100,12.47,3,1,,closed
EDGE-072335,JCT-FDR-0102-001,FUSE-XFMR-035621,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.019,99.0,1.4567,0.4891,1.007,100,12.47,1,1,,closed
EDGE-072336,FUSE-XFMR-035621,XFMR-035621,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.106,561.0,1.5001,0.468,1.007,100,12.47,1,1,,closed
EDGE-072337,JCT-FDR-0102-001,FUSE-XFMR-035622,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.02,106.1,1.4164,0.4688,1.007,100,12.47,1,0,,closed
EDGE-072338,FUSE-XFMR-035622,XFMR-035622,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.114,601.4,1.6458,0.5358,1.007,100,12.47,1,0,,closed
EDGE-072339,JCT-FDR-0102-001,FUSE-XFMR-035623,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.022,115.6,1.6499,0.5201,1.007,100,12.47,2,1,,closed
EDGE-072340,FUSE-XFMR-035623,XFMR-035623,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.124,655.2,1.4923,0.5158,1.007,100,12.47,2,1,,closed
EDGE-072341,JCT-FDR-0102-001,FUSE-XFMR-035624,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.023,122.8,1.5577,0.5403,1.007,100,12.47,2,1,,closed
EDGE-072342,FUSE-XFMR-035624,XFMR-035624,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.132,695.6,1.6319,0.5358,1.007,100,12.47,2,1,,closed
EDGE-072343,JCT-FDR-0102-001,FUSE-XFMR-035625,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.025,132.3,0.6166,0.4359,0.5345,230,12.47,3,1,,closed
EDGE-072344,FUSE-XFMR-035625,XFMR-035625,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.142,749.5,0.6006,0.5153,0.5345,230,12.47,3,1,,closed
EDGE-072345,JCT-FDR-0102-001,FUSE-XFMR-035626,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.026,139.4,1.4898,0.5305,1.007,100,12.47,3,0,,closed
EDGE-072346,FUSE-XFMR-035626,XFMR-035626,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.15,789.9,1.4466,0.4936,1.007,100,12.47,3,0,,closed
EDGE-072347,JCT-FDR-0102-001,FUSE-XFMR-035627,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.027,144.9,1.638,0.4812,1.007,100,12.47,2,1,,closed
EDGE-072348,FUSE-XFMR-035627,XFMR-035627,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.156,821.3,1.3903,0.5095,1.007,100,12.47,2,1,,closed
EDGE-072349,JCT-FDR-0102-001,FUSE-XFMR-035628,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.029,154.4,0.5687,0.4498,0.5345,230,12.47,2,1,,closed
EDGE-072350,FUSE-XFMR-035628,XFMR-035628,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.166,875.2,0.5699,0.4715,0.5345,230,12.47,2,1,,closed
EDGE-072351,JCT-FDR-0102-001,FUSE-XFMR-035629,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.03,160.0,0.9784,0.5121,0.6985,150,12.47,1,1,,closed
EDGE-072352,FUSE-XFMR-035629,XFMR-035629,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.172,906.6,0.8877,0.4625,0.6985,150,12.47,1,1,,closed
EDGE-072353,JCT-FDR-0102-001,FUSE-XFMR-035630,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.033,172.7,0.9502,0.5275,0.6985,150,12.47,2,1,,closed
EDGE-072354,FUSE-XFMR-035630,XFMR-035630,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.185,978.4,0.9259,0.5046,0.6985,150,12.47,2,1,,closed
EDGE-072355,JCT-FDR-0102-001,FUSE-XFMR-035631,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.034,177.4,0.2868,0.4611,0.3655,340,12.47,3,1,,closed
EDGE-072356,FUSE-XFMR-035631,XFMR-035631,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.19,1005.3,0.275,0.4115,0.3655,340,12.47,3,1,,closed
EDGE-072357,JCT-FDR-0102-001,FUSE-XFMR-035632,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.035,185.3,1.4093,0.5251,1.007,100,12.47,3,1,,closed
EDGE-072358,FUSE-XFMR-035632,XFMR-035632,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.199,1050.2,1.6512,0.5089,1.007,100,12.47,3,1,,closed
EDGE-072359,JCT-FDR-0102-001,FUSE-XFMR-035633,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.037,194.0,0.322,0.4143,0.3655,340,12.47,2,1,,closed
EDGE-072360,FUSE-XFMR-035633,XFMR-035633,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.208,1099.6,0.3203,0.449,0.3655,340,12.47,2,1,,closed
EDGE-072361,JCT-FDR-0102-001,FUSE-XFMR-035634,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.038,202.0,0.3016,0.4268,0.3655,340,12.47,1,1,,closed
EDGE-072362,FUSE-XFMR-035634,XFMR-035634,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.217,1144.4,0.3155,0.4636,0.3655,340,12.47,1,1,,closed
EDGE-072363,JCT-FDR-0102-001,FUSE-XFMR-035635,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.04,209.9,1.5128,0.4959,1.007,100,12.47,2,1,,closed
EDGE-072364,FUSE-XFMR-035635,XFMR-035635,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.225,1189.3,1.3533,0.5302,1.007,100,12.47,2,1,,closed
EDGE-072365,JCT-FDR-0102-001,FUSE-XFMR-035636,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.042,221.0,0.617,0.5232,0.5345,230,12.47,1,1,,closed
EDGE-072366,FUSE-XFMR-035636,XFMR-035636,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.237,1252.2,0.5948,0.5227,0.5345,230,12.47,1,1,,closed
EDGE-072367,JCT-FDR-0102-001,FUSE-XFMR-035637,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.043,228.1,0.9434,0.5519,0.6985,150,12.47,1,1,,closed
EDGE-072368,FUSE-XFMR-035637,XFMR-035637,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.245,1292.5,0.8567,0.4735,0.6985,150,12.47,1,1,,closed
EDGE-072369,JCT-FDR-0102-001,FUSE-XFMR-035638,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.044,232.1,0.6251,0.453,0.5345,230,12.47,1,0,,closed
EDGE-072370,FUSE-XFMR-035638,XFMR-035638,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.249,1315.0,0.54,0.5017,0.5345,230,12.47,1,0,,closed
EDGE-072371,JCT-FDR-0102-001,FUSE-XFMR-035639,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.046,241.6,0.8449,0.4746,0.6985,150,12.47,1,1,,closed
EDGE-072372,FUSE-XFMR-035639,XFMR-035639,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.259,1368.8,0.8098,0.4522,0.6985,150,12.47,1,1,,closed
EDGE-072373,JCT-FDR-0102-001,FUSE-XFMR-035640,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.048,251.1,0.9339,0.4583,0.6985,150,12.47,2,1,,closed
EDGE-072374,FUSE-XFMR-035640,XFMR-035640,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.269,1422.7,0.8924,0.5148,0.6985,150,12.47,2,1,,closed
EDGE-072375,JCT-FDR-0102-001,FUSE-XFMR-035641,FDR-0102,SUB-023,lateral_underground,1/0 AL,C,0.049,256.6,0.5645,0.4347,0.5345,230,12.47,1,0,,closed
EDGE-072376,FUSE-XFMR-035641,XFMR-035641,FDR-0102,SUB-023,lateral_underground,1/0 AL,C,0.275,1454.1,0.5432,0.483,0.5345,230,12.47,1,0,,closed
EDGE-072377,JCT-FDR-0102-001,FUSE-XFMR-035642,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.05,265.3,0.3266,0.4493,0.3655,340,12.47,2,1,,closed
EDGE-072378,FUSE-XFMR-035642,XFMR-035642,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.285,1503.5,0.3146,0.4666,0.3655,340,12.47,2,1,,closed
EDGE-072379,JCT-FDR-0102-001,FUSE-XFMR-035643,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.052,275.6,0.5391,0.4406,0.5345,230,12.47,2,1,,closed
EDGE-072380,FUSE-XFMR-035643,XFMR-035643,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.296,1561.8,0.5773,0.4863,0.5345,230,12.47,2,1,,closed
EDGE-072381,JCT-FDR-0102-001,FUSE-XFMR-035644,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.054,285.9,0.2674,0.416,0.3655,340,12.47,1,0,,closed
EDGE-072382,FUSE-XFMR-035644,XFMR-035644,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.307,1620.2,0.2737,0.4061,0.3655,340,12.47,1,0,,closed
EDGE-072383,JCT-FDR-0102-001,FUSE-XFMR-035645,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.055,289.9,0.5408,0.4549,0.5345,230,12.47,2,1,,closed
EDGE-072384,FUSE-XFMR-035645,XFMR-035645,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.311,1642.6,0.557,0.4731,0.5345,230,12.47,2,1,,closed
EDGE-072385,JCT-FDR-0102-001,FUSE-XFMR-035646,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.057,300.2,1.3697,0.529,1.007,100,12.47,2,0,,closed
EDGE-072386,FUSE-XFMR-035646,XFMR-035646,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.322,1701.0,1.6081,0.5475,1.007,100,12.47,2,0,,closed
EDGE-072387,JCT-FDR-0102-001,FUSE-XFMR-035647,FDR-0102,SUB-023,lateral_underground,#2 ACSR,C,0.058,308.1,0.9337,0.5492,0.6985,150,12.47,1,0,,closed
EDGE-072388,FUSE-XFMR-035647,XFMR-035647,FDR-0102,SUB-023,lateral_underground,#2 ACSR,C,0.331,1745.8,0.8371,0.5,0.6985,150,12.47,1,0,,closed
EDGE-072389,JCT-FDR-0102-001,FUSE-XFMR-035648,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.06,316.0,1.5635,0.47,1.007,100,12.47,3,0,,closed
EDGE-072390,FUSE-XFMR-035648,XFMR-035648,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.339,1790.7,1.5259,0.4914,1.007,100,12.47,3,0,,closed
EDGE-072391,JCT-FDR-0102-001,FUSE-XFMR-035649,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.061,323.1,0.2871,0.4445,0.3655,340,12.47,2,1,,closed
EDGE-072392,FUSE-XFMR-035649,XFMR-035649,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.347,1831.1,0.2986,0.4095,0.3655,340,12.47,2,1,,closed
EDGE-072393,JCT-FDR-0102-001,FUSE-XFMR-035650,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.063,333.4,0.9583,0.4559,0.6985,150,12.47,2,0,,closed
EDGE-072394,FUSE-XFMR-035650,XFMR-035650,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.358,1889.4,0.8964,0.4601,0.6985,150,12.47,2,0,,closed
EDGE-072395,JCT-FDR-0102-001,FUSE-XFMR-035651,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.064,339.8,0.286,0.441,0.3655,340,12.47,1,0,,closed
EDGE-072396,FUSE-XFMR-035651,XFMR-035651,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.365,1925.4,0.3143,0.4426,0.3655,340,12.47,1,0,,closed
EDGE-072397,JCT-FDR-0102-001,FUSE-XFMR-035652,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.065,345.3,0.597,0.4353,0.5345,230,12.47,2,1,,closed
EDGE-072398,FUSE-XFMR-035652,XFMR-035652,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.371,1956.8,0.6208,0.4386,0.5345,230,12.47,2,1,,closed
EDGE-072399,JCT-FDR-0102-001,FUSE-XFMR-035653,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.068,358.8,0.8068,0.4626,0.6985,150,12.47,3,1,,closed
EDGE-072400,FUSE-XFMR-035653,XFMR-035653,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.385,2033.1,0.8185,0.508,0.6985,150,12.47,3,1,,closed
EDGE-072401,JCT-FDR-0102-001,FUSE-XFMR-035654,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.069,363.5,0.2923,0.4314,0.3655,340,12.47,2,1,,closed
EDGE-072402,FUSE-XFMR-035654,XFMR-035654,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.39,2060.0,0.322,0.4332,0.3655,340,12.47,2,1,,closed
EDGE-072403,JCT-FDR-0102-001,FUSE-XFMR-035655,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.07,370.7,0.3107,0.4438,0.3655,340,12.47,1,1,,closed
EDGE-072404,FUSE-XFMR-035655,XFMR-035655,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.398,2100.4,0.3052,0.4276,0.3655,340,12.47,1,1,,closed
EDGE-072405,JCT-FDR-0102-001,FUSE-XFMR-035656,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.072,379.4,1.4354,0.4938,1.007,100,12.47,2,1,,closed
EDGE-072406,FUSE-XFMR-035656,XFMR-035656,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.407,2149.8,1.5255,0.5449,1.007,100,12.47,2,1,,closed
EDGE-072407,JCT-FDR-0102-001,FUSE-XFMR-035657,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.074,388.9,0.616,0.4375,0.5345,230,12.47,2,0,,closed
EDGE-072408,FUSE-XFMR-035657,XFMR-035657,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.417,2203.6,0.5849,0.5,0.5345,230,12.47,2,0,,closed
EDGE-072409,JCT-FDR-0102-001,FUSE-XFMR-035658,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.075,394.4,1.4439,0.4968,1.007,100,12.47,1,0,,closed
EDGE-072410,FUSE-XFMR-035658,XFMR-035658,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.423,2235.0,1.4235,0.4692,1.007,100,12.47,1,0,,closed
EDGE-072411,JCT-FDR-0102-001,FUSE-XFMR-035659,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.077,405.5,0.5974,0.4441,0.5345,230,12.47,2,1,,closed
EDGE-072412,FUSE-XFMR-035659,XFMR-035659,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.435,2297.9,0.5383,0.4389,0.5345,230,12.47,2,1,,closed
EDGE-072413,JCT-FDR-0102-001,FUSE-XFMR-035660,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.078,414.2,0.6458,0.4611,0.5345,230,12.47,1,1,,closed
EDGE-072414,FUSE-XFMR-035660,XFMR-035660,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.445,2347.2,0.574,0.4699,0.5345,230,12.47,1,1,,closed
EDGE-072415,JCT-FDR-0102-001,FUSE-XFMR-035661,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.079,418.2,1.3681,0.5535,1.007,100,12.47,2,1,,closed
EDGE-072416,FUSE-XFMR-035661,XFMR-035661,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.449,2369.7,1.4176,0.5505,1.007,100,12.47,2,1,,closed
EDGE-072417,JCT-FDR-0102-001,FUSE-XFMR-035662,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.081,429.3,0.575,0.4622,0.5345,230,12.47,3,0,,closed
EDGE-072418,FUSE-XFMR-035662,XFMR-035662,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.461,2432.5,0.611,0.4474,0.5345,230,12.47,3,0,,closed
EDGE-072419,JCT-FDR-0102-001,FUSE-XFMR-035663,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.083,435.6,0.3224,0.4661,0.3655,340,12.47,3,0,,closed
EDGE-072420,FUSE-XFMR-035663,XFMR-035663,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.468,2468.4,0.3093,0.4029,0.3655,340,12.47,3,0,,closed
EDGE-072421,JCT-FDR-0102-001,FUSE-XFMR-035664,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.084,445.1,1.5724,0.5312,1.007,100,12.47,1,1,,closed
EDGE-072422,FUSE-XFMR-035664,XFMR-035664,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.478,2522.3,1.3613,0.4756,1.007,100,12.47,1,1,,closed
EDGE-072423,JCT-FDR-0102-001,FUSE-XFMR-035665,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.086,455.4,0.276,0.4431,0.3655,340,12.47,2,1,,closed
EDGE-072424,FUSE-XFMR-035665,XFMR-035665,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.489,2580.6,0.3,0.4539,0.3655,340,12.47,2,1,,closed
EDGE-072425,JCT-FDR-0102-001,FUSE-XFMR-035666,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.087,461.7,0.566,0.4936,0.5345,230,12.47,2,1,,closed
EDGE-072426,FUSE-XFMR-035666,XFMR-035666,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.496,2616.5,0.5463,0.5141,0.5345,230,12.47,2,1,,closed
EDGE-072427,JCT-FDR-0102-001,FUSE-XFMR-035667,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.088,467.3,1.4439,0.4948,1.007,100,12.47,1,0,,closed
EDGE-072428,FUSE-XFMR-035667,XFMR-035667,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.501,2647.9,1.4931,0.4726,1.007,100,12.47,1,0,,closed
EDGE-072429,JCT-FDR-0102-001,FUSE-XFMR-035668,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.09,477.6,1.51,0.5556,1.007,100,12.47,2,1,,closed
EDGE-072430,FUSE-XFMR-035668,XFMR-035668,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.513,2706.3,1.5114,0.509,1.007,100,12.47,2,1,,closed
EDGE-072431,JCT-FDR-0102-001,FUSE-XFMR-035669,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.091,483.1,1.3681,0.5598,1.007,100,12.47,2,0,,closed
EDGE-072432,FUSE-XFMR-035669,XFMR-035669,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.518,2737.7,1.5265,0.5151,1.007,100,12.47,2,0,,closed
EDGE-072433,JCT-FDR-0102-001,FUSE-XFMR-035670,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.094,495.0,1.4714,0.484,1.007,100,12.47,1,1,,closed
EDGE-072434,FUSE-XFMR-035670,XFMR-035670,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.531,2805.0,1.5174,0.5309,1.007,100,12.47,1,1,,closed
EDGE-072435,JCT-FDR-0102-001,FUSE-XFMR-035671,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.095,499.8,0.5998,0.5103,0.5345,230,12.47,2,1,,closed
EDGE-072436,FUSE-XFMR-035671,XFMR-035671,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.536,2831.9,0.5419,0.4874,0.5345,230,12.47,2,1,,closed
EDGE-072437,JCT-FDR-0102-001,FUSE-XFMR-035672,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.097,511.6,1.5043,0.5259,1.007,100,12.47,1,1,,closed
EDGE-072438,FUSE-XFMR-035672,XFMR-035672,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.549,2899.2,1.4974,0.5553,1.007,100,12.47,1,1,,closed
EDGE-072439,JCT-FDR-0102-001,FUSE-XFMR-035673,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.098,518.8,0.9437,0.5076,0.6985,150,12.47,2,0,,closed
EDGE-072440,FUSE-XFMR-035673,XFMR-035673,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.557,2939.6,0.9641,0.4637,0.6985,150,12.47,2,0,,closed
EDGE-072441,JCT-FDR-0102-001,FUSE-XFMR-035674,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.1,525.9,1.4163,0.495,1.007,100,12.47,2,1,,closed
EDGE-072442,FUSE-XFMR-035674,XFMR-035674,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.564,2980.0,1.4603,0.512,1.007,100,12.47,2,1,,closed
EDGE-072443,JCT-FDR-0102-001,FUSE-XFMR-035675,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.101,535.4,0.5648,0.5239,0.5345,230,12.47,1,1,,closed
EDGE-072444,FUSE-XFMR-035675,XFMR-035675,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.575,3033.9,0.5892,0.5062,0.5345,230,12.47,1,1,,closed
EDGE-072445,JCT-FDR-0102-001,FUSE-XFMR-035676,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.103,544.1,1.516,0.4731,1.007,100,12.47,2,1,,closed
EDGE-072446,FUSE-XFMR-035676,XFMR-035676,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.584,3083.3,1.5396,0.5355,1.007,100,12.47,2,1,,closed
EDGE-072447,JCT-FDR-0102-001,FUSE-XFMR-035677,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.104,551.2,0.3239,0.452,0.3655,340,12.47,1,1,,closed
EDGE-072448,FUSE-XFMR-035677,XFMR-035677,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.592,3123.6,0.3132,0.4309,0.3655,340,12.47,1,1,,closed
EDGE-072449,JCT-FDR-0102-001,JCT-FDR-0102-002,FDR-0102,SUB-023,primary_overhead,4/0 AL,ABC,0.58,3062.4,0.3241,0.47,0.3319,340,12.47,3,1,,closed
EDGE-072450,JCT-FDR-0102-002,FUSE-XFMR-035678,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.001,3.2,0.278,0.4143,0.3655,340,12.47,1,1,,closed
EDGE-072451,FUSE-XFMR-035678,XFMR-035678,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.003,18.0,0.311,0.4219,0.3655,340,12.47,1,1,,closed
EDGE-072452,JCT-FDR-0102-002,FUSE-XFMR-035679,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.002,7.9,0.2901,0.4164,0.3655,340,12.47,3,1,,closed
EDGE-072453,FUSE-XFMR-035679,XFMR-035679,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.009,44.9,0.289,0.4181,0.3655,340,12.47,3,1,,closed
EDGE-072454,JCT-FDR-0102-002,FUSE-XFMR-035680,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.003,14.3,0.8307,0.4684,0.6985,150,12.47,2,1,,closed
EDGE-072455,FUSE-XFMR-035680,XFMR-035680,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.015,80.8,0.8399,0.4709,0.6985,150,12.47,2,1,,closed
EDGE-072456,JCT-FDR-0102-002,FUSE-XFMR-035681,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.004,20.6,1.611,0.5154,1.007,100,12.47,1,0,,closed
EDGE-072457,FUSE-XFMR-035681,XFMR-035681,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.022,116.7,1.3689,0.492,1.007,100,12.47,1,0,,closed
EDGE-072458,JCT-FDR-0102-002,FUSE-XFMR-035682,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.006,32.5,0.6163,0.4345,0.5345,230,12.47,2,1,,closed
EDGE-072459,FUSE-XFMR-035682,XFMR-035682,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.035,184.0,0.5985,0.4591,0.5345,230,12.47,2,1,,closed
EDGE-072460,JCT-FDR-0102-002,FUSE-XFMR-035683,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.007,38.8,1.5285,0.518,1.007,100,12.47,3,1,,closed
EDGE-072461,FUSE-XFMR-035683,XFMR-035683,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.042,219.9,1.4453,0.5202,1.007,100,12.47,3,1,,closed
EDGE-072462,JCT-FDR-0102-002,FUSE-XFMR-035684,FDR-0102,SUB-023,lateral_underground,#2 ACSR,ABC,0.008,44.4,0.9235,0.4632,0.6985,150,12.47,3,0,,closed
EDGE-072463,FUSE-XFMR-035684,XFMR-035684,FDR-0102,SUB-023,lateral_underground,#2 ACSR,ABC,0.048,251.3,0.8553,0.4732,0.6985,150,12.47,3,0,,closed
EDGE-072464,JCT-FDR-0102-002,FUSE-XFMR-035685,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.01,53.9,0.6484,0.4564,0.5345,230,12.47,2,1,,closed
EDGE-072465,FUSE-XFMR-035685,XFMR-035685,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.058,305.2,0.5678,0.4444,0.5345,230,12.47,2,1,,closed
EDGE-072466,JCT-FDR-0102-002,FUSE-XFMR-035686,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.012,64.9,0.6243,0.472,0.5345,230,12.47,1,0,,closed
EDGE-072467,FUSE-XFMR-035686,XFMR-035686,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.07,368.0,0.5731,0.5163,0.5345,230,12.47,1,0,,closed
EDGE-072468,JCT-FDR-0102-002,FUSE-XFMR-035687,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.014,72.1,0.9811,0.4528,0.6985,150,12.47,2,0,,closed
EDGE-072469,FUSE-XFMR-035687,XFMR-035687,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.077,408.4,0.8576,0.4694,0.6985,150,12.47,2,0,,closed
EDGE-072470,JCT-FDR-0102-002,FUSE-XFMR-035688,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.015,76.8,0.6358,0.4792,0.5345,230,12.47,3,0,,closed
EDGE-072471,FUSE-XFMR-035688,XFMR-035688,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.082,435.3,0.6257,0.5127,0.5345,230,12.47,3,0,,closed
EDGE-072472,JCT-FDR-0102-002,FUSE-XFMR-035689,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.016,85.5,0.598,0.5062,0.5345,230,12.47,3,1,,closed
EDGE-072473,FUSE-XFMR-035689,XFMR-035689,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.092,484.7,0.5965,0.4741,0.5345,230,12.47,3,1,,closed
EDGE-072474,JCT-FDR-0102-002,FUSE-XFMR-035690,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.018,93.5,0.5651,0.5002,0.5345,230,12.47,3,1,,closed
EDGE-072475,FUSE-XFMR-035690,XFMR-035690,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.1,529.6,0.6146,0.4482,0.5345,230,12.47,3,1,,closed
EDGE-072476,JCT-FDR-0102-002,FUSE-XFMR-035691,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.019,101.4,1.4304,0.5105,1.007,100,12.47,2,1,,closed
EDGE-072477,FUSE-XFMR-035691,XFMR-035691,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.109,574.5,1.4716,0.5162,1.007,100,12.47,2,1,,closed
EDGE-072478,JCT-FDR-0102-002,FUSE-XFMR-035692,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.021,110.9,1.3926,0.5067,1.007,100,12.47,1,1,,closed
EDGE-072479,FUSE-XFMR-035692,XFMR-035692,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.119,628.3,1.4815,0.5593,1.007,100,12.47,1,1,,closed
EDGE-072480,JCT-FDR-0102-002,FUSE-XFMR-035693,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.022,118.8,1.4841,0.5234,1.007,100,12.47,3,0,,closed
EDGE-072481,FUSE-XFMR-035693,XFMR-035693,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.128,673.2,1.4343,0.5205,1.007,100,12.47,3,0,,closed
EDGE-072482,JCT-FDR-0102-002,FUSE-XFMR-035694,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.024,125.9,1.3843,0.51,1.007,100,12.47,1,1,,closed
EDGE-072483,FUSE-XFMR-035694,XFMR-035694,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.135,713.6,1.3931,0.4925,1.007,100,12.47,1,1,,closed
EDGE-072484,JCT-FDR-0102-002,FUSE-XFMR-035695,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.026,134.6,0.3096,0.4299,0.3655,340,12.47,3,0,,closed
EDGE-072485,FUSE-XFMR-035695,XFMR-035695,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.145,763.0,0.306,0.4745,0.3655,340,12.47,3,0,,closed
EDGE-072486,JCT-FDR-0102-002,FUSE-XFMR-035696,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.028,145.7,0.2817,0.4635,0.3655,340,12.47,1,1,,closed
EDGE-072487,FUSE-XFMR-035696,XFMR-035696,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.156,825.8,0.2919,0.4698,0.3655,340,12.47,1,1,,closed
EDGE-072488,JCT-FDR-0102-002,FUSE-XFMR-035697,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.028,149.7,0.6307,0.4794,0.5345,230,12.47,2,0,,closed
EDGE-072489,FUSE-XFMR-035697,XFMR-035697,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.161,848.2,0.6193,0.5151,0.5345,230,12.47,2,0,,closed
EDGE-072490,JCT-FDR-0102-002,FUSE-XFMR-035698,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.03,159.2,0.3029,0.4569,0.3655,340,12.47,2,1,,closed
EDGE-072491,FUSE-XFMR-035698,XFMR-035698,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.171,902.1,0.289,0.427,0.3655,340,12.47,2,1,,closed
EDGE-072492,JCT-FDR-0102-002,FUSE-XFMR-035699,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.032,166.3,0.2857,0.4278,0.3655,340,12.47,3,0,,closed
EDGE-072493,FUSE-XFMR-035699,XFMR-035699,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.178,942.5,0.3028,0.4243,0.3655,340,12.47,3,0,,closed
EDGE-072494,JCT-FDR-0102-002,FUSE-XFMR-035700,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.033,176.6,0.9339,0.5035,0.6985,150,12.47,2,1,,closed
EDGE-072495,FUSE-XFMR-035700,XFMR-035700,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.19,1000.8,0.8507,0.4755,0.6985,150,12.47,2,1,,closed
EDGE-072496,JCT-FDR-0102-002,FUSE-XFMR-035701,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.035,183.7,0.949,0.5217,0.6985,150,12.47,1,1,,closed
EDGE-072497,FUSE-XFMR-035701,XFMR-035701,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.197,1041.2,0.8507,0.5463,0.6985,150,12.47,1,1,,closed
EDGE-072498,JCT-FDR-0102-002,FUSE-XFMR-035702,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.036,190.9,0.3015,0.4333,0.3655,340,12.47,2,1,,closed
EDGE-072499,FUSE-XFMR-035702,XFMR-035702,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.205,1081.6,0.2747,0.4512,0.3655,340,12.47,2,1,,closed
EDGE-072500,JCT-FDR-0102-002,FUSE-XFMR-035703,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.038,200.4,0.2675,0.4745,0.3655,340,12.47,1,1,,closed
EDGE-072501,FUSE-XFMR-035703,XFMR-035703,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.215,1135.5,0.3151,0.4287,0.3655,340,12.47,1,1,,closed
EDGE-072502,JCT-FDR-0102-002,FUSE-XFMR-035704,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.04,209.1,0.926,0.4712,0.6985,150,12.47,3,1,,closed
EDGE-072503,FUSE-XFMR-035704,XFMR-035704,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.224,1184.8,0.8628,0.4664,0.6985,150,12.47,3,1,,closed
EDGE-072504,JCT-FDR-0102-002,FUSE-XFMR-035705,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.041,213.8,0.3256,0.4005,0.3655,340,12.47,2,1,,closed
EDGE-072505,FUSE-XFMR-035705,XFMR-035705,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.23,1211.8,0.3059,0.4412,0.3655,340,12.47,2,1,,closed
EDGE-072506,JCT-FDR-0102-002,FUSE-XFMR-035706,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.042,221.8,0.302,0.4445,0.3655,340,12.47,2,1,,closed
EDGE-072507,FUSE-XFMR-035706,XFMR-035706,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.238,1256.6,0.2986,0.4184,0.3655,340,12.47,2,1,,closed
EDGE-072508,JCT-FDR-0102-002,FUSE-XFMR-035707,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.043,228.9,0.5492,0.5109,0.5345,230,12.47,1,1,,closed
EDGE-072509,FUSE-XFMR-035707,XFMR-035707,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.246,1297.0,0.6104,0.497,0.5345,230,12.47,1,1,,closed
EDGE-072510,JCT-FDR-0102-002,FUSE-XFMR-035708,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.045,239.2,0.9144,0.503,0.6985,150,12.47,2,1,,closed
EDGE-072511,FUSE-XFMR-035708,XFMR-035708,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.257,1355.4,0.8211,0.4695,0.6985,150,12.47,2,1,,closed
