edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-072512,JCT-FDR-0102-002,FUSE-XFMR-035709,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.046,245.5,0.3148,0.4441,0.3655,340,12.47,2,1,,closed
EDGE-072513,FUSE-XFMR-035709,XFMR-035709,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.264,1391.3,0.2784,0.4572,0.3655,340,12.47,2,1,,closed
EDGE-072514,JCT-FDR-0102-002,FUSE-XFMR-035710,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.049,257.4,0.8089,0.5052,0.6985,150,12.47,1,1,,closed
EDGE-072515,FUSE-XFMR-035710,XFMR-035710,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.276,1458.6,0.8429,0.5398,0.6985,150,12.47,1,1,,closed
EDGE-072516,JCT-FDR-0102-002,FUSE-XFMR-035711,FDR-0102,SUB-023,lateral_underground,#4 CU,B,0.05,261.4,1.5981,0.5258,1.007,100,12.47,1,0,,closed
EDGE-072517,FUSE-XFMR-035711,XFMR-035711,FDR-0102,SUB-023,lateral_underground,#4 CU,B,0.281,1481.0,1.6491,0.4905,1.007,100,12.47,1,0,,closed
EDGE-072518,JCT-FDR-0102-002,FUSE-XFMR-035712,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.051,269.3,0.6215,0.4667,0.5345,230,12.47,1,1,,closed
EDGE-072519,FUSE-XFMR-035712,XFMR-035712,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.289,1525.9,0.6367,0.4566,0.5345,230,12.47,1,1,,closed
EDGE-072520,JCT-FDR-0102-002,FUSE-XFMR-035713,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.052,277.2,0.315,0.4454,0.3655,340,12.47,1,0,,closed
EDGE-072521,FUSE-XFMR-035713,XFMR-035713,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.297,1570.8,0.2774,0.4148,0.3655,340,12.47,1,0,,closed
EDGE-072522,JCT-FDR-0102-002,FUSE-XFMR-035714,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.054,287.5,0.3258,0.4522,0.3655,340,12.47,1,1,,closed
EDGE-072523,FUSE-XFMR-035714,XFMR-035714,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.309,1629.1,0.2716,0.4736,0.3655,340,12.47,1,1,,closed
EDGE-072524,JCT-FDR-0102-002,FUSE-XFMR-035715,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.056,295.4,0.6126,0.4671,0.5345,230,12.47,1,1,,closed
EDGE-072525,FUSE-XFMR-035715,XFMR-035715,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.317,1674.0,0.6462,0.4393,0.5345,230,12.47,1,1,,closed
EDGE-072526,JCT-FDR-0102-002,FUSE-XFMR-035716,FDR-0102,SUB-023,lateral_underground,1/0 AL,C,0.057,301.8,0.5677,0.4305,0.5345,230,12.47,1,0,,closed
EDGE-072527,FUSE-XFMR-035716,XFMR-035716,FDR-0102,SUB-023,lateral_underground,1/0 AL,C,0.324,1709.9,0.5567,0.4772,0.5345,230,12.47,1,0,,closed
EDGE-072528,JCT-FDR-0102-002,FUSE-XFMR-035717,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.059,313.6,1.3881,0.506,1.007,100,12.47,2,0,,closed
EDGE-072529,FUSE-XFMR-035717,XFMR-035717,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.337,1777.2,1.496,0.5525,1.007,100,12.47,2,0,,closed
EDGE-072530,JCT-FDR-0102-002,FUSE-XFMR-035718,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.06,318.4,0.6342,0.4472,0.5345,230,12.47,3,0,,closed
EDGE-072531,FUSE-XFMR-035718,XFMR-035718,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.342,1804.2,0.5787,0.5245,0.5345,230,12.47,3,0,,closed
EDGE-072532,JCT-FDR-0102-002,FUSE-XFMR-035719,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.062,329.5,0.2869,0.4005,0.3655,340,12.47,1,1,,closed
EDGE-072533,FUSE-XFMR-035719,XFMR-035719,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.354,1867.0,0.3135,0.4597,0.3655,340,12.47,1,1,,closed
EDGE-072534,JCT-FDR-0102-002,FUSE-XFMR-035720,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.063,334.2,0.8534,0.5179,0.6985,150,12.47,2,1,,closed
EDGE-072535,FUSE-XFMR-035720,XFMR-035720,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.359,1893.9,0.831,0.4912,0.6985,150,12.47,2,1,,closed
EDGE-072536,JCT-FDR-0102-002,FUSE-XFMR-035721,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.065,342.9,0.9067,0.4729,0.6985,150,12.47,2,0,,closed
EDGE-072537,FUSE-XFMR-035721,XFMR-035721,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.368,1943.3,0.8939,0.5239,0.6985,150,12.47,2,0,,closed
EDGE-072538,JCT-FDR-0102-002,FUSE-XFMR-035722,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.066,350.1,0.2887,0.4323,0.3655,340,12.47,1,1,,closed
EDGE-072539,FUSE-XFMR-035722,XFMR-035722,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.376,1983.7,0.3006,0.4182,0.3655,340,12.47,1,1,,closed
EDGE-072540,JCT-FDR-0102-002,FUSE-XFMR-035723,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.068,358.8,0.6156,0.4399,0.5345,230,12.47,1,1,,closed
EDGE-072541,FUSE-XFMR-035723,XFMR-035723,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.385,2033.1,0.6245,0.4916,0.5345,230,12.47,1,1,,closed
EDGE-072542,JCT-FDR-0102-002,FUSE-XFMR-035724,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.07,367.5,1.5156,0.4625,1.007,100,12.47,2,1,,closed
EDGE-072543,FUSE-XFMR-035724,XFMR-035724,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.394,2082.4,1.5323,0.5575,1.007,100,12.47,2,1,,closed
EDGE-072544,JCT-FDR-0102-002,FUSE-XFMR-035725,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.071,375.4,0.3214,0.4457,0.3655,340,12.47,2,1,,closed
EDGE-072545,FUSE-XFMR-035725,XFMR-035725,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.403,2127.3,0.2921,0.4079,0.3655,340,12.47,2,1,,closed
EDGE-072546,JCT-FDR-0102-002,FUSE-XFMR-035726,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.073,383.3,0.6173,0.4602,0.5345,230,12.47,1,1,,closed
EDGE-072547,FUSE-XFMR-035726,XFMR-035726,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.411,2172.2,0.6072,0.4693,0.5345,230,12.47,1,1,,closed
EDGE-072548,JCT-FDR-0102-002,FUSE-XFMR-035727,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.075,393.6,0.8708,0.5444,0.6985,150,12.47,1,1,,closed
EDGE-072549,FUSE-XFMR-035727,XFMR-035727,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.422,2230.5,0.9836,0.4802,0.6985,150,12.47,1,1,,closed
EDGE-072550,JCT-FDR-0102-002,FUSE-XFMR-035728,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.076,403.1,1.592,0.5066,1.007,100,12.47,3,1,,closed
EDGE-072551,FUSE-XFMR-035728,XFMR-035728,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.433,2284.4,1.3732,0.5337,1.007,100,12.47,3,1,,closed
EDGE-072552,JCT-FDR-0102-002,FUSE-XFMR-035729,FDR-0102,SUB-023,lateral_underground,4/0 AL,AB,0.077,407.1,0.2776,0.4723,0.3655,340,12.47,2,0,,closed
EDGE-072553,FUSE-XFMR-035729,XFMR-035729,FDR-0102,SUB-023,lateral_underground,4/0 AL,AB,0.437,2306.8,0.2782,0.4379,0.3655,340,12.47,2,0,,closed
EDGE-072554,JCT-FDR-0102-002,FUSE-XFMR-035730,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.079,417.4,0.6018,0.4464,0.5345,230,12.47,2,0,,closed
EDGE-072555,FUSE-XFMR-035730,XFMR-035730,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.448,2365.2,0.5834,0.4745,0.5345,230,12.47,2,0,,closed
EDGE-072556,JCT-FDR-0102-002,FUSE-XFMR-035731,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.08,422.9,0.563,0.5242,0.5345,230,12.47,1,1,,closed
EDGE-072557,FUSE-XFMR-035731,XFMR-035731,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.454,2396.6,0.5363,0.4971,0.5345,230,12.47,1,1,,closed
EDGE-072558,JCT-FDR-0102-002,FUSE-XFMR-035732,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.082,430.8,1.5409,0.4603,1.007,100,12.47,3,1,,closed
EDGE-072559,FUSE-XFMR-035732,XFMR-035732,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.462,2441.5,1.3745,0.5209,1.007,100,12.47,3,1,,closed
EDGE-072560,JCT-FDR-0102-002,FUSE-XFMR-035733,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.083,438.8,1.579,0.5304,1.007,100,12.47,1,1,,closed
EDGE-072561,FUSE-XFMR-035733,XFMR-035733,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.471,2486.4,1.5576,0.5227,1.007,100,12.47,1,1,,closed
EDGE-072562,JCT-FDR-0102-002,FUSE-XFMR-035734,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.085,450.6,0.8604,0.464,0.6985,150,12.47,1,1,,closed
EDGE-072563,FUSE-XFMR-035734,XFMR-035734,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.484,2553.7,0.8753,0.4607,0.6985,150,12.47,1,1,,closed
EDGE-072564,JCT-FDR-0102-002,FUSE-XFMR-035735,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.086,456.2,0.8164,0.5064,0.6985,150,12.47,1,1,,closed
EDGE-072565,FUSE-XFMR-035735,XFMR-035735,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.49,2585.1,0.9346,0.5284,0.6985,150,12.47,1,1,,closed
EDGE-072566,JCT-FDR-0102-002,FUSE-XFMR-035736,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.088,464.1,0.3184,0.4159,0.3655,340,12.47,1,1,,closed
EDGE-072567,FUSE-XFMR-035736,XFMR-035736,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.498,2630.0,0.3228,0.4662,0.3655,340,12.47,1,1,,closed
EDGE-072568,JCT-FDR-0102-002,FUSE-XFMR-035737,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.09,472.8,0.5914,0.4906,0.5345,230,12.47,3,0,,closed
EDGE-072569,FUSE-XFMR-035737,XFMR-035737,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.507,2679.3,0.6039,0.4755,0.5345,230,12.47,3,0,,closed
EDGE-072570,JCT-FDR-0102-002,FUSE-XFMR-035738,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.091,482.3,0.6098,0.4944,0.5345,230,12.47,3,1,,closed
EDGE-072571,FUSE-XFMR-035738,XFMR-035738,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.518,2733.2,0.6453,0.4818,0.5345,230,12.47,3,1,,closed
EDGE-072572,JCT-FDR-0102-002,FUSE-XFMR-035739,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.093,488.7,1.463,0.513,1.007,100,12.47,2,1,,closed
EDGE-072573,FUSE-XFMR-035739,XFMR-035739,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.524,2769.1,1.4817,0.5532,1.007,100,12.47,2,1,,closed
EDGE-072574,JCT-FDR-0102-002,FUSE-XFMR-035740,FDR-0102,SUB-023,lateral_underground,#2 ACSR,B,0.095,499.0,0.9532,0.4742,0.6985,150,12.47,1,0,,closed
EDGE-072575,FUSE-XFMR-035740,XFMR-035740,FDR-0102,SUB-023,lateral_underground,#2 ACSR,B,0.535,2827.4,0.9568,0.4578,0.6985,150,12.47,1,0,,closed
EDGE-072576,JCT-FDR-0102-002,FUSE-XFMR-035741,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.096,504.5,0.9531,0.5227,0.6985,150,12.47,2,1,,closed
EDGE-072577,FUSE-XFMR-035741,XFMR-035741,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.541,2858.9,0.8873,0.4842,0.6985,150,12.47,2,1,,closed
EDGE-072578,JCT-FDR-0102-002,FUSE-XFMR-035742,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.097,511.6,1.4237,0.5051,1.007,100,12.47,1,1,,closed
EDGE-072579,FUSE-XFMR-035742,XFMR-035742,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.549,2899.2,1.534,0.4633,1.007,100,12.47,1,1,,closed
EDGE-072580,JCT-FDR-0102-002,FUSE-XFMR-035743,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.098,519.6,0.8408,0.5347,0.6985,150,12.47,3,1,,closed
EDGE-072581,FUSE-XFMR-035743,XFMR-035743,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.558,2944.1,0.9819,0.4999,0.6985,150,12.47,3,1,,closed
EDGE-072582,JCT-FDR-0102-002,FUSE-XFMR-035744,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.1,528.3,1.3951,0.4859,1.007,100,12.47,1,1,,closed
EDGE-072583,FUSE-XFMR-035744,XFMR-035744,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.567,2993.5,1.3945,0.5428,1.007,100,12.47,1,1,,closed
EDGE-072584,JCT-FDR-0102-002,FUSE-XFMR-035745,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.102,537.8,0.9411,0.4584,0.6985,150,12.47,2,1,,closed
EDGE-072585,FUSE-XFMR-035745,XFMR-035745,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.577,3047.4,0.9704,0.4575,0.6985,150,12.47,2,1,,closed
EDGE-072586,JCT-FDR-0102-002,FUSE-XFMR-035746,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.103,544.9,1.5726,0.4915,1.007,100,12.47,1,1,,closed
EDGE-072587,FUSE-XFMR-035746,XFMR-035746,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.585,3087.7,1.4002,0.5177,1.007,100,12.47,1,1,,closed
EDGE-072588,JCT-FDR-0102-002,JCT-FDR-0102-003,FDR-0102,SUB-023,primary_overhead,4/0 AL,ABC,0.59,3115.2,0.3133,0.4094,0.3303,340,12.47,3,1,,closed
EDGE-072589,JCT-FDR-0102-003,FUSE-XFMR-035747,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.001,3.2,1.3629,0.4643,1.007,100,12.47,1,1,,closed
EDGE-072590,FUSE-XFMR-035747,XFMR-035747,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.003,18.0,1.5313,0.4988,1.007,100,12.47,1,1,,closed
EDGE-072591,JCT-FDR-0102-003,FUSE-XFMR-035748,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.002,8.7,0.6389,0.4897,0.5345,230,12.47,3,1,,closed
EDGE-072592,FUSE-XFMR-035748,XFMR-035748,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.009,49.4,0.5408,0.5148,0.5345,230,12.47,3,1,,closed
EDGE-072593,JCT-FDR-0102-003,FUSE-XFMR-035749,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.004,19.0,0.6171,0.4771,0.5345,230,12.47,1,1,,closed
EDGE-072594,FUSE-XFMR-035749,XFMR-035749,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.02,107.7,0.5553,0.5114,0.5345,230,12.47,1,1,,closed
EDGE-072595,JCT-FDR-0102-003,FUSE-XFMR-035750,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.005,25.3,0.568,0.4401,0.5345,230,12.47,1,1,,closed
EDGE-072596,FUSE-XFMR-035750,XFMR-035750,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.027,143.6,0.5848,0.4383,0.5345,230,12.47,1,1,,closed
EDGE-072597,JCT-FDR-0102-003,FUSE-XFMR-035751,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.006,31.7,1.5526,0.4804,1.007,100,12.47,2,1,,closed
EDGE-072598,FUSE-XFMR-035751,XFMR-035751,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.034,179.5,1.4653,0.5041,1.007,100,12.47,2,1,,closed
EDGE-072599,JCT-FDR-0102-003,FUSE-XFMR-035752,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.007,39.6,0.3051,0.4395,0.3655,340,12.47,1,1,,closed
EDGE-072600,FUSE-XFMR-035752,XFMR-035752,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.043,224.4,0.3066,0.4545,0.3655,340,12.47,1,1,,closed
EDGE-072601,JCT-FDR-0102-003,FUSE-XFMR-035753,FDR-0102,SUB-023,lateral_underground,#2 ACSR,B,0.01,50.7,0.9531,0.5043,0.6985,150,12.47,1,0,,closed
EDGE-072602,FUSE-XFMR-035753,XFMR-035753,FDR-0102,SUB-023,lateral_underground,#2 ACSR,B,0.054,287.2,0.9464,0.5488,0.6985,150,12.47,1,0,,closed
EDGE-072603,JCT-FDR-0102-003,FUSE-XFMR-035754,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.011,58.6,0.5955,0.4822,0.5345,230,12.47,1,1,,closed
EDGE-072604,FUSE-XFMR-035754,XFMR-035754,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.063,332.1,0.645,0.52,0.5345,230,12.47,1,1,,closed
EDGE-072605,JCT-FDR-0102-003,FUSE-XFMR-035755,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.012,64.9,0.5809,0.4569,0.5345,230,12.47,2,1,,closed
EDGE-072606,FUSE-XFMR-035755,XFMR-035755,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.07,368.0,0.5964,0.5227,0.5345,230,12.47,2,1,,closed
EDGE-072607,JCT-FDR-0102-003,FUSE-XFMR-035756,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.014,72.9,0.3206,0.4245,0.3655,340,12.47,3,1,,closed
EDGE-072608,FUSE-XFMR-035756,XFMR-035756,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.078,412.9,0.2971,0.4491,0.3655,340,12.47,3,1,,closed
EDGE-072609,JCT-FDR-0102-003,FUSE-XFMR-035757,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.016,84.7,0.8329,0.5207,0.6985,150,12.47,1,1,,closed
EDGE-072610,FUSE-XFMR-035757,XFMR-035757,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.091,480.2,0.9295,0.5515,0.6985,150,12.47,1,1,,closed
EDGE-072611,JCT-FDR-0102-003,FUSE-XFMR-035758,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.017,87.9,1.6195,0.5611,1.007,100,12.47,2,1,,closed
EDGE-072612,FUSE-XFMR-035758,XFMR-035758,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.094,498.2,1.5047,0.5373,1.007,100,12.47,2,1,,closed
EDGE-072613,JCT-FDR-0102-003,FUSE-XFMR-035759,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.019,100.6,0.5865,0.4881,0.5345,230,12.47,3,0,,closed
EDGE-072614,FUSE-XFMR-035759,XFMR-035759,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.108,570.0,0.583,0.5197,0.5345,230,12.47,3,0,,closed
EDGE-072615,JCT-FDR-0102-003,FUSE-XFMR-035760,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.02,106.9,1.6486,0.5571,1.007,100,12.47,2,1,,closed
EDGE-072616,FUSE-XFMR-035760,XFMR-035760,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.115,605.9,1.5381,0.4657,1.007,100,12.47,2,1,,closed
EDGE-072617,JCT-FDR-0102-003,FUSE-XFMR-035761,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.022,115.6,0.5976,0.4497,0.5345,230,12.47,1,1,,closed
EDGE-072618,FUSE-XFMR-035761,XFMR-035761,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.124,655.2,0.6068,0.4615,0.5345,230,12.47,1,1,,closed
EDGE-072619,JCT-FDR-0102-003,FUSE-XFMR-035762,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.023,122.0,0.8709,0.4865,0.6985,150,12.47,2,0,,closed
EDGE-072620,FUSE-XFMR-035762,XFMR-035762,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.131,691.2,0.8792,0.5488,0.6985,150,12.47,2,0,,closed
EDGE-072621,JCT-FDR-0102-003,FUSE-XFMR-035763,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.025,131.5,0.6207,0.4395,0.5345,230,12.47,3,1,,closed
EDGE-072622,FUSE-XFMR-035763,XFMR-035763,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.141,745.0,0.5962,0.4346,0.5345,230,12.47,3,1,,closed
EDGE-072623,JCT-FDR-0102-003,FUSE-XFMR-035764,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.026,137.0,0.5521,0.4557,0.5345,230,12.47,1,1,,closed
EDGE-072624,FUSE-XFMR-035764,XFMR-035764,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.147,776.4,0.6381,0.5245,0.5345,230,12.47,1,1,,closed
EDGE-072625,JCT-FDR-0102-003,FUSE-XFMR-035765,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.028,147.3,0.2846,0.4555,0.3655,340,12.47,1,1,,closed
EDGE-072626,FUSE-XFMR-035765,XFMR-035765,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.158,834.8,0.2707,0.3979,0.3655,340,12.47,1,1,,closed
EDGE-072627,JCT-FDR-0102-003,FUSE-XFMR-035766,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.029,153.6,0.3139,0.4572,0.3655,340,12.47,1,1,,closed
EDGE-072628,FUSE-XFMR-035766,XFMR-035766,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.165,870.7,0.3154,0.4118,0.3655,340,12.47,1,1,,closed
EDGE-072629,JCT-FDR-0102-003,FUSE-XFMR-035767,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.031,162.4,0.8144,0.5004,0.6985,150,12.47,2,1,,closed
EDGE-072630,FUSE-XFMR-035767,XFMR-035767,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.174,920.0,0.8686,0.4684,0.6985,150,12.47,2,1,,closed
EDGE-072631,JCT-FDR-0102-003,FUSE-XFMR-035768,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.033,172.7,0.3207,0.4497,0.3655,340,12.47,1,1,,closed
EDGE-072632,FUSE-XFMR-035768,XFMR-035768,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.185,978.4,0.2897,0.3968,0.3655,340,12.47,1,1,,closed
EDGE-072633,JCT-FDR-0102-003,FUSE-XFMR-035769,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.033,176.6,0.8484,0.5136,0.6985,150,12.47,2,1,,closed
EDGE-072634,FUSE-XFMR-035769,XFMR-035769,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.19,1000.8,0.9398,0.5039,0.6985,150,12.47,2,1,,closed
EDGE-072635,JCT-FDR-0102-003,FUSE-XFMR-035770,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.036,188.5,0.6451,0.5025,0.5345,230,12.47,2,1,,closed
EDGE-072636,FUSE-XFMR-035770,XFMR-035770,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.202,1068.1,0.6432,0.4493,0.5345,230,12.47,2,1,,closed
EDGE-072637,JCT-FDR-0102-003,FUSE-XFMR-035771,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.037,194.0,0.3244,0.4635,0.3655,340,12.47,2,1,,closed
EDGE-072638,FUSE-XFMR-035771,XFMR-035771,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.208,1099.6,0.3199,0.3973,0.3655,340,12.47,2,1,,closed
EDGE-072639,JCT-FDR-0102-003,FUSE-XFMR-035772,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.039,203.5,1.6237,0.5009,1.007,100,12.47,1,0,,closed
EDGE-072640,FUSE-XFMR-035772,XFMR-035772,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.218,1153.4,1.5297,0.4798,1.007,100,12.47,1,0,,closed
EDGE-072641,JCT-FDR-0102-003,FUSE-XFMR-035773,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.04,209.1,1.451,0.5604,1.007,100,12.47,1,1,,closed
EDGE-072642,FUSE-XFMR-035773,XFMR-035773,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.224,1184.8,1.5657,0.5514,1.007,100,12.47,1,1,,closed
EDGE-072643,JCT-FDR-0102-003,FUSE-XFMR-035774,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.042,219.4,0.6238,0.5237,0.5345,230,12.47,3,1,,closed
EDGE-072644,FUSE-XFMR-035774,XFMR-035774,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.235,1243.2,0.6172,0.4848,0.5345,230,12.47,3,1,,closed
EDGE-072645,JCT-FDR-0102-003,FUSE-XFMR-035775,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.043,225.7,0.9567,0.4757,0.6985,150,12.47,2,1,,closed
EDGE-072646,FUSE-XFMR-035775,XFMR-035775,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.242,1279.1,0.9257,0.4731,0.6985,150,12.47,2,1,,closed
EDGE-072647,JCT-FDR-0102-003,FUSE-XFMR-035776,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.044,234.4,0.9622,0.4702,0.6985,150,12.47,2,1,,closed
EDGE-072648,FUSE-XFMR-035776,XFMR-035776,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.252,1328.4,0.8055,0.4855,0.6985,150,12.47,2,1,,closed
EDGE-072649,JCT-FDR-0102-003,FUSE-XFMR-035777,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.046,244.7,1.4102,0.4946,1.007,100,12.47,2,1,,closed
EDGE-072650,FUSE-XFMR-035777,XFMR-035777,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.263,1386.8,1.6528,0.5548,1.007,100,12.47,2,1,,closed
EDGE-072651,JCT-FDR-0102-003,FUSE-XFMR-035778,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.047,249.5,0.544,0.4921,0.5345,230,12.47,2,1,,closed
EDGE-072652,FUSE-XFMR-035778,XFMR-035778,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.268,1413.7,0.5586,0.5097,0.5345,230,12.47,2,1,,closed
EDGE-072653,JCT-FDR-0102-003,FUSE-XFMR-035779,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.049,259.0,0.6248,0.5221,0.5345,230,12.47,2,0,,closed
EDGE-072654,FUSE-XFMR-035779,XFMR-035779,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.278,1467.6,0.5438,0.4361,0.5345,230,12.47,2,0,,closed
EDGE-072655,JCT-FDR-0102-003,FUSE-XFMR-035780,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.051,266.9,0.3161,0.4532,0.3655,340,12.47,1,1,,closed
EDGE-072656,FUSE-XFMR-035780,XFMR-035780,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.286,1512.5,0.2785,0.438,0.3655,340,12.47,1,1,,closed
EDGE-072657,JCT-FDR-0102-003,FUSE-XFMR-035781,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.052,274.0,0.5517,0.4995,0.5345,230,12.47,2,1,,closed
EDGE-072658,FUSE-XFMR-035781,XFMR-035781,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.294,1552.8,0.6443,0.4446,0.5345,230,12.47,2,1,,closed
EDGE-072659,JCT-FDR-0102-003,FUSE-XFMR-035782,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.054,282.7,0.9642,0.5093,0.6985,150,12.47,1,1,,closed
EDGE-072660,FUSE-XFMR-035782,XFMR-035782,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.303,1602.2,0.9128,0.5161,0.6985,150,12.47,1,1,,closed
EDGE-072661,JCT-FDR-0102-003,FUSE-XFMR-035783,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.056,293.0,0.8305,0.5462,0.6985,150,12.47,1,1,,closed
EDGE-072662,FUSE-XFMR-035783,XFMR-035783,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.315,1660.6,0.8396,0.4854,0.6985,150,12.47,1,1,,closed
EDGE-072663,JCT-FDR-0102-003,FUSE-XFMR-035784,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.056,297.8,1.5928,0.4765,1.007,100,12.47,1,1,,closed
EDGE-072664,FUSE-XFMR-035784,XFMR-035784,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.32,1687.5,1.4873,0.5325,1.007,100,12.47,1,1,,closed
EDGE-072665,JCT-FDR-0102-003,FUSE-XFMR-035785,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.059,310.5,1.546,0.5563,1.007,100,12.47,2,1,,closed
EDGE-072666,FUSE-XFMR-035785,XFMR-035785,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.333,1759.3,1.5926,0.5166,1.007,100,12.47,2,1,,closed
EDGE-072667,JCT-FDR-0102-003,FUSE-XFMR-035786,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.06,314.4,0.8263,0.4775,0.6985,150,12.47,2,1,,closed
EDGE-072668,FUSE-XFMR-035786,XFMR-035786,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.337,1781.7,0.8615,0.5008,0.6985,150,12.47,2,1,,closed
EDGE-072669,JCT-FDR-0102-003,FUSE-XFMR-035787,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.061,323.9,0.2693,0.4241,0.3655,340,12.47,2,1,,closed
EDGE-072670,FUSE-XFMR-035787,XFMR-035787,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.348,1835.6,0.3113,0.4077,0.3655,340,12.47,2,1,,closed
EDGE-072671,JCT-FDR-0102-003,FUSE-XFMR-035788,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.063,331.1,0.6229,0.4716,0.5345,230,12.47,1,1,,closed
EDGE-072672,FUSE-XFMR-035788,XFMR-035788,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.355,1876.0,0.5661,0.451,0.5345,230,12.47,1,1,,closed
EDGE-072673,JCT-FDR-0102-003,FUSE-XFMR-035789,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.065,342.1,0.8624,0.5016,0.6985,150,12.47,2,1,,closed
EDGE-072674,FUSE-XFMR-035789,XFMR-035789,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.367,1938.8,0.8248,0.5179,0.6985,150,12.47,2,1,,closed
EDGE-072675,JCT-FDR-0102-003,FUSE-XFMR-035790,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.066,348.5,0.8809,0.5076,0.6985,150,12.47,1,1,,closed
EDGE-072676,FUSE-XFMR-035790,XFMR-035790,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.374,1974.7,0.9009,0.4989,0.6985,150,12.47,1,1,,closed
EDGE-072677,JCT-FDR-0102-003,FUSE-XFMR-035791,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.067,354.0,0.9271,0.5272,0.6985,150,12.47,1,1,,closed
EDGE-072678,FUSE-XFMR-035791,XFMR-035791,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.38,2006.1,0.9771,0.4952,0.6985,150,12.47,1,1,,closed
EDGE-072679,JCT-FDR-0102-003,FUSE-XFMR-035792,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.069,363.5,0.5693,0.4314,0.5345,230,12.47,1,1,,closed
EDGE-072680,FUSE-XFMR-035792,XFMR-035792,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.39,2060.0,0.5662,0.4726,0.5345,230,12.47,1,1,,closed
EDGE-072681,JCT-FDR-0102-003,FUSE-XFMR-035793,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.071,373.8,0.3097,0.4605,0.3655,340,12.47,1,0,,closed
EDGE-072682,FUSE-XFMR-035793,XFMR-035793,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.401,2118.3,0.2866,0.4707,0.3655,340,12.47,1,0,,closed
EDGE-072683,JCT-FDR-0102-003,FUSE-XFMR-035794,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.072,379.4,0.2957,0.442,0.3655,340,12.47,2,1,,closed
EDGE-072684,FUSE-XFMR-035794,XFMR-035794,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.407,2149.8,0.2745,0.4467,0.3655,340,12.47,2,1,,closed
EDGE-072685,JCT-FDR-0102-003,FUSE-XFMR-035795,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.074,389.7,0.5426,0.4758,0.5345,230,12.47,1,1,,closed
EDGE-072686,FUSE-XFMR-035795,XFMR-035795,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.418,2208.1,0.6331,0.5016,0.5345,230,12.47,1,1,,closed
EDGE-072687,JCT-FDR-0102-003,FUSE-XFMR-035796,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.075,395.2,0.5854,0.5009,0.5345,230,12.47,2,1,,closed
EDGE-072688,FUSE-XFMR-035796,XFMR-035796,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.424,2239.5,0.6165,0.4346,0.5345,230,12.47,2,1,,closed
EDGE-072689,JCT-FDR-0102-003,FUSE-XFMR-035797,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.077,407.1,0.287,0.4399,0.3655,340,12.47,1,1,,closed
EDGE-072690,FUSE-XFMR-035797,XFMR-035797,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.437,2306.8,0.3142,0.4051,0.3655,340,12.47,1,1,,closed
EDGE-072691,JCT-FDR-0102-003,FUSE-XFMR-035798,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.078,412.6,1.6452,0.5126,1.007,100,12.47,1,0,,closed
EDGE-072692,FUSE-XFMR-035798,XFMR-035798,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.443,2338.2,1.4927,0.5115,1.007,100,12.47,1,0,,closed
EDGE-072693,JCT-FDR-0102-003,FUSE-XFMR-035799,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.08,421.3,0.9764,0.4827,0.6985,150,12.47,1,1,,closed
EDGE-072694,FUSE-XFMR-035799,XFMR-035799,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.452,2387.6,0.9564,0.4954,0.6985,150,12.47,1,1,,closed
EDGE-072695,JCT-FDR-0102-003,FUSE-XFMR-035800,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.081,429.3,1.5023,0.4672,1.007,100,12.47,1,1,,closed
EDGE-072696,FUSE-XFMR-035800,XFMR-035800,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.461,2432.5,1.6272,0.5259,1.007,100,12.47,1,1,,closed
EDGE-072697,JCT-FDR-0102-003,FUSE-XFMR-035801,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.083,438.0,1.6512,0.499,1.007,100,12.47,2,1,,closed
EDGE-072698,FUSE-XFMR-035801,XFMR-035801,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.47,2481.9,1.5472,0.4836,1.007,100,12.47,2,1,,closed
EDGE-072699,JCT-FDR-0102-003,FUSE-XFMR-035802,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.085,446.7,1.5198,0.5256,1.007,100,12.47,2,1,,closed
EDGE-072700,FUSE-XFMR-035802,XFMR-035802,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.479,2531.2,1.3799,0.4622,1.007,100,12.47,2,1,,closed
EDGE-072701,JCT-FDR-0102-003,FUSE-XFMR-035803,FDR-0102,SUB-023,lateral_underground,#2 ACSR,C,0.086,455.4,0.9536,0.5279,0.6985,150,12.47,1,0,,closed
EDGE-072702,FUSE-XFMR-035803,XFMR-035803,FDR-0102,SUB-023,lateral_underground,#2 ACSR,C,0.489,2580.6,0.8854,0.4705,0.6985,150,12.47,1,0,,closed
EDGE-072703,JCT-FDR-0102-003,FUSE-XFMR-035804,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.087,458.6,0.8818,0.4574,0.6985,150,12.47,1,1,,closed
EDGE-072704,FUSE-XFMR-035804,XFMR-035804,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.492,2598.6,0.8676,0.4956,0.6985,150,12.47,1,1,,closed
EDGE-072705,JCT-FDR-0102-003,FUSE-XFMR-035805,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.089,469.7,1.3717,0.5151,1.007,100,12.47,2,0,,closed
EDGE-072706,FUSE-XFMR-035805,XFMR-035805,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.504,2661.4,1.5202,0.4603,1.007,100,12.47,2,0,,closed
EDGE-072707,JCT-FDR-0102-003,FUSE-XFMR-035806,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.091,478.4,0.6357,0.4799,0.5345,230,12.47,2,0,,closed
EDGE-072708,FUSE-XFMR-035806,XFMR-035806,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.513,2710.8,0.5407,0.4937,0.5345,230,12.47,2,0,,closed
EDGE-072709,JCT-FDR-0102-003,FUSE-XFMR-035807,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.092,487.9,1.4655,0.5298,1.007,100,12.47,3,1,,closed
EDGE-072710,FUSE-XFMR-035807,XFMR-035807,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.524,2764.6,1.359,0.5573,1.007,100,12.47,3,1,,closed
EDGE-072711,JCT-FDR-0102-003,FUSE-XFMR-035808,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.093,491.0,0.3189,0.4303,0.3655,340,12.47,1,0,,closed
EDGE-072712,FUSE-XFMR-035808,XFMR-035808,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.527,2782.6,0.3073,0.4494,0.3655,340,12.47,1,0,,closed
EDGE-072713,JCT-FDR-0102-003,FUSE-XFMR-035809,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.095,499.8,0.3116,0.4204,0.3655,340,12.47,3,1,,closed
EDGE-072714,FUSE-XFMR-035809,XFMR-035809,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.536,2831.9,0.2729,0.4747,0.3655,340,12.47,3,1,,closed
EDGE-072715,JCT-FDR-0102-003,FUSE-XFMR-035810,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.097,512.4,0.9836,0.4941,0.6985,150,12.47,1,1,,closed
EDGE-072716,FUSE-XFMR-035810,XFMR-035810,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.55,2903.7,0.9431,0.5481,0.6985,150,12.47,1,1,,closed
EDGE-072717,JCT-FDR-0102-003,FUSE-XFMR-035811,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.098,517.2,0.6317,0.5138,0.5345,230,12.47,2,1,,closed
EDGE-072718,FUSE-XFMR-035811,XFMR-035811,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.555,2930.7,0.6366,0.4836,0.5345,230,12.47,2,1,,closed
EDGE-072719,JCT-FDR-0102-003,FUSE-XFMR-035812,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.1,526.7,0.8333,0.4873,0.6985,150,12.47,1,1,,closed
EDGE-072720,FUSE-XFMR-035812,XFMR-035812,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.565,2984.5,0.8735,0.5076,0.6985,150,12.47,1,1,,closed
EDGE-072721,JCT-FDR-0102-003,FUSE-XFMR-035813,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.101,534.6,0.2927,0.3995,0.3655,340,12.47,1,1,,closed
EDGE-072722,FUSE-XFMR-035813,XFMR-035813,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.574,3029.4,0.2986,0.4672,0.3655,340,12.47,1,1,,closed
EDGE-072723,JCT-FDR-0102-003,FUSE-XFMR-035814,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.102,540.9,0.8128,0.5429,0.6985,150,12.47,2,1,,closed
EDGE-072724,FUSE-XFMR-035814,XFMR-035814,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.581,3065.3,0.9172,0.5004,0.6985,150,12.47,2,1,,closed
EDGE-072725,JCT-FDR-0102-003,FUSE-XFMR-035815,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.104,548.9,0.8269,0.4527,0.6985,150,12.47,2,1,,closed
EDGE-072726,FUSE-XFMR-035815,XFMR-035815,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.589,3110.2,0.9835,0.508,0.6985,150,12.47,2,1,,closed
EDGE-072727,JCT-FDR-0102-003,JCT-FDR-0102-004,FDR-0102,SUB-023,primary_overhead,4/0 AL,ABC,0.59,3115.2,0.2974,0.3938,0.3337,340,12.47,3,1,,closed
EDGE-072728,JCT-FDR-0102-004,FUSE-XFMR-035816,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.001,3.2,0.3099,0.4509,0.3655,340,12.47,1,0,,closed
EDGE-072729,FUSE-XFMR-035816,XFMR-035816,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.003,18.0,0.2793,0.3988,0.3655,340,12.47,1,0,,closed
EDGE-072730,JCT-FDR-0102-004,FUSE-XFMR-035817,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.002,8.7,1.5592,0.538,1.007,100,12.47,3,1,,closed
EDGE-072731,FUSE-XFMR-035817,XFMR-035817,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.009,49.4,1.5676,0.4814,1.007,100,12.47,3,1,,closed
EDGE-072732,JCT-FDR-0102-004,FUSE-XFMR-035818,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.003,14.3,0.5809,0.4458,0.5345,230,12.47,1,1,,closed
EDGE-072733,FUSE-XFMR-035818,XFMR-035818,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.015,80.8,0.5617,0.5157,0.5345,230,12.47,1,1,,closed
EDGE-072734,JCT-FDR-0102-004,FUSE-XFMR-035819,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.004,23.8,1.4526,0.5298,1.007,100,12.47,2,0,,closed
EDGE-072735,FUSE-XFMR-035819,XFMR-035819,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.025,134.6,1.5546,0.4776,1.007,100,12.47,2,0,,closed
EDGE-072736,JCT-FDR-0102-004,FUSE-XFMR-035820,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.006,30.1,1.5428,0.5608,1.007,100,12.47,1,1,,closed
EDGE-072737,FUSE-XFMR-035820,XFMR-035820,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.032,170.5,1.4024,0.4989,1.007,100,12.47,1,1,,closed
EDGE-072738,JCT-FDR-0102-004,FUSE-XFMR-035821,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.007,35.6,0.9592,0.5071,0.6985,150,12.47,2,1,,closed
EDGE-072739,FUSE-XFMR-035821,XFMR-035821,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.038,202.0,0.8585,0.4814,0.6985,150,12.47,2,1,,closed
EDGE-072740,JCT-FDR-0102-004,FUSE-XFMR-035822,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.009,46.7,0.291,0.4537,0.3655,340,12.47,2,1,,closed
EDGE-072741,FUSE-XFMR-035822,XFMR-035822,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.05,264.8,0.3233,0.4626,0.3655,340,12.47,2,1,,closed
EDGE-072742,JCT-FDR-0102-004,FUSE-XFMR-035823,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.01,52.3,1.6513,0.4697,1.007,100,12.47,3,1,,closed
EDGE-072743,FUSE-XFMR-035823,XFMR-035823,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.056,296.2,1.4418,0.5455,1.007,100,12.47,3,1,,closed
EDGE-072744,JCT-FDR-0102-004,FUSE-XFMR-035824,FDR-0102,SUB-023,lateral_underground,4/0 AL,AC,0.012,63.4,0.3218,0.4726,0.3655,340,12.47,2,0,,closed
EDGE-072745,FUSE-XFMR-035824,XFMR-035824,FDR-0102,SUB-023,lateral_underground,4/0 AL,AC,0.068,359.0,0.31,0.4224,0.3655,340,12.47,2,0,,closed
EDGE-072746,JCT-FDR-0102-004,FUSE-XFMR-035825,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.013,68.9,1.5742,0.5219,1.007,100,12.47,1,0,,closed
EDGE-072747,FUSE-XFMR-035825,XFMR-035825,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.074,390.5,1.3758,0.5006,1.007,100,12.47,1,0,,closed
EDGE-072748,JCT-FDR-0102-004,FUSE-XFMR-035826,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.015,78.4,1.6424,0.5172,1.007,100,12.47,1,1,,closed
EDGE-072749,FUSE-XFMR-035826,XFMR-035826,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.084,444.3,1.5873,0.5172,1.007,100,12.47,1,1,,closed
EDGE-072750,JCT-FDR-0102-004,FUSE-XFMR-035827,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.017,89.5,0.9646,0.5269,0.6985,150,12.47,2,1,,closed
EDGE-072751,FUSE-XFMR-035827,XFMR-035827,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.096,507.1,0.8336,0.5316,0.6985,150,12.47,2,1,,closed
EDGE-072752,JCT-FDR-0102-004,FUSE-XFMR-035828,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.017,91.9,1.458,0.4817,1.007,100,12.47,1,1,,closed
EDGE-072753,FUSE-XFMR-035828,XFMR-035828,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.099,520.6,1.4023,0.4983,1.007,100,12.47,1,1,,closed
EDGE-072754,JCT-FDR-0102-004,FUSE-XFMR-035829,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.019,103.0,0.283,0.456,0.3655,340,12.47,1,0,,closed
EDGE-072755,FUSE-XFMR-035829,XFMR-035829,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.111,583.4,0.2817,0.3993,0.3655,340,12.47,1,0,,closed
EDGE-072756,JCT-FDR-0102-004,FUSE-XFMR-035830,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.021,113.3,1.6419,0.4868,1.007,100,12.47,2,1,,closed
EDGE-072757,FUSE-XFMR-035830,XFMR-035830,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.122,641.8,1.4038,0.504,1.007,100,12.47,2,1,,closed
EDGE-072758,JCT-FDR-0102-004,FUSE-XFMR-035831,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.022,117.2,0.5887,0.4545,0.5345,230,12.47,2,0,,closed
EDGE-072759,FUSE-XFMR-035831,XFMR-035831,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.126,664.2,0.6285,0.5154,0.5345,230,12.47,2,0,,closed
EDGE-072760,JCT-FDR-0102-004,FUSE-XFMR-035832,FDR-0102,SUB-023,lateral_underground,#4 CU,B,0.024,125.1,1.3595,0.5444,1.007,100,12.47,1,0,,closed
EDGE-072761,FUSE-XFMR-035832,XFMR-035832,FDR-0102,SUB-023,lateral_underground,#4 CU,B,0.134,709.1,1.4141,0.5592,1.007,100,12.47,1,0,,closed
EDGE-072762,JCT-FDR-0102-004,FUSE-XFMR-035833,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.026,135.4,0.8892,0.4665,0.6985,150,12.47,3,1,,closed
EDGE-072763,FUSE-XFMR-035833,XFMR-035833,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.145,767.4,0.9744,0.4824,0.6985,150,12.47,3,1,,closed
EDGE-072764,JCT-FDR-0102-004,FUSE-XFMR-035834,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.027,144.1,0.8352,0.5109,0.6985,150,12.47,2,1,,closed
EDGE-072765,FUSE-XFMR-035834,XFMR-035834,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.155,816.8,0.9138,0.4873,0.6985,150,12.47,2,1,,closed
EDGE-072766,JCT-FDR-0102-004,FUSE-XFMR-035835,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.029,151.3,0.6396,0.4843,0.5345,230,12.47,1,1,,closed
EDGE-072767,FUSE-XFMR-035835,XFMR-035835,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.162,857.2,0.5541,0.4499,0.5345,230,12.47,1,1,,closed
EDGE-072768,JCT-FDR-0102-004,FUSE-XFMR-035836,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.031,161.6,0.5918,0.4968,0.5345,230,12.47,1,1,,closed
EDGE-072769,FUSE-XFMR-035836,XFMR-035836,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.173,915.6,0.5621,0.4692,0.5345,230,12.47,1,1,,closed
EDGE-072770,JCT-FDR-0102-004,FUSE-XFMR-035837,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.032,167.1,0.2804,0.4446,0.3655,340,12.47,1,0,,closed
EDGE-072771,FUSE-XFMR-035837,XFMR-035837,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.179,947.0,0.2788,0.4569,0.3655,340,12.47,1,0,,closed
EDGE-072772,JCT-FDR-0102-004,FUSE-XFMR-035838,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.033,174.2,0.6478,0.4383,0.5345,230,12.47,2,1,,closed
EDGE-072773,FUSE-XFMR-035838,XFMR-035838,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.187,987.4,0.6201,0.4815,0.5345,230,12.47,2,1,,closed
EDGE-072774,JCT-FDR-0102-004,FUSE-XFMR-035839,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.035,183.7,0.872,0.4608,0.6985,150,12.47,1,1,,closed
EDGE-072775,FUSE-XFMR-035839,XFMR-035839,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.197,1041.2,0.89,0.5416,0.6985,150,12.47,1,1,,closed
EDGE-072776,JCT-FDR-0102-004,FUSE-XFMR-035840,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.036,190.1,1.4986,0.5296,1.007,100,12.47,1,0,,closed
EDGE-072777,FUSE-XFMR-035840,XFMR-035840,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.204,1077.1,1.3965,0.5058,1.007,100,12.47,1,0,,closed
EDGE-072778,JCT-FDR-0102-004,FUSE-XFMR-035841,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.038,199.6,0.564,0.5048,0.5345,230,12.47,2,0,,closed
EDGE-072779,FUSE-XFMR-035841,XFMR-035841,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.214,1131.0,0.5732,0.4629,0.5345,230,12.47,2,0,,closed
EDGE-072780,JCT-FDR-0102-004,FUSE-XFMR-035842,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.039,205.1,1.6456,0.5442,1.007,100,12.47,2,0,,closed
EDGE-072781,FUSE-XFMR-035842,XFMR-035842,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.22,1162.4,1.5624,0.5213,1.007,100,12.47,2,0,,closed
EDGE-072782,JCT-FDR-0102-004,FUSE-XFMR-035843,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.041,216.2,0.5693,0.4935,0.5345,230,12.47,1,0,,closed
EDGE-072783,FUSE-XFMR-035843,XFMR-035843,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.232,1225.2,0.6497,0.4627,0.5345,230,12.47,1,0,,closed
EDGE-072784,JCT-FDR-0102-004,FUSE-XFMR-035844,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.043,224.9,0.3104,0.4296,0.3655,340,12.47,3,1,,closed
EDGE-072785,FUSE-XFMR-035844,XFMR-035844,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.241,1274.6,0.3218,0.4675,0.3655,340,12.47,3,1,,closed
EDGE-072786,JCT-FDR-0102-004,FUSE-XFMR-035845,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.044,232.8,0.3181,0.4197,0.3655,340,12.47,2,0,,closed
EDGE-072787,FUSE-XFMR-035845,XFMR-035845,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.25,1319.5,0.3085,0.411,0.3655,340,12.47,2,0,,closed
EDGE-072788,JCT-FDR-0102-004,FUSE-XFMR-035846,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.045,238.4,0.2958,0.3913,0.3655,340,12.47,2,0,,closed
EDGE-072789,FUSE-XFMR-035846,XFMR-035846,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.256,1350.9,0.3109,0.4175,0.3655,340,12.47,2,0,,closed
EDGE-072790,JCT-FDR-0102-004,FUSE-XFMR-035847,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.047,248.7,1.4446,0.5454,1.007,100,12.47,2,1,,closed
EDGE-072791,FUSE-XFMR-035847,XFMR-035847,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.267,1409.2,1.6515,0.5315,1.007,100,12.47,2,1,,closed
EDGE-072792,JCT-FDR-0102-004,FUSE-XFMR-035848,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.049,257.4,0.82,0.4676,0.6985,150,12.47,1,1,,closed
EDGE-072793,FUSE-XFMR-035848,XFMR-035848,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.276,1458.6,0.858,0.4925,0.6985,150,12.47,1,1,,closed
EDGE-072794,JCT-FDR-0102-004,FUSE-XFMR-035849,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.05,262.2,1.4277,0.5208,1.007,100,12.47,2,0,,closed
EDGE-072795,FUSE-XFMR-035849,XFMR-035849,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.281,1485.5,1.6043,0.4683,1.007,100,12.47,2,0,,closed
EDGE-072796,JCT-FDR-0102-004,FUSE-XFMR-035850,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.051,271.7,1.4082,0.5308,1.007,100,12.47,2,0,,closed
EDGE-072797,FUSE-XFMR-035850,XFMR-035850,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.292,1539.4,1.4218,0.5033,1.007,100,12.47,2,0,,closed
EDGE-072798,JCT-FDR-0102-004,FUSE-XFMR-035851,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.053,279.6,0.3207,0.4428,0.3655,340,12.47,2,1,,closed
EDGE-072799,FUSE-XFMR-035851,XFMR-035851,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.3,1584.3,0.3035,0.4143,0.3655,340,12.47,2,1,,closed
EDGE-072800,JCT-FDR-0102-004,FUSE-XFMR-035852,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.054,285.9,0.2999,0.4309,0.3655,340,12.47,2,0,,closed
EDGE-072801,FUSE-XFMR-035852,XFMR-035852,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.307,1620.2,0.2689,0.4761,0.3655,340,12.47,2,0,,closed
EDGE-072802,JCT-FDR-0102-004,FUSE-XFMR-035853,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.057,298.6,0.8382,0.5418,0.6985,150,12.47,2,1,,closed
EDGE-072803,FUSE-XFMR-035853,XFMR-035853,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.32,1692.0,0.8364,0.4865,0.6985,150,12.47,2,1,,closed
EDGE-072804,JCT-FDR-0102-004,FUSE-XFMR-035854,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.058,304.1,1.4791,0.5528,1.007,100,12.47,2,0,,closed
EDGE-072805,FUSE-XFMR-035854,XFMR-035854,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.326,1723.4,1.5333,0.4864,1.007,100,12.47,2,0,,closed
EDGE-072806,JCT-FDR-0102-004,FUSE-XFMR-035855,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.059,312.8,0.5968,0.4366,0.5345,230,12.47,2,1,,closed
EDGE-072807,FUSE-XFMR-035855,XFMR-035855,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.336,1772.8,0.5811,0.4311,0.5345,230,12.47,2,1,,closed
EDGE-072808,JCT-FDR-0102-004,FUSE-XFMR-035856,FDR-0102,SUB-023,lateral_underground,#2 ACSR,A,0.06,318.4,0.9359,0.4726,0.6985,150,12.47,1,0,,closed
EDGE-072809,FUSE-XFMR-035856,XFMR-035856,FDR-0102,SUB-023,lateral_underground,#2 ACSR,A,0.342,1804.2,0.898,0.4925,0.6985,150,12.47,1,0,,closed
EDGE-072810,JCT-FDR-0102-004,FUSE-XFMR-035857,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.063,331.1,0.2737,0.4644,0.3655,340,12.47,1,1,,closed
EDGE-072811,FUSE-XFMR-035857,XFMR-035857,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.355,1876.0,0.3029,0.4234,0.3655,340,12.47,1,1,,closed
EDGE-072812,JCT-FDR-0102-004,FUSE-XFMR-035858,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.064,335.8,0.5394,0.4474,0.5345,230,12.47,1,1,,closed
EDGE-072813,FUSE-XFMR-035858,XFMR-035858,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.36,1902.9,0.6208,0.4828,0.5345,230,12.47,1,1,,closed
EDGE-072814,JCT-FDR-0102-004,FUSE-XFMR-035859,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.065,343.7,0.8553,0.467,0.6985,150,12.47,2,0,,closed
EDGE-072815,FUSE-XFMR-035859,XFMR-035859,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.369,1947.8,0.8073,0.4691,0.6985,150,12.47,2,0,,closed
EDGE-072816,JCT-FDR-0102-004,FUSE-XFMR-035860,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.067,354.0,1.4823,0.5286,1.007,100,12.47,3,0,,closed
EDGE-072817,FUSE-XFMR-035860,XFMR-035860,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.38,2006.1,1.4123,0.4755,1.007,100,12.47,3,0,,closed
EDGE-072818,JCT-FDR-0102-004,FUSE-XFMR-035861,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.068,359.6,1.5962,0.4875,1.007,100,12.47,1,1,,closed
EDGE-072819,FUSE-XFMR-035861,XFMR-035861,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.386,2037.6,1.5119,0.5547,1.007,100,12.47,1,1,,closed
EDGE-072820,JCT-FDR-0102-004,FUSE-XFMR-035862,FDR-0102,SUB-023,lateral_underground,4/0 AL,AB,0.07,369.1,0.283,0.4447,0.3655,340,12.47,2,0,,closed
EDGE-072821,FUSE-XFMR-035862,XFMR-035862,FDR-0102,SUB-023,lateral_underground,4/0 AL,AB,0.396,2091.4,0.3215,0.4446,0.3655,340,12.47,2,0,,closed
EDGE-072822,JCT-FDR-0102-004,FUSE-XFMR-035863,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.071,374.6,1.56,0.5412,1.007,100,12.47,3,1,,closed
EDGE-072823,FUSE-XFMR-035863,XFMR-035863,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.402,2122.8,1.6373,0.5155,1.007,100,12.47,3,1,,closed
EDGE-072824,JCT-FDR-0102-004,FUSE-XFMR-035864,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.073,383.3,0.6075,0.4494,0.5345,230,12.47,1,1,,closed
EDGE-072825,FUSE-XFMR-035864,XFMR-035864,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.411,2172.2,0.63,0.4616,0.5345,230,12.47,1,1,,closed
EDGE-072826,JCT-FDR-0102-004,FUSE-XFMR-035865,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.075,394.4,1.504,0.4791,1.007,100,12.47,2,1,,closed
EDGE-072827,FUSE-XFMR-035865,XFMR-035865,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.423,2235.0,1.5011,0.5248,1.007,100,12.47,2,1,,closed
EDGE-072828,JCT-FDR-0102-004,FUSE-XFMR-035866,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.076,401.5,0.9424,0.5096,0.6985,150,12.47,2,1,,closed
EDGE-072829,FUSE-XFMR-035866,XFMR-035866,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.431,2275.4,0.9844,0.489,0.6985,150,12.47,2,1,,closed
EDGE-072830,JCT-FDR-0102-004,FUSE-XFMR-035867,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.078,410.3,0.9653,0.5006,0.6985,150,12.47,2,1,,closed
EDGE-072831,FUSE-XFMR-035867,XFMR-035867,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.44,2324.8,0.8329,0.4634,0.6985,150,12.47,2,1,,closed
EDGE-072832,JCT-FDR-0102-004,FUSE-XFMR-035868,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.079,416.6,0.9655,0.5234,0.6985,150,12.47,1,1,,closed
EDGE-072833,FUSE-XFMR-035868,XFMR-035868,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.447,2360.7,0.9284,0.4911,0.6985,150,12.47,1,1,,closed
EDGE-072834,JCT-FDR-0102-004,FUSE-XFMR-035869,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.081,426.9,0.8524,0.5454,0.6985,150,12.47,2,0,,closed
EDGE-072835,FUSE-XFMR-035869,XFMR-035869,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.458,2419.0,0.9125,0.5394,0.6985,150,12.47,2,0,,closed
EDGE-072836,JCT-FDR-0102-004,FUSE-XFMR-035870,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.082,431.6,1.5929,0.4719,1.007,100,12.47,1,1,,closed
EDGE-072837,FUSE-XFMR-035870,XFMR-035870,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.463,2446.0,1.5288,0.4918,1.007,100,12.47,1,1,,closed
EDGE-072838,JCT-FDR-0102-004,FUSE-XFMR-035871,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.084,441.9,0.5879,0.4492,0.5345,230,12.47,3,1,,closed
EDGE-072839,FUSE-XFMR-035871,XFMR-035871,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.474,2504.3,0.6431,0.5191,0.5345,230,12.47,3,1,,closed
EDGE-072840,JCT-FDR-0102-004,FUSE-XFMR-035872,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.085,449.9,0.896,0.4628,0.6985,150,12.47,1,1,,closed
EDGE-072841,FUSE-XFMR-035872,XFMR-035872,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.483,2549.2,0.8515,0.4618,0.6985,150,12.47,1,1,,closed
EDGE-072842,JCT-FDR-0102-004,FUSE-XFMR-035873,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.087,457.8,0.6312,0.4882,0.5345,230,12.47,2,1,,closed
EDGE-072843,FUSE-XFMR-035873,XFMR-035873,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.491,2594.1,0.5904,0.4317,0.5345,230,12.47,2,1,,closed
EDGE-072844,JCT-FDR-0102-004,FUSE-XFMR-035874,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.089,468.1,0.6205,0.475,0.5345,230,12.47,2,1,,closed
EDGE-072845,FUSE-XFMR-035874,XFMR-035874,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.502,2652.4,0.6365,0.431,0.5345,230,12.47,2,1,,closed
