edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-072846,JCT-FDR-0102-004,FUSE-XFMR-035875,FDR-0102,SUB-023,lateral_underground,1/0 AL,AB,0.09,476.8,0.536,0.4789,0.5345,230,12.47,2,0,,closed
EDGE-072847,FUSE-XFMR-035875,XFMR-035875,FDR-0102,SUB-023,lateral_underground,1/0 AL,AB,0.512,2701.8,0.6189,0.4453,0.5345,230,12.47,2,0,,closed
EDGE-072848,JCT-FDR-0102-004,FUSE-XFMR-035876,FDR-0102,SUB-023,lateral_underground,#2 ACSR,ABC,0.092,484.7,0.8803,0.4687,0.6985,150,12.47,3,0,,closed
EDGE-072849,FUSE-XFMR-035876,XFMR-035876,FDR-0102,SUB-023,lateral_underground,#2 ACSR,ABC,0.52,2746.7,0.814,0.5338,0.6985,150,12.47,3,0,,closed
EDGE-072850,JCT-FDR-0102-004,FUSE-XFMR-035877,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.093,491.0,0.3051,0.4244,0.3655,340,12.47,1,0,,closed
EDGE-072851,FUSE-XFMR-035877,XFMR-035877,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.527,2782.6,0.3192,0.4252,0.3655,340,12.47,1,0,,closed
EDGE-072852,JCT-FDR-0102-004,FUSE-XFMR-035878,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.094,497.4,1.4012,0.5004,1.007,100,12.47,2,0,,closed
EDGE-072853,FUSE-XFMR-035878,XFMR-035878,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.534,2818.5,1.5915,0.4846,1.007,100,12.47,2,0,,closed
EDGE-072854,JCT-FDR-0102-004,FUSE-XFMR-035879,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.096,504.5,0.3017,0.4608,0.3655,340,12.47,2,1,,closed
EDGE-072855,FUSE-XFMR-035879,XFMR-035879,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.541,2858.9,0.2852,0.4432,0.3655,340,12.47,2,1,,closed
EDGE-072856,JCT-FDR-0102-004,FUSE-XFMR-035880,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.098,514.8,0.3157,0.4429,0.3655,340,12.47,3,1,,closed
EDGE-072857,FUSE-XFMR-035880,XFMR-035880,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.552,2917.2,0.3144,0.4201,0.3655,340,12.47,3,1,,closed
EDGE-072858,JCT-FDR-0102-004,FUSE-XFMR-035881,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.099,525.1,0.8391,0.4864,0.6985,150,12.47,2,0,,closed
EDGE-072859,FUSE-XFMR-035881,XFMR-035881,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.564,2975.5,0.9709,0.5411,0.6985,150,12.47,2,0,,closed
EDGE-072860,JCT-FDR-0102-004,FUSE-XFMR-035882,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.101,533.0,0.2726,0.4342,0.3655,340,12.47,1,1,,closed
EDGE-072861,FUSE-XFMR-035882,XFMR-035882,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.572,3020.4,0.3036,0.4442,0.3655,340,12.47,1,1,,closed
EDGE-072862,JCT-FDR-0102-004,FUSE-XFMR-035883,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.102,539.4,0.6509,0.4448,0.5345,230,12.47,1,1,,closed
EDGE-072863,FUSE-XFMR-035883,XFMR-035883,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.579,3056.3,0.5609,0.4908,0.5345,230,12.47,1,1,,closed
EDGE-072864,JCT-FDR-0102-004,FUSE-XFMR-035884,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.103,544.9,0.2923,0.4125,0.3655,340,12.47,1,1,,closed
EDGE-072865,FUSE-XFMR-035884,XFMR-035884,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.585,3087.7,0.3081,0.4455,0.3655,340,12.47,1,1,,closed
EDGE-072866,JCT-FDR-0102-004,JCT-FDR-0102-005,FDR-0102,SUB-023,primary_overhead,4/0 AL,ABC,0.58,3062.4,0.3255,0.3934,0.329,340,12.47,3,1,,closed
EDGE-072867,JCT-FDR-0102-005,FUSE-XFMR-035885,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.001,6.3,0.9421,0.5211,0.6985,150,12.47,2,0,,closed
EDGE-072868,FUSE-XFMR-035885,XFMR-035885,FDR-0102,SUB-023,lateral_underground,#2 ACSR,BC,0.007,35.9,0.8735,0.4779,0.6985,150,12.47,2,0,,closed
EDGE-072869,JCT-FDR-0102-005,FUSE-XFMR-035886,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.002,10.3,0.6508,0.5241,0.5345,230,12.47,2,1,,closed
EDGE-072870,FUSE-XFMR-035886,XFMR-035886,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.011,58.3,0.5415,0.5218,0.5345,230,12.47,2,1,,closed
EDGE-072871,JCT-FDR-0102-005,FUSE-XFMR-035887,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.003,18.2,0.8831,0.4859,0.6985,150,12.47,2,1,,closed
EDGE-072872,FUSE-XFMR-035887,XFMR-035887,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.02,103.2,0.8893,0.4841,0.6985,150,12.47,2,1,,closed
EDGE-072873,JCT-FDR-0102-005,FUSE-XFMR-035888,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.005,25.3,0.9769,0.5289,0.6985,150,12.47,3,1,,closed
EDGE-072874,FUSE-XFMR-035888,XFMR-035888,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.027,143.6,0.8154,0.5108,0.6985,150,12.47,3,1,,closed
EDGE-072875,JCT-FDR-0102-005,FUSE-XFMR-035889,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.007,35.6,0.2922,0.4488,0.3655,340,12.47,1,1,,closed
EDGE-072876,FUSE-XFMR-035889,XFMR-035889,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.038,202.0,0.3076,0.4408,0.3655,340,12.47,1,1,,closed
EDGE-072877,JCT-FDR-0102-005,FUSE-XFMR-035890,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.008,40.4,1.5431,0.48,1.007,100,12.47,1,1,,closed
EDGE-072878,FUSE-XFMR-035890,XFMR-035890,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.043,228.9,1.6515,0.465,1.007,100,12.47,1,1,,closed
EDGE-072879,JCT-FDR-0102-005,FUSE-XFMR-035891,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.009,48.3,1.4058,0.5001,1.007,100,12.47,3,1,,closed
EDGE-072880,FUSE-XFMR-035891,XFMR-035891,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.052,273.8,1.3711,0.5278,1.007,100,12.47,3,1,,closed
EDGE-072881,JCT-FDR-0102-005,FUSE-XFMR-035892,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.011,57.0,0.2835,0.4764,0.3655,340,12.47,1,1,,closed
EDGE-072882,FUSE-XFMR-035892,XFMR-035892,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.061,323.1,0.3137,0.4694,0.3655,340,12.47,1,1,,closed
EDGE-072883,JCT-FDR-0102-005,FUSE-XFMR-035893,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.012,63.4,0.9586,0.4553,0.6985,150,12.47,2,1,,closed
EDGE-072884,FUSE-XFMR-035893,XFMR-035893,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.068,359.0,0.8565,0.5274,0.6985,150,12.47,2,1,,closed
EDGE-072885,JCT-FDR-0102-005,FUSE-XFMR-035894,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.014,72.1,1.4166,0.5549,1.007,100,12.47,2,0,,closed
EDGE-072886,FUSE-XFMR-035894,XFMR-035894,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.077,408.4,1.5106,0.5408,1.007,100,12.47,2,0,,closed
EDGE-072887,JCT-FDR-0102-005,FUSE-XFMR-035895,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.015,81.6,0.9565,0.5519,0.6985,150,12.47,1,1,,closed
EDGE-072888,FUSE-XFMR-035895,XFMR-035895,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.088,462.3,0.9811,0.4995,0.6985,150,12.47,1,1,,closed
EDGE-072889,JCT-FDR-0102-005,FUSE-XFMR-035896,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.017,89.5,1.5858,0.5434,1.007,100,12.47,1,1,,closed
EDGE-072890,FUSE-XFMR-035896,XFMR-035896,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.096,507.1,1.5776,0.5486,1.007,100,12.47,1,1,,closed
EDGE-072891,JCT-FDR-0102-005,FUSE-XFMR-035897,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.018,97.4,0.5805,0.4876,0.5345,230,12.47,2,1,,closed
EDGE-072892,FUSE-XFMR-035897,XFMR-035897,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.105,552.0,0.5546,0.5134,0.5345,230,12.47,2,1,,closed
EDGE-072893,JCT-FDR-0102-005,FUSE-XFMR-035898,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.02,107.7,1.4882,0.4669,1.007,100,12.47,2,1,,closed
EDGE-072894,FUSE-XFMR-035898,XFMR-035898,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.116,610.4,1.4948,0.4797,1.007,100,12.47,2,1,,closed
EDGE-072895,JCT-FDR-0102-005,FUSE-XFMR-035899,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.021,112.5,1.4915,0.4947,1.007,100,12.47,2,1,,closed
EDGE-072896,FUSE-XFMR-035899,XFMR-035899,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.121,637.3,1.5284,0.5599,1.007,100,12.47,2,1,,closed
EDGE-072897,JCT-FDR-0102-005,FUSE-XFMR-035900,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.022,118.8,0.3184,0.4432,0.3655,340,12.47,2,1,,closed
EDGE-072898,FUSE-XFMR-035900,XFMR-035900,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.128,673.2,0.2831,0.4602,0.3655,340,12.47,2,1,,closed
EDGE-072899,JCT-FDR-0102-005,FUSE-XFMR-035901,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.024,129.1,0.6058,0.4626,0.5345,230,12.47,2,1,,closed
EDGE-072900,FUSE-XFMR-035901,XFMR-035901,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.139,731.5,0.5737,0.4741,0.5345,230,12.47,2,1,,closed
EDGE-072901,JCT-FDR-0102-005,FUSE-XFMR-035902,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.026,138.6,0.2956,0.4107,0.3655,340,12.47,2,1,,closed
EDGE-072902,FUSE-XFMR-035902,XFMR-035902,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.149,785.4,0.2818,0.4223,0.3655,340,12.47,2,1,,closed
EDGE-072903,JCT-FDR-0102-005,FUSE-XFMR-035903,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.028,148.1,1.4462,0.4727,1.007,100,12.47,3,1,,closed
EDGE-072904,FUSE-XFMR-035903,XFMR-035903,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.159,839.3,1.4182,0.4665,1.007,100,12.47,3,1,,closed
EDGE-072905,JCT-FDR-0102-005,FUSE-XFMR-035904,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.03,156.0,0.5868,0.4957,0.5345,230,12.47,1,1,,closed
EDGE-072906,FUSE-XFMR-035904,XFMR-035904,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.167,884.1,0.5493,0.4603,0.5345,230,12.47,1,1,,closed
EDGE-072907,JCT-FDR-0102-005,FUSE-XFMR-035905,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.03,160.8,0.3254,0.4017,0.3655,340,12.47,3,0,,closed
EDGE-072908,FUSE-XFMR-035905,XFMR-035905,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.173,911.1,0.3157,0.3971,0.3655,340,12.47,3,0,,closed
EDGE-072909,JCT-FDR-0102-005,FUSE-XFMR-035906,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.032,170.3,0.5697,0.5076,0.5345,230,12.47,1,1,,closed
EDGE-072910,FUSE-XFMR-035906,XFMR-035906,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.183,964.9,0.6384,0.4474,0.5345,230,12.47,1,1,,closed
EDGE-072911,JCT-FDR-0102-005,FUSE-XFMR-035907,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.034,180.6,0.2701,0.4528,0.3655,340,12.47,1,1,,closed
EDGE-072912,FUSE-XFMR-035907,XFMR-035907,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.194,1023.3,0.2828,0.424,0.3655,340,12.47,1,1,,closed
EDGE-072913,JCT-FDR-0102-005,FUSE-XFMR-035908,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.035,186.1,0.6232,0.4594,0.5345,230,12.47,1,1,,closed
EDGE-072914,FUSE-XFMR-035908,XFMR-035908,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.2,1054.7,0.5407,0.524,0.5345,230,12.47,1,1,,closed
EDGE-072915,JCT-FDR-0102-005,FUSE-XFMR-035909,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.037,195.6,0.6421,0.4901,0.5345,230,12.47,2,1,,closed
EDGE-072916,FUSE-XFMR-035909,XFMR-035909,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.21,1108.5,0.533,0.5012,0.5345,230,12.47,2,1,,closed
EDGE-072917,JCT-FDR-0102-005,FUSE-XFMR-035910,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.038,202.8,0.3088,0.4729,0.3655,340,12.47,1,1,,closed
EDGE-072918,FUSE-XFMR-035910,XFMR-035910,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.218,1148.9,0.3164,0.4667,0.3655,340,12.47,1,1,,closed
EDGE-072919,JCT-FDR-0102-005,FUSE-XFMR-035911,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.04,209.9,0.3249,0.4673,0.3655,340,12.47,1,1,,closed
EDGE-072920,FUSE-XFMR-035911,XFMR-035911,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.225,1189.3,0.2722,0.4769,0.3655,340,12.47,1,1,,closed
EDGE-072921,JCT-FDR-0102-005,FUSE-XFMR-035912,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.042,221.0,0.8685,0.4652,0.6985,150,12.47,1,1,,closed
EDGE-072922,FUSE-XFMR-035912,XFMR-035912,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.237,1252.2,0.9214,0.4748,0.6985,150,12.47,1,1,,closed
EDGE-072923,JCT-FDR-0102-005,FUSE-XFMR-035913,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.043,224.9,0.2866,0.4699,0.3655,340,12.47,2,1,,closed
EDGE-072924,FUSE-XFMR-035913,XFMR-035913,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.241,1274.6,0.3072,0.4221,0.3655,340,12.47,2,1,,closed
EDGE-072925,JCT-FDR-0102-005,FUSE-XFMR-035914,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.044,232.1,1.4878,0.5577,1.007,100,12.47,1,1,,closed
EDGE-072926,FUSE-XFMR-035914,XFMR-035914,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.249,1315.0,1.5493,0.5254,1.007,100,12.47,1,1,,closed
EDGE-072927,JCT-FDR-0102-005,FUSE-XFMR-035915,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.046,241.6,0.5911,0.5233,0.5345,230,12.47,1,1,,closed
EDGE-072928,FUSE-XFMR-035915,XFMR-035915,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.259,1368.8,0.6323,0.5023,0.5345,230,12.47,1,1,,closed
EDGE-072929,JCT-FDR-0102-005,FUSE-XFMR-035916,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.048,251.9,0.9722,0.4954,0.6985,150,12.47,1,1,,closed
EDGE-072930,FUSE-XFMR-035916,XFMR-035916,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.27,1427.2,0.8964,0.4962,0.6985,150,12.47,1,1,,closed
EDGE-072931,JCT-FDR-0102-005,FUSE-XFMR-035917,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.049,257.4,1.568,0.4871,1.007,100,12.47,1,0,,closed
EDGE-072932,FUSE-XFMR-035917,XFMR-035917,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.276,1458.6,1.6502,0.4719,1.007,100,12.47,1,0,,closed
EDGE-072933,JCT-FDR-0102-005,FUSE-XFMR-035918,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.051,269.3,1.4612,0.5239,1.007,100,12.47,1,1,,closed
EDGE-072934,FUSE-XFMR-035918,XFMR-035918,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.289,1525.9,1.6218,0.4844,1.007,100,12.47,1,1,,closed
EDGE-072935,JCT-FDR-0102-005,FUSE-XFMR-035919,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.052,277.2,0.5582,0.4446,0.5345,230,12.47,3,1,,closed
EDGE-072936,FUSE-XFMR-035919,XFMR-035919,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.297,1570.8,0.5589,0.4429,0.5345,230,12.47,3,1,,closed
EDGE-072937,JCT-FDR-0102-005,FUSE-XFMR-035920,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.054,283.5,0.6176,0.4341,0.5345,230,12.47,1,1,,closed
EDGE-072938,FUSE-XFMR-035920,XFMR-035920,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.304,1606.7,0.5626,0.5175,0.5345,230,12.47,1,1,,closed
EDGE-072939,JCT-FDR-0102-005,FUSE-XFMR-035921,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.055,288.3,0.3138,0.4487,0.3655,340,12.47,1,0,,closed
EDGE-072940,FUSE-XFMR-035921,XFMR-035921,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.309,1633.6,0.275,0.4506,0.3655,340,12.47,1,0,,closed
EDGE-072941,JCT-FDR-0102-005,FUSE-XFMR-035922,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.057,298.6,0.5627,0.5023,0.5345,230,12.47,1,1,,closed
EDGE-072942,FUSE-XFMR-035922,XFMR-035922,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.32,1692.0,0.6264,0.4884,0.5345,230,12.47,1,1,,closed
EDGE-072943,JCT-FDR-0102-005,FUSE-XFMR-035923,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.058,304.1,1.4329,0.542,1.007,100,12.47,1,1,,closed
EDGE-072944,FUSE-XFMR-035923,XFMR-035923,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.326,1723.4,1.6265,0.4844,1.007,100,12.47,1,1,,closed
EDGE-072945,JCT-FDR-0102-005,FUSE-XFMR-035924,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.059,313.6,0.5478,0.4426,0.5345,230,12.47,1,1,,closed
EDGE-072946,FUSE-XFMR-035924,XFMR-035924,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.337,1777.2,0.6496,0.4874,0.5345,230,12.47,1,1,,closed
EDGE-072947,JCT-FDR-0102-005,FUSE-XFMR-035925,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.061,321.6,0.3202,0.4766,0.3655,340,12.47,2,1,,closed
EDGE-072948,FUSE-XFMR-035925,XFMR-035925,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.345,1822.1,0.2674,0.4,0.3655,340,12.47,2,1,,closed
EDGE-072949,JCT-FDR-0102-005,FUSE-XFMR-035926,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.063,334.2,1.6307,0.5002,1.007,100,12.47,2,1,,closed
EDGE-072950,FUSE-XFMR-035926,XFMR-035926,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.359,1893.9,1.5763,0.4632,1.007,100,12.47,2,1,,closed
EDGE-072951,JCT-FDR-0102-005,FUSE-XFMR-035927,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.064,339.0,0.9241,0.4661,0.6985,150,12.47,3,1,,closed
EDGE-072952,FUSE-XFMR-035927,XFMR-035927,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.364,1920.9,0.8066,0.5462,0.6985,150,12.47,3,1,,closed
EDGE-072953,JCT-FDR-0102-005,FUSE-XFMR-035928,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.066,347.7,0.9051,0.5226,0.6985,150,12.47,3,1,,closed
EDGE-072954,FUSE-XFMR-035928,XFMR-035928,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.373,1970.2,0.8595,0.4914,0.6985,150,12.47,3,1,,closed
EDGE-072955,JCT-FDR-0102-005,FUSE-XFMR-035929,FDR-0102,SUB-023,lateral_underground,4/0 AL,AB,0.067,354.0,0.3058,0.4621,0.3655,340,12.47,2,0,,closed
EDGE-072956,FUSE-XFMR-035929,XFMR-035929,FDR-0102,SUB-023,lateral_underground,4/0 AL,AB,0.38,2006.1,0.3139,0.4641,0.3655,340,12.47,2,0,,closed
EDGE-072957,JCT-FDR-0102-005,FUSE-XFMR-035930,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.069,365.1,0.2953,0.392,0.3655,340,12.47,1,0,,closed
EDGE-072958,FUSE-XFMR-035930,XFMR-035930,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.392,2069.0,0.3179,0.4297,0.3655,340,12.47,1,0,,closed
EDGE-072959,JCT-FDR-0102-005,FUSE-XFMR-035931,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.07,371.4,0.2865,0.4414,0.3655,340,12.47,2,1,,closed
EDGE-072960,FUSE-XFMR-035931,XFMR-035931,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.399,2104.9,0.3093,0.4515,0.3655,340,12.47,2,1,,closed
EDGE-072961,JCT-FDR-0102-005,FUSE-XFMR-035932,FDR-0102,SUB-023,lateral_underground,1/0 AL,A,0.072,379.4,0.5947,0.4362,0.5345,230,12.47,1,0,,closed
EDGE-072962,FUSE-XFMR-035932,XFMR-035932,FDR-0102,SUB-023,lateral_underground,1/0 AL,A,0.407,2149.8,0.6499,0.4875,0.5345,230,12.47,1,0,,closed
EDGE-072963,JCT-FDR-0102-005,FUSE-XFMR-035933,FDR-0102,SUB-023,lateral_underground,1/0 AL,A,0.073,388.1,0.5383,0.5175,0.5345,230,12.47,1,0,,closed
EDGE-072964,FUSE-XFMR-035933,XFMR-035933,FDR-0102,SUB-023,lateral_underground,1/0 AL,A,0.416,2199.1,0.5916,0.5223,0.5345,230,12.47,1,0,,closed
EDGE-072965,JCT-FDR-0102-005,FUSE-XFMR-035934,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.075,397.6,0.5345,0.5201,0.5345,230,12.47,2,1,,closed
EDGE-072966,FUSE-XFMR-035934,XFMR-035934,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.427,2253.0,0.5682,0.4387,0.5345,230,12.47,2,1,,closed
EDGE-072967,JCT-FDR-0102-005,FUSE-XFMR-035935,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.076,403.9,0.8089,0.5243,0.6985,150,12.47,2,1,,closed
EDGE-072968,FUSE-XFMR-035935,XFMR-035935,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.433,2288.9,0.8401,0.5452,0.6985,150,12.47,2,1,,closed
EDGE-072969,JCT-FDR-0102-005,FUSE-XFMR-035936,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.078,410.3,1.4904,0.5091,1.007,100,12.47,2,1,,closed
EDGE-072970,FUSE-XFMR-035936,XFMR-035936,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.44,2324.8,1.5282,0.4627,1.007,100,12.47,2,1,,closed
EDGE-072971,JCT-FDR-0102-005,FUSE-XFMR-035937,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.08,420.6,0.2831,0.4394,0.3655,340,12.47,3,0,,closed
EDGE-072972,FUSE-XFMR-035937,XFMR-035937,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.451,2383.1,0.3155,0.472,0.3655,340,12.47,3,0,,closed
EDGE-072973,JCT-FDR-0102-005,FUSE-XFMR-035938,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.081,428.5,0.8561,0.4866,0.6985,150,12.47,3,1,,closed
EDGE-072974,FUSE-XFMR-035938,XFMR-035938,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.46,2428.0,0.8324,0.4962,0.6985,150,12.47,3,1,,closed
EDGE-072975,JCT-FDR-0102-005,FUSE-XFMR-035939,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.082,434.8,0.6367,0.4783,0.5345,230,12.47,3,1,,closed
EDGE-072976,FUSE-XFMR-035939,XFMR-035939,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.467,2463.9,0.5452,0.4902,0.5345,230,12.47,3,1,,closed
EDGE-072977,JCT-FDR-0102-005,FUSE-XFMR-035940,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.084,442.7,0.8929,0.5295,0.6985,150,12.47,1,1,,closed
EDGE-072978,FUSE-XFMR-035940,XFMR-035940,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.475,2508.8,0.9839,0.4522,0.6985,150,12.47,1,1,,closed
EDGE-072979,JCT-FDR-0102-005,FUSE-XFMR-035941,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.086,454.6,0.3074,0.4153,0.3655,340,12.47,1,0,,closed
EDGE-072980,FUSE-XFMR-035941,XFMR-035941,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.488,2576.1,0.3035,0.4264,0.3655,340,12.47,1,0,,closed
EDGE-072981,JCT-FDR-0102-005,FUSE-XFMR-035942,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.087,460.2,0.8179,0.4907,0.6985,150,12.47,2,1,,closed
EDGE-072982,FUSE-XFMR-035942,XFMR-035942,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.494,2607.5,0.9184,0.5081,0.6985,150,12.47,2,1,,closed
EDGE-072983,JCT-FDR-0102-005,FUSE-XFMR-035943,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.089,469.7,0.8627,0.5026,0.6985,150,12.47,2,1,,closed
EDGE-072984,FUSE-XFMR-035943,XFMR-035943,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.504,2661.4,0.9064,0.4714,0.6985,150,12.47,2,1,,closed
EDGE-072985,JCT-FDR-0102-005,FUSE-XFMR-035944,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.09,476.0,1.4242,0.5488,1.007,100,12.47,2,1,,closed
EDGE-072986,FUSE-XFMR-035944,XFMR-035944,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.511,2697.3,1.4673,0.4927,1.007,100,12.47,2,1,,closed
EDGE-072987,JCT-FDR-0102-005,FUSE-XFMR-035945,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.092,485.5,0.3045,0.404,0.3655,340,12.47,2,1,,closed
EDGE-072988,FUSE-XFMR-035945,XFMR-035945,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.521,2751.1,0.3026,0.4054,0.3655,340,12.47,2,1,,closed
EDGE-072989,JCT-FDR-0102-005,FUSE-XFMR-035946,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.093,491.8,0.2934,0.4368,0.3655,340,12.47,3,0,,closed
EDGE-072990,FUSE-XFMR-035946,XFMR-035946,FDR-0102,SUB-023,lateral_underground,4/0 AL,ABC,0.528,2787.0,0.2675,0.4562,0.3655,340,12.47,3,0,,closed
EDGE-072991,JCT-FDR-0102-005,FUSE-XFMR-035947,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.095,500.5,0.9057,0.528,0.6985,150,12.47,1,1,,closed
EDGE-072992,FUSE-XFMR-035947,XFMR-035947,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.537,2836.4,0.8163,0.5356,0.6985,150,12.47,1,1,,closed
EDGE-072993,JCT-FDR-0102-005,FUSE-XFMR-035948,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.096,506.1,0.8672,0.5246,0.6985,150,12.47,2,1,,closed
EDGE-072994,FUSE-XFMR-035948,XFMR-035948,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.543,2867.8,0.9445,0.4551,0.6985,150,12.47,2,1,,closed
EDGE-072995,JCT-FDR-0102-005,FUSE-XFMR-035949,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.098,518.8,0.5988,0.4959,0.5345,230,12.47,1,1,,closed
EDGE-072996,FUSE-XFMR-035949,XFMR-035949,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.557,2939.6,0.6335,0.445,0.5345,230,12.47,1,1,,closed
EDGE-072997,JCT-FDR-0102-005,FUSE-XFMR-035950,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.1,527.5,0.3015,0.4056,0.3655,340,12.47,2,1,,closed
EDGE-072998,FUSE-XFMR-035950,XFMR-035950,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.566,2989.0,0.2697,0.3972,0.3655,340,12.47,2,1,,closed
EDGE-072999,JCT-FDR-0102-005,FUSE-XFMR-035951,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.101,532.2,1.3751,0.5317,1.007,100,12.47,1,1,,closed
EDGE-073000,FUSE-XFMR-035951,XFMR-035951,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.571,3015.9,1.5777,0.4649,1.007,100,12.47,1,1,,closed
EDGE-073001,JCT-FDR-0102-005,FUSE-XFMR-035952,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.103,543.3,0.3247,0.4567,0.3655,340,12.47,2,1,,closed
EDGE-073002,FUSE-XFMR-035952,XFMR-035952,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.583,3078.8,0.3131,0.4074,0.3655,340,12.47,2,1,,closed
EDGE-073003,JCT-FDR-0102-005,FUSE-XFMR-035953,FDR-0102,SUB-023,lateral_underground,#2 ACSR,C,0.104,549.6,0.8061,0.5343,0.6985,150,12.47,1,0,,closed
EDGE-073004,FUSE-XFMR-035953,XFMR-035953,FDR-0102,SUB-023,lateral_underground,#2 ACSR,C,0.59,3114.7,0.8755,0.5005,0.6985,150,12.47,1,0,,closed
EDGE-073005,JCT-FDR-0102-005,JCT-FDR-0102-006,FDR-0102,SUB-023,primary_overhead,4/0 AL,ABC,0.59,3115.2,0.3243,0.4122,0.3374,340,12.47,3,1,,closed
EDGE-073006,JCT-FDR-0102-006,FUSE-XFMR-035954,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.001,4.8,0.6361,0.5209,0.5345,230,12.47,2,1,,closed
EDGE-073007,FUSE-XFMR-035954,XFMR-035954,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.005,26.9,0.5384,0.4775,0.5345,230,12.47,2,1,,closed
EDGE-073008,JCT-FDR-0102-006,FUSE-XFMR-035955,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.002,8.7,0.5442,0.5146,0.5345,230,12.47,1,1,,closed
EDGE-073009,FUSE-XFMR-035955,XFMR-035955,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.009,49.4,0.6002,0.524,0.5345,230,12.47,1,1,,closed
EDGE-073010,JCT-FDR-0102-006,FUSE-XFMR-035956,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.003,15.0,0.6347,0.5072,0.5345,230,12.47,1,1,,closed
EDGE-073011,FUSE-XFMR-035956,XFMR-035956,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.016,85.3,0.5649,0.5099,0.5345,230,12.47,1,1,,closed
EDGE-073012,JCT-FDR-0102-006,FUSE-XFMR-035957,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.004,22.2,0.3142,0.4277,0.3655,340,12.47,1,1,,closed
EDGE-073013,FUSE-XFMR-035957,XFMR-035957,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.024,125.7,0.2963,0.4462,0.3655,340,12.47,1,1,,closed
EDGE-073014,JCT-FDR-0102-006,FUSE-XFMR-035958,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.006,30.9,0.5864,0.513,0.5345,230,12.47,2,1,,closed
EDGE-073015,FUSE-XFMR-035958,XFMR-035958,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.033,175.0,0.6411,0.5017,0.5345,230,12.47,2,1,,closed
EDGE-073016,JCT-FDR-0102-006,FUSE-XFMR-035959,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.007,37.2,0.2978,0.4559,0.3655,340,12.47,2,1,,closed
EDGE-073017,FUSE-XFMR-035959,XFMR-035959,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.04,210.9,0.2731,0.4596,0.3655,340,12.47,2,1,,closed
EDGE-073018,JCT-FDR-0102-006,FUSE-XFMR-035960,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.009,48.3,0.3221,0.4207,0.3655,340,12.47,2,1,,closed
EDGE-073019,FUSE-XFMR-035960,XFMR-035960,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.052,273.8,0.3055,0.3938,0.3655,340,12.47,2,1,,closed
EDGE-073020,JCT-FDR-0102-006,FUSE-XFMR-035961,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.01,53.1,0.8164,0.4746,0.6985,150,12.47,2,1,,closed
EDGE-073021,FUSE-XFMR-035961,XFMR-035961,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.057,300.7,0.8236,0.5125,0.6985,150,12.47,2,1,,closed
EDGE-073022,JCT-FDR-0102-006,FUSE-XFMR-035962,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.011,59.4,0.5369,0.5047,0.5345,230,12.47,3,1,,closed
EDGE-073023,FUSE-XFMR-035962,XFMR-035962,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.064,336.6,0.589,0.4363,0.5345,230,12.47,3,1,,closed
EDGE-073024,JCT-FDR-0102-006,FUSE-XFMR-035963,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.013,68.9,0.9275,0.4651,0.6985,150,12.47,2,1,,closed
EDGE-073025,FUSE-XFMR-035963,XFMR-035963,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.074,390.5,0.8889,0.5146,0.6985,150,12.47,2,1,,closed
EDGE-073026,JCT-FDR-0102-006,FUSE-XFMR-035964,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.014,75.2,1.6291,0.507,1.007,100,12.47,2,0,,closed
EDGE-073027,FUSE-XFMR-035964,XFMR-035964,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.081,426.4,1.635,0.4648,1.007,100,12.47,2,0,,closed
EDGE-073028,JCT-FDR-0102-006,FUSE-XFMR-035965,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.017,87.1,0.5617,0.5244,0.5345,230,12.47,2,1,,closed
EDGE-073029,FUSE-XFMR-035965,XFMR-035965,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.093,493.7,0.6419,0.4298,0.5345,230,12.47,2,1,,closed
EDGE-073030,JCT-FDR-0102-006,FUSE-XFMR-035966,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.018,95.8,1.3651,0.5066,1.007,100,12.47,3,0,,closed
EDGE-073031,FUSE-XFMR-035966,XFMR-035966,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.103,543.0,1.6366,0.5142,1.007,100,12.47,3,0,,closed
EDGE-073032,JCT-FDR-0102-006,FUSE-XFMR-035967,FDR-0102,SUB-023,lateral_underground,#2 ACSR,ABC,0.019,100.6,0.9031,0.4789,0.6985,150,12.47,3,0,,closed
EDGE-073033,FUSE-XFMR-035967,XFMR-035967,FDR-0102,SUB-023,lateral_underground,#2 ACSR,ABC,0.108,570.0,0.9347,0.4879,0.6985,150,12.47,3,0,,closed
EDGE-073034,JCT-FDR-0102-006,FUSE-XFMR-035968,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.021,110.1,1.5864,0.5496,1.007,100,12.47,3,1,,closed
EDGE-073035,FUSE-XFMR-035968,XFMR-035968,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.118,623.8,1.6483,0.5276,1.007,100,12.47,3,1,,closed
EDGE-073036,JCT-FDR-0102-006,FUSE-XFMR-035969,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.022,118.0,0.5781,0.4804,0.5345,230,12.47,1,0,,closed
EDGE-073037,FUSE-XFMR-035969,XFMR-035969,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.127,668.7,0.6236,0.5237,0.5345,230,12.47,1,0,,closed
EDGE-073038,JCT-FDR-0102-006,FUSE-XFMR-035970,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.024,125.1,1.3681,0.5419,1.007,100,12.47,2,1,,closed
EDGE-073039,FUSE-XFMR-035970,XFMR-035970,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.134,709.1,1.4497,0.5607,1.007,100,12.47,2,1,,closed
EDGE-073040,JCT-FDR-0102-006,FUSE-XFMR-035971,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.026,136.2,0.9184,0.4984,0.6985,150,12.47,1,1,,closed
EDGE-073041,FUSE-XFMR-035971,XFMR-035971,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.146,771.9,0.8072,0.5508,0.6985,150,12.47,1,1,,closed
EDGE-073042,JCT-FDR-0102-006,FUSE-XFMR-035972,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.027,141.8,0.3191,0.4773,0.3655,340,12.47,3,1,,closed
EDGE-073043,FUSE-XFMR-035972,XFMR-035972,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.152,803.4,0.3109,0.4666,0.3655,340,12.47,3,1,,closed
EDGE-073044,JCT-FDR-0102-006,FUSE-XFMR-035973,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.029,152.9,1.4853,0.4801,1.007,100,12.47,2,1,,closed
EDGE-073045,FUSE-XFMR-035973,XFMR-035973,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.164,866.2,1.413,0.5003,1.007,100,12.47,2,1,,closed
EDGE-073046,JCT-FDR-0102-006,FUSE-XFMR-035974,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.03,158.4,1.3712,0.4976,1.007,100,12.47,2,1,,closed
EDGE-073047,FUSE-XFMR-035974,XFMR-035974,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.17,897.6,1.4086,0.536,1.007,100,12.47,2,1,,closed
EDGE-073048,JCT-FDR-0102-006,FUSE-XFMR-035975,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.032,167.1,0.3146,0.4405,0.3655,340,12.47,2,0,,closed
EDGE-073049,FUSE-XFMR-035975,XFMR-035975,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.179,947.0,0.3247,0.4107,0.3655,340,12.47,2,0,,closed
EDGE-073050,JCT-FDR-0102-006,FUSE-XFMR-035976,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.033,176.6,0.2913,0.475,0.3655,340,12.47,1,0,,closed
EDGE-073051,FUSE-XFMR-035976,XFMR-035976,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.19,1000.8,0.2719,0.4071,0.3655,340,12.47,1,0,,closed
EDGE-073052,JCT-FDR-0102-006,FUSE-XFMR-035977,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.034,180.6,0.618,0.4441,0.5345,230,12.47,1,1,,closed
EDGE-073053,FUSE-XFMR-035977,XFMR-035977,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.194,1023.3,0.6063,0.4737,0.5345,230,12.47,1,1,,closed
EDGE-073054,JCT-FDR-0102-006,FUSE-XFMR-035978,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.036,190.9,0.313,0.4331,0.3655,340,12.47,1,1,,closed
EDGE-073055,FUSE-XFMR-035978,XFMR-035978,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.205,1081.6,0.2751,0.4043,0.3655,340,12.47,1,1,,closed
EDGE-073056,JCT-FDR-0102-006,FUSE-XFMR-035979,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.038,199.6,0.6133,0.5221,0.5345,230,12.47,1,0,,closed
EDGE-073057,FUSE-XFMR-035979,XFMR-035979,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.214,1131.0,0.6382,0.4853,0.5345,230,12.47,1,0,,closed
EDGE-073058,JCT-FDR-0102-006,FUSE-XFMR-035980,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.039,208.3,1.4054,0.5616,1.007,100,12.47,3,1,,closed
EDGE-073059,FUSE-XFMR-035980,XFMR-035980,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.224,1180.3,1.4301,0.4712,1.007,100,12.47,3,1,,closed
EDGE-073060,JCT-FDR-0102-006,FUSE-XFMR-035981,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.04,213.0,1.4951,0.5571,1.007,100,12.47,1,0,,closed
EDGE-073061,FUSE-XFMR-035981,XFMR-035981,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.229,1207.3,1.5543,0.5511,1.007,100,12.47,1,0,,closed
EDGE-073062,JCT-FDR-0102-006,FUSE-XFMR-035982,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.042,221.0,0.3179,0.4541,0.3655,340,12.47,1,1,,closed
EDGE-073063,FUSE-XFMR-035982,XFMR-035982,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.237,1252.2,0.2754,0.472,0.3655,340,12.47,1,1,,closed
EDGE-073064,JCT-FDR-0102-006,FUSE-XFMR-035983,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.044,232.1,0.8116,0.5098,0.6985,150,12.47,2,1,,closed
EDGE-073065,FUSE-XFMR-035983,XFMR-035983,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.249,1315.0,0.8996,0.5395,0.6985,150,12.47,2,1,,closed
EDGE-073066,JCT-FDR-0102-006,FUSE-XFMR-035984,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.046,241.6,1.5136,0.4832,1.007,100,12.47,2,1,,closed
EDGE-073067,FUSE-XFMR-035984,XFMR-035984,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.259,1368.8,1.3749,0.5187,1.007,100,12.47,2,1,,closed
EDGE-073068,JCT-FDR-0102-006,FUSE-XFMR-035985,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.047,249.5,0.5893,0.4941,0.5345,230,12.47,2,1,,closed
EDGE-073069,FUSE-XFMR-035985,XFMR-035985,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.268,1413.7,0.5681,0.4475,0.5345,230,12.47,2,1,,closed
EDGE-073070,JCT-FDR-0102-006,FUSE-XFMR-035986,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.049,257.4,0.9535,0.5503,0.6985,150,12.47,2,1,,closed
EDGE-073071,FUSE-XFMR-035986,XFMR-035986,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.276,1458.6,0.8678,0.5453,0.6985,150,12.47,2,1,,closed
EDGE-073072,JCT-FDR-0102-006,FUSE-XFMR-035987,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.05,265.3,1.5989,0.5191,1.007,100,12.47,2,1,,closed
EDGE-073073,FUSE-XFMR-035987,XFMR-035987,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.285,1503.5,1.6369,0.4635,1.007,100,12.47,2,1,,closed
EDGE-073074,JCT-FDR-0102-006,FUSE-XFMR-035988,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.051,270.1,1.472,0.4649,1.007,100,12.47,1,1,,closed
EDGE-073075,FUSE-XFMR-035988,XFMR-035988,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.29,1530.4,1.5134,0.4867,1.007,100,12.47,1,1,,closed
EDGE-073076,JCT-FDR-0102-006,FUSE-XFMR-035989,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.053,282.0,0.8093,0.5278,0.6985,150,12.47,1,1,,closed
EDGE-073077,FUSE-XFMR-035989,XFMR-035989,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.303,1597.7,0.9376,0.4842,0.6985,150,12.47,1,1,,closed
EDGE-073078,JCT-FDR-0102-006,FUSE-XFMR-035990,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.055,288.3,0.3172,0.4436,0.3655,340,12.47,1,0,,closed
EDGE-073079,FUSE-XFMR-035990,XFMR-035990,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.309,1633.6,0.3255,0.4279,0.3655,340,12.47,1,0,,closed
EDGE-073080,JCT-FDR-0102-006,FUSE-XFMR-035991,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.056,297.0,0.8843,0.5088,0.6985,150,12.47,2,1,,closed
EDGE-073081,FUSE-XFMR-035991,XFMR-035991,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.319,1683.0,0.8756,0.5228,0.6985,150,12.47,2,1,,closed
EDGE-073082,JCT-FDR-0102-006,FUSE-XFMR-035992,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.057,302.5,0.876,0.5333,0.6985,150,12.47,2,1,,closed
EDGE-073083,FUSE-XFMR-035992,XFMR-035992,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.325,1714.4,0.946,0.515,0.6985,150,12.47,2,1,,closed
EDGE-073084,JCT-FDR-0102-006,FUSE-XFMR-035993,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.059,311.3,0.8121,0.4878,0.6985,150,12.47,2,1,,closed
EDGE-073085,FUSE-XFMR-035993,XFMR-035993,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.334,1763.8,0.9251,0.4895,0.6985,150,12.47,2,1,,closed
EDGE-073086,JCT-FDR-0102-006,FUSE-XFMR-035994,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.06,317.6,1.5897,0.4968,1.007,100,12.47,3,1,,closed
EDGE-073087,FUSE-XFMR-035994,XFMR-035994,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.341,1799.7,1.5222,0.4983,1.007,100,12.47,3,1,,closed
EDGE-073088,JCT-FDR-0102-006,FUSE-XFMR-035995,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.062,325.5,0.6189,0.5124,0.5345,230,12.47,2,1,,closed
EDGE-073089,FUSE-XFMR-035995,XFMR-035995,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.349,1844.6,0.5677,0.4524,0.5345,230,12.47,2,1,,closed
EDGE-073090,JCT-FDR-0102-006,FUSE-XFMR-035996,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.063,335.0,0.307,0.4153,0.3655,340,12.47,1,1,,closed
EDGE-073091,FUSE-XFMR-035996,XFMR-035996,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.36,1898.4,0.2741,0.396,0.3655,340,12.47,1,1,,closed
EDGE-073092,JCT-FDR-0102-006,FUSE-XFMR-035997,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.065,342.1,0.8512,0.5107,0.6985,150,12.47,2,1,,closed
EDGE-073093,FUSE-XFMR-035997,XFMR-035997,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.367,1938.8,0.8404,0.5498,0.6985,150,12.47,2,1,,closed
EDGE-073094,JCT-FDR-0102-006,FUSE-XFMR-035998,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.067,351.6,0.9324,0.5238,0.6985,150,12.47,2,1,,closed
EDGE-073095,FUSE-XFMR-035998,XFMR-035998,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.377,1992.7,0.9844,0.4712,0.6985,150,12.47,2,1,,closed
EDGE-073096,JCT-FDR-0102-006,FUSE-XFMR-035999,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.069,362.7,0.2917,0.4293,0.3655,340,12.47,1,1,,closed
EDGE-073097,FUSE-XFMR-035999,XFMR-035999,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.389,2055.5,0.3042,0.4144,0.3655,340,12.47,1,1,,closed
EDGE-073098,JCT-FDR-0102-006,FUSE-XFMR-036000,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.07,370.7,1.3878,0.462,1.007,100,12.47,2,0,,closed
EDGE-073099,FUSE-XFMR-036000,XFMR-036000,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.398,2100.4,1.5607,0.5081,1.007,100,12.47,2,0,,closed
EDGE-073100,JCT-FDR-0102-006,FUSE-XFMR-036001,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.071,377.0,0.2772,0.4263,0.3655,340,12.47,2,1,,closed
EDGE-073101,FUSE-XFMR-036001,XFMR-036001,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.405,2136.3,0.2998,0.3984,0.3655,340,12.47,2,1,,closed
EDGE-073102,JCT-FDR-0102-006,FUSE-XFMR-036002,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.073,383.3,0.6047,0.467,0.5345,230,12.47,3,1,,closed
EDGE-073103,FUSE-XFMR-036002,XFMR-036002,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.411,2172.2,0.607,0.4857,0.5345,230,12.47,3,1,,closed
EDGE-073104,JCT-FDR-0102-006,FUSE-XFMR-036003,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.074,390.5,1.625,0.5044,1.007,100,12.47,2,0,,closed
EDGE-073105,FUSE-XFMR-036003,XFMR-036003,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.419,2212.6,1.3585,0.536,1.007,100,12.47,2,0,,closed
EDGE-073106,JCT-FDR-0102-006,FUSE-XFMR-036004,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.076,401.5,1.6326,0.5191,1.007,100,12.47,2,0,,closed
EDGE-073107,FUSE-XFMR-036004,XFMR-036004,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.431,2275.4,1.3986,0.4643,1.007,100,12.47,2,0,,closed
EDGE-073108,JCT-FDR-0102-006,FUSE-XFMR-036005,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.077,406.3,0.2814,0.4743,0.3655,340,12.47,2,1,,closed
EDGE-073109,FUSE-XFMR-036005,XFMR-036005,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.436,2302.3,0.3234,0.4346,0.3655,340,12.47,2,1,,closed
EDGE-073110,JCT-FDR-0102-006,FUSE-XFMR-036006,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.079,419.0,0.819,0.5019,0.6985,150,12.47,2,1,,closed
EDGE-073111,FUSE-XFMR-036006,XFMR-036006,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.45,2374.2,0.8462,0.5047,0.6985,150,12.47,2,1,,closed
EDGE-073112,JCT-FDR-0102-006,FUSE-XFMR-036007,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.081,426.1,0.8432,0.453,0.6985,150,12.47,2,0,,closed
EDGE-073113,FUSE-XFMR-036007,XFMR-036007,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.457,2414.5,0.8605,0.5247,0.6985,150,12.47,2,0,,closed
EDGE-073114,JCT-FDR-0102-006,FUSE-XFMR-036008,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.082,434.8,1.4883,0.5037,1.007,100,12.47,3,1,,closed
EDGE-073115,FUSE-XFMR-036008,XFMR-036008,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.467,2463.9,1.3675,0.4826,1.007,100,12.47,3,1,,closed
EDGE-073116,JCT-FDR-0102-006,FUSE-XFMR-036009,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.084,441.1,0.9026,0.5276,0.6985,150,12.47,1,1,,closed
EDGE-073117,FUSE-XFMR-036009,XFMR-036009,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.473,2499.8,0.9624,0.4628,0.6985,150,12.47,1,1,,closed
EDGE-073118,JCT-FDR-0102-006,FUSE-XFMR-036010,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.085,449.1,0.273,0.4072,0.3655,340,12.47,1,1,,closed
EDGE-073119,FUSE-XFMR-036010,XFMR-036010,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.482,2544.7,0.3078,0.4112,0.3655,340,12.47,1,1,,closed
EDGE-073120,JCT-FDR-0102-006,FUSE-XFMR-036011,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.086,455.4,0.2858,0.4039,0.3655,340,12.47,1,1,,closed
EDGE-073121,FUSE-XFMR-036011,XFMR-036011,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.489,2580.6,0.2745,0.4502,0.3655,340,12.47,1,1,,closed
EDGE-073122,JCT-FDR-0102-006,FUSE-XFMR-036012,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.088,464.1,0.6036,0.4912,0.5345,230,12.47,2,1,,closed
EDGE-073123,FUSE-XFMR-036012,XFMR-036012,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.498,2630.0,0.6216,0.5199,0.5345,230,12.47,2,1,,closed
EDGE-073124,JCT-FDR-0102-006,FUSE-XFMR-036013,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.09,472.8,1.518,0.5253,1.007,100,12.47,1,1,,closed
EDGE-073125,FUSE-XFMR-036013,XFMR-036013,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.507,2679.3,1.4511,0.4819,1.007,100,12.47,1,1,,closed
EDGE-073126,JCT-FDR-0102-006,FUSE-XFMR-036014,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.091,479.2,0.8866,0.4613,0.6985,150,12.47,1,1,,closed
EDGE-073127,FUSE-XFMR-036014,XFMR-036014,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.514,2715.2,0.8461,0.5321,0.6985,150,12.47,1,1,,closed
EDGE-073128,JCT-FDR-0102-006,FUSE-XFMR-036015,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.092,487.1,0.2968,0.4369,0.3655,340,12.47,2,1,,closed
EDGE-073129,FUSE-XFMR-036015,XFMR-036015,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.523,2760.1,0.2707,0.4078,0.3655,340,12.47,2,1,,closed
EDGE-073130,JCT-FDR-0102-006,FUSE-XFMR-036016,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.094,497.4,0.888,0.5101,0.6985,150,12.47,1,1,,closed
EDGE-073131,FUSE-XFMR-036016,XFMR-036016,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.534,2818.5,0.9807,0.4607,0.6985,150,12.47,1,1,,closed
EDGE-073132,JCT-FDR-0102-006,FUSE-XFMR-036017,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.096,506.1,0.2949,0.4015,0.3655,340,12.47,1,1,,closed
EDGE-073133,FUSE-XFMR-036017,XFMR-036017,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.543,2867.8,0.3111,0.4178,0.3655,340,12.47,1,1,,closed
EDGE-073134,JCT-FDR-0102-006,FUSE-XFMR-036018,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.098,516.4,0.3265,0.4274,0.3655,340,12.47,1,1,,closed
EDGE-073135,FUSE-XFMR-036018,XFMR-036018,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.554,2926.2,0.3208,0.4025,0.3655,340,12.47,1,1,,closed
EDGE-073136,JCT-FDR-0102-006,FUSE-XFMR-036019,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.099,522.7,1.5633,0.5458,1.007,100,12.47,1,0,,closed
EDGE-073137,FUSE-XFMR-036019,XFMR-036019,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.561,2962.1,1.3756,0.5032,1.007,100,12.47,1,0,,closed
EDGE-073138,JCT-FDR-0102-006,FUSE-XFMR-036020,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.1,529.8,1.5679,0.534,1.007,100,12.47,2,1,,closed
EDGE-073139,FUSE-XFMR-036020,XFMR-036020,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.569,3002.5,1.6484,0.5302,1.007,100,12.47,2,1,,closed
EDGE-073140,JCT-FDR-0102-006,FUSE-XFMR-036021,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.102,538.6,1.4364,0.482,1.007,100,12.47,2,1,,closed
EDGE-073141,FUSE-XFMR-036021,XFMR-036021,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.578,3051.8,1.5227,0.5295,1.007,100,12.47,2,1,,closed
EDGE-073142,JCT-FDR-0102-006,FUSE-XFMR-036022,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.103,544.9,1.4603,0.4607,1.007,100,12.47,2,1,,closed
EDGE-073143,FUSE-XFMR-036022,XFMR-036022,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.585,3087.7,1.5988,0.4872,1.007,100,12.47,2,1,,closed
EDGE-073144,JCT-FDR-0102-006,JCT-FDR-0102-007,FDR-0102,SUB-023,primary_overhead,4/0 AL,ABC,0.59,3115.2,0.2854,0.466,0.3801,340,12.47,3,1,,closed
EDGE-073145,JCT-FDR-0102-007,FUSE-XFMR-036023,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.002,10.3,0.908,0.5178,0.6985,150,12.47,2,1,,closed
EDGE-073146,FUSE-XFMR-036023,XFMR-036023,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.011,58.3,0.9418,0.4528,0.6985,150,12.47,2,1,,closed
EDGE-073147,JCT-FDR-0102-007,FUSE-XFMR-036024,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.001,4.0,0.3001,0.4194,0.3655,340,12.47,2,1,,closed
EDGE-073148,FUSE-XFMR-036024,XFMR-036024,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.004,22.4,0.2835,0.4031,0.3655,340,12.47,2,1,,closed
EDGE-073149,JCT-FDR-0102-007,FUSE-XFMR-036025,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.003,13.5,0.3225,0.4065,0.3655,340,12.47,1,1,,closed
EDGE-073150,FUSE-XFMR-036025,XFMR-036025,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.014,76.3,0.2843,0.4534,0.3655,340,12.47,1,1,,closed
EDGE-073151,JCT-FDR-0102-007,FUSE-XFMR-036026,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.004,21.4,0.275,0.4119,0.3655,340,12.47,2,1,,closed
EDGE-073152,FUSE-XFMR-036026,XFMR-036026,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.023,121.2,0.3138,0.4448,0.3655,340,12.47,2,1,,closed
EDGE-073153,JCT-FDR-0102-007,FUSE-XFMR-036027,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.006,30.9,0.808,0.5434,0.6985,150,12.47,2,1,,closed
EDGE-073154,FUSE-XFMR-036027,XFMR-036027,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.033,175.0,0.9653,0.4734,0.6985,150,12.47,2,1,,closed
EDGE-073155,JCT-FDR-0102-007,FUSE-XFMR-036028,FDR-0102,SUB-023,lateral_underground,1/0 AL,AB,0.007,39.6,0.5387,0.4821,0.5345,230,12.47,2,0,,closed
EDGE-073156,FUSE-XFMR-036028,XFMR-036028,FDR-0102,SUB-023,lateral_underground,1/0 AL,AB,0.043,224.4,0.6127,0.4427,0.5345,230,12.47,2,0,,closed
EDGE-073157,JCT-FDR-0102-007,FUSE-XFMR-036029,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.009,45.1,0.3163,0.448,0.3655,340,12.47,1,1,,closed
EDGE-073158,FUSE-XFMR-036029,XFMR-036029,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.048,255.8,0.2897,0.4023,0.3655,340,12.47,1,1,,closed
EDGE-073159,JCT-FDR-0102-007,FUSE-XFMR-036030,FDR-0102,SUB-023,lateral_underground,#2 ACSR,A,0.01,54.6,0.9699,0.4796,0.6985,150,12.47,1,0,,closed
EDGE-073160,FUSE-XFMR-036030,XFMR-036030,FDR-0102,SUB-023,lateral_underground,#2 ACSR,A,0.059,309.7,0.8697,0.543,0.6985,150,12.47,1,0,,closed
EDGE-073161,JCT-FDR-0102-007,FUSE-XFMR-036031,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.011,60.2,0.3143,0.4196,0.3655,340,12.47,2,1,,closed
EDGE-073162,FUSE-XFMR-036031,XFMR-036031,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.065,341.1,0.3097,0.4056,0.3655,340,12.47,2,1,,closed
EDGE-073163,JCT-FDR-0102-007,FUSE-XFMR-036032,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.013,68.9,0.5959,0.5193,0.5345,230,12.47,2,1,,closed
EDGE-073164,FUSE-XFMR-036032,XFMR-036032,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.074,390.5,0.5625,0.5104,0.5345,230,12.47,2,1,,closed
EDGE-073165,JCT-FDR-0102-007,FUSE-XFMR-036033,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.015,76.8,0.9285,0.4834,0.6985,150,12.47,3,1,,closed
EDGE-073166,FUSE-XFMR-036033,XFMR-036033,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.082,435.3,0.9501,0.4991,0.6985,150,12.47,3,1,,closed
EDGE-073167,JCT-FDR-0102-007,FUSE-XFMR-036034,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.016,85.5,0.8761,0.5189,0.6985,150,12.47,2,1,,closed
EDGE-073168,FUSE-XFMR-036034,XFMR-036034,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.092,484.7,0.9775,0.4687,0.6985,150,12.47,2,1,,closed
EDGE-073169,JCT-FDR-0102-007,FUSE-XFMR-036035,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.018,95.8,0.8712,0.4899,0.6985,150,12.47,3,1,,closed
EDGE-073170,FUSE-XFMR-036035,XFMR-036035,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.103,543.0,0.9728,0.4523,0.6985,150,12.47,3,1,,closed
EDGE-073171,JCT-FDR-0102-007,FUSE-XFMR-036036,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.02,105.3,0.5521,0.4568,0.5345,230,12.47,2,0,,closed
EDGE-073172,FUSE-XFMR-036036,XFMR-036036,FDR-0102,SUB-023,lateral_underground,1/0 AL,BC,0.113,596.9,0.6483,0.5158,0.5345,230,12.47,2,0,,closed
EDGE-073173,JCT-FDR-0102-007,FUSE-XFMR-036037,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AC,0.021,111.7,0.8824,0.5299,0.6985,150,12.47,2,0,,closed
EDGE-073174,FUSE-XFMR-036037,XFMR-036037,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AC,0.12,632.8,0.8805,0.4855,0.6985,150,12.47,2,0,,closed
EDGE-073175,JCT-FDR-0102-007,FUSE-XFMR-036038,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.023,119.6,1.4085,0.5367,1.007,100,12.47,3,1,,closed
EDGE-073176,FUSE-XFMR-036038,XFMR-036038,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.128,677.7,1.6179,0.4765,1.007,100,12.47,3,1,,closed
EDGE-073177,JCT-FDR-0102-007,FUSE-XFMR-036039,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.024,125.9,0.3252,0.4453,0.3655,340,12.47,1,1,,closed
EDGE-073178,FUSE-XFMR-036039,XFMR-036039,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.135,713.6,0.2834,0.4618,0.3655,340,12.47,1,1,,closed
EDGE-073179,JCT-FDR-0102-007,FUSE-XFMR-036040,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.026,134.6,1.5514,0.5417,1.007,100,12.47,2,1,,closed
