edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-073180,FUSE-XFMR-036040,XFMR-036040,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.145,763.0,1.4603,0.5546,1.007,100,12.47,2,1,,closed
EDGE-073181,JCT-FDR-0102-007,FUSE-XFMR-036041,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.027,143.4,0.3109,0.4403,0.3655,340,12.47,2,1,,closed
EDGE-073182,FUSE-XFMR-036041,XFMR-036041,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.154,812.3,0.2855,0.4769,0.3655,340,12.47,2,1,,closed
EDGE-073183,JCT-FDR-0102-007,FUSE-XFMR-036042,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.029,152.1,1.4577,0.4903,1.007,100,12.47,2,1,,closed
EDGE-073184,FUSE-XFMR-036042,XFMR-036042,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.163,861.7,1.5354,0.5466,1.007,100,12.47,2,1,,closed
EDGE-073185,JCT-FDR-0102-007,FUSE-XFMR-036043,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.031,161.6,1.5608,0.5191,1.007,100,12.47,1,1,,closed
EDGE-073186,FUSE-XFMR-036043,XFMR-036043,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.173,915.6,1.6267,0.4962,1.007,100,12.47,1,1,,closed
EDGE-073187,JCT-FDR-0102-007,FUSE-XFMR-036044,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.032,169.5,0.5565,0.4535,0.5345,230,12.47,1,1,,closed
EDGE-073188,FUSE-XFMR-036044,XFMR-036044,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.182,960.4,0.548,0.4342,0.5345,230,12.47,1,1,,closed
EDGE-073189,JCT-FDR-0102-007,FUSE-XFMR-036045,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.034,178.2,0.5859,0.435,0.5345,230,12.47,1,1,,closed
EDGE-073190,FUSE-XFMR-036045,XFMR-036045,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.191,1009.8,0.5596,0.4842,0.5345,230,12.47,1,1,,closed
EDGE-073191,JCT-FDR-0102-007,FUSE-XFMR-036046,FDR-0102,SUB-023,lateral_underground,#2 ACSR,A,0.035,184.5,0.8696,0.5491,0.6985,150,12.47,1,0,,closed
EDGE-073192,FUSE-XFMR-036046,XFMR-036046,FDR-0102,SUB-023,lateral_underground,#2 ACSR,A,0.198,1045.7,0.8642,0.5443,0.6985,150,12.47,1,0,,closed
EDGE-073193,JCT-FDR-0102-007,FUSE-XFMR-036047,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.036,190.1,0.9478,0.5164,0.6985,150,12.47,2,1,,closed
EDGE-073194,FUSE-XFMR-036047,XFMR-036047,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.204,1077.1,0.899,0.5364,0.6985,150,12.47,2,1,,closed
EDGE-073195,JCT-FDR-0102-007,FUSE-XFMR-036048,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.038,199.6,0.2997,0.4157,0.3655,340,12.47,1,1,,closed
EDGE-073196,FUSE-XFMR-036048,XFMR-036048,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.214,1131.0,0.32,0.4423,0.3655,340,12.47,1,1,,closed
EDGE-073197,JCT-FDR-0102-007,FUSE-XFMR-036049,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.039,206.7,0.2785,0.3974,0.3655,340,12.47,2,1,,closed
EDGE-073198,FUSE-XFMR-036049,XFMR-036049,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.222,1171.4,0.2679,0.4002,0.3655,340,12.47,2,1,,closed
EDGE-073199,JCT-FDR-0102-007,FUSE-XFMR-036050,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.041,217.0,0.9165,0.4989,0.6985,150,12.47,1,1,,closed
EDGE-073200,FUSE-XFMR-036050,XFMR-036050,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.233,1229.7,0.9758,0.5419,0.6985,150,12.47,1,1,,closed
EDGE-073201,JCT-FDR-0102-007,FUSE-XFMR-036051,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.042,223.3,0.5466,0.4587,0.5345,230,12.47,1,1,,closed
EDGE-073202,FUSE-XFMR-036051,XFMR-036051,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.24,1265.6,0.6437,0.4604,0.5345,230,12.47,1,1,,closed
EDGE-073203,JCT-FDR-0102-007,FUSE-XFMR-036052,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.044,230.5,0.8671,0.5006,0.6985,150,12.47,2,0,,closed
EDGE-073204,FUSE-XFMR-036052,XFMR-036052,FDR-0102,SUB-023,lateral_underground,#2 ACSR,AB,0.247,1306.0,0.9556,0.4933,0.6985,150,12.47,2,0,,closed
EDGE-073205,JCT-FDR-0102-007,FUSE-XFMR-036053,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.046,242.4,0.5652,0.4772,0.5345,230,12.47,2,1,,closed
EDGE-073206,FUSE-XFMR-036053,XFMR-036053,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.26,1373.3,0.601,0.4605,0.5345,230,12.47,2,1,,closed
EDGE-073207,JCT-FDR-0102-007,FUSE-XFMR-036054,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.047,249.5,0.2785,0.3946,0.3655,340,12.47,1,1,,closed
EDGE-073208,FUSE-XFMR-036054,XFMR-036054,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.268,1413.7,0.2909,0.4205,0.3655,340,12.47,1,1,,closed
EDGE-073209,JCT-FDR-0102-007,FUSE-XFMR-036055,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.048,255.0,0.8831,0.4983,0.6985,150,12.47,1,1,,closed
EDGE-073210,FUSE-XFMR-036055,XFMR-036055,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.274,1445.1,0.8111,0.4869,0.6985,150,12.47,1,1,,closed
EDGE-073211,JCT-FDR-0102-007,FUSE-XFMR-036056,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.05,265.3,0.9144,0.4751,0.6985,150,12.47,2,1,,closed
EDGE-073212,FUSE-XFMR-036056,XFMR-036056,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.285,1503.5,0.8622,0.5259,0.6985,150,12.47,2,1,,closed
EDGE-073213,JCT-FDR-0102-007,FUSE-XFMR-036057,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.052,273.2,1.5674,0.4641,1.007,100,12.47,2,1,,closed
EDGE-073214,FUSE-XFMR-036057,XFMR-036057,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.293,1548.4,1.539,0.5006,1.007,100,12.47,2,1,,closed
EDGE-073215,JCT-FDR-0102-007,FUSE-XFMR-036058,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.053,281.2,1.5595,0.5499,1.007,100,12.47,1,1,,closed
EDGE-073216,FUSE-XFMR-036058,XFMR-036058,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.302,1593.2,1.4338,0.4641,1.007,100,12.47,1,1,,closed
EDGE-073217,JCT-FDR-0102-007,FUSE-XFMR-036059,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.055,289.9,0.6188,0.5179,0.5345,230,12.47,1,1,,closed
EDGE-073218,FUSE-XFMR-036059,XFMR-036059,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.311,1642.6,0.5632,0.4999,0.5345,230,12.47,1,1,,closed
EDGE-073219,JCT-FDR-0102-007,FUSE-XFMR-036060,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.056,297.0,0.5853,0.4603,0.5345,230,12.47,1,1,,closed
EDGE-073220,FUSE-XFMR-036060,XFMR-036060,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.319,1683.0,0.5836,0.4549,0.5345,230,12.47,1,1,,closed
EDGE-073221,JCT-FDR-0102-007,FUSE-XFMR-036061,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.058,306.5,0.2865,0.4301,0.3655,340,12.47,1,1,,closed
EDGE-073222,FUSE-XFMR-036061,XFMR-036061,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.329,1736.9,0.3031,0.4515,0.3655,340,12.47,1,1,,closed
EDGE-073223,JCT-FDR-0102-007,FUSE-XFMR-036062,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.059,312.0,0.599,0.4455,0.5345,230,12.47,2,1,,closed
EDGE-073224,FUSE-XFMR-036062,XFMR-036062,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.335,1768.3,0.5639,0.4308,0.5345,230,12.47,2,1,,closed
EDGE-073225,JCT-FDR-0102-007,FUSE-XFMR-036063,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.061,322.3,0.5859,0.4621,0.5345,230,12.47,2,1,,closed
EDGE-073226,FUSE-XFMR-036063,XFMR-036063,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.346,1826.6,0.5334,0.442,0.5345,230,12.47,2,1,,closed
EDGE-073227,JCT-FDR-0102-007,FUSE-XFMR-036064,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.063,330.3,0.3014,0.4485,0.3655,340,12.47,1,1,,closed
EDGE-073228,FUSE-XFMR-036064,XFMR-036064,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.354,1871.5,0.2908,0.4341,0.3655,340,12.47,1,1,,closed
EDGE-073229,JCT-FDR-0102-007,FUSE-XFMR-036065,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.064,338.2,0.6133,0.4869,0.5345,230,12.47,1,1,,closed
EDGE-073230,FUSE-XFMR-036065,XFMR-036065,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.363,1916.4,0.6324,0.4545,0.5345,230,12.47,1,1,,closed
EDGE-073231,JCT-FDR-0102-007,FUSE-XFMR-036066,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.065,342.9,0.2717,0.4012,0.3655,340,12.47,1,0,,closed
EDGE-073232,FUSE-XFMR-036066,XFMR-036066,FDR-0102,SUB-023,lateral_underground,4/0 AL,B,0.368,1943.3,0.3151,0.392,0.3655,340,12.47,1,0,,closed
EDGE-073233,JCT-FDR-0102-007,FUSE-XFMR-036067,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.067,351.6,0.3227,0.4656,0.3655,340,12.47,1,1,,closed
EDGE-073234,FUSE-XFMR-036067,XFMR-036067,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.377,1992.7,0.3084,0.4267,0.3655,340,12.47,1,1,,closed
EDGE-073235,JCT-FDR-0102-007,FUSE-XFMR-036068,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.069,362.7,0.8297,0.5379,0.6985,150,12.47,2,1,,closed
EDGE-073236,FUSE-XFMR-036068,XFMR-036068,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AB,0.389,2055.5,0.8216,0.5499,0.6985,150,12.47,2,1,,closed
EDGE-073237,JCT-FDR-0102-007,FUSE-XFMR-036069,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.07,368.3,0.9602,0.5376,0.6985,150,12.47,1,1,,closed
EDGE-073238,FUSE-XFMR-036069,XFMR-036069,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.395,2086.9,0.8905,0.4959,0.6985,150,12.47,1,1,,closed
EDGE-073239,JCT-FDR-0102-007,FUSE-XFMR-036070,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.072,377.8,0.9834,0.4528,0.6985,150,12.47,3,1,,closed
EDGE-073240,FUSE-XFMR-036070,XFMR-036070,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,ABC,0.405,2140.8,0.8421,0.5161,0.6985,150,12.47,3,1,,closed
EDGE-073241,JCT-FDR-0102-007,FUSE-XFMR-036071,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.073,384.1,1.375,0.5125,1.007,100,12.47,3,0,,closed
EDGE-073242,FUSE-XFMR-036071,XFMR-036071,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.412,2176.7,1.4943,0.5495,1.007,100,12.47,3,0,,closed
EDGE-073243,JCT-FDR-0102-007,FUSE-XFMR-036072,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.075,396.0,0.3079,0.4729,0.3655,340,12.47,2,1,,closed
EDGE-073244,FUSE-XFMR-036072,XFMR-036072,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.425,2244.0,0.3119,0.4363,0.3655,340,12.47,2,1,,closed
EDGE-073245,JCT-FDR-0102-007,FUSE-XFMR-036073,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.076,401.5,0.3125,0.4511,0.3655,340,12.47,1,1,,closed
EDGE-073246,FUSE-XFMR-036073,XFMR-036073,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.431,2275.4,0.314,0.4207,0.3655,340,12.47,1,1,,closed
EDGE-073247,JCT-FDR-0102-007,FUSE-XFMR-036074,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.077,408.7,1.3829,0.5581,1.007,100,12.47,3,1,,closed
EDGE-073248,FUSE-XFMR-036074,XFMR-036074,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.439,2315.8,1.4789,0.5391,1.007,100,12.47,3,1,,closed
EDGE-073249,JCT-FDR-0102-007,FUSE-XFMR-036075,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.08,419.8,1.6426,0.5549,1.007,100,12.47,2,1,,closed
EDGE-073250,FUSE-XFMR-036075,XFMR-036075,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.451,2378.6,1.5894,0.5061,1.007,100,12.47,2,1,,closed
EDGE-073251,JCT-FDR-0102-007,FUSE-XFMR-036076,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.08,423.7,0.2759,0.4653,0.3655,340,12.47,2,1,,closed
EDGE-073252,FUSE-XFMR-036076,XFMR-036076,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.455,2401.1,0.2854,0.4037,0.3655,340,12.47,2,1,,closed
EDGE-073253,JCT-FDR-0102-007,FUSE-XFMR-036077,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.083,436.4,0.3003,0.4413,0.3655,340,12.47,1,1,,closed
EDGE-073254,FUSE-XFMR-036077,XFMR-036077,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.468,2472.9,0.3125,0.4431,0.3655,340,12.47,1,1,,closed
EDGE-073255,JCT-FDR-0102-007,FUSE-XFMR-036078,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.084,444.3,0.5335,0.4321,0.5345,230,12.47,2,1,,closed
EDGE-073256,FUSE-XFMR-036078,XFMR-036078,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.477,2517.8,0.6487,0.4864,0.5345,230,12.47,2,1,,closed
EDGE-073257,JCT-FDR-0102-007,FUSE-XFMR-036079,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.085,451.4,0.6449,0.5066,0.5345,230,12.47,3,1,,closed
EDGE-073258,FUSE-XFMR-036079,XFMR-036079,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.484,2558.2,0.5683,0.4804,0.5345,230,12.47,3,1,,closed
EDGE-073259,JCT-FDR-0102-007,FUSE-XFMR-036080,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.087,458.6,0.2983,0.402,0.3655,340,12.47,2,1,,closed
EDGE-073260,FUSE-XFMR-036080,XFMR-036080,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AB,0.492,2598.6,0.2902,0.4375,0.3655,340,12.47,2,1,,closed
EDGE-073261,JCT-FDR-0102-007,FUSE-XFMR-036081,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.089,468.9,1.5403,0.4631,1.007,100,12.47,3,1,,closed
EDGE-073262,FUSE-XFMR-036081,XFMR-036081,FDR-0102,SUB-023,lateral_overhead,#4 CU,ABC,0.503,2656.9,1.4407,0.5039,1.007,100,12.47,3,1,,closed
EDGE-073263,JCT-FDR-0102-007,FUSE-XFMR-036082,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.09,476.0,1.5869,0.4876,1.007,100,12.47,1,1,,closed
EDGE-073264,FUSE-XFMR-036082,XFMR-036082,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.511,2697.3,1.5937,0.4709,1.007,100,12.47,1,1,,closed
EDGE-073265,JCT-FDR-0102-007,FUSE-XFMR-036083,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.092,484.7,0.5492,0.4345,0.5345,230,12.47,1,1,,closed
EDGE-073266,FUSE-XFMR-036083,XFMR-036083,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.52,2746.7,0.6466,0.4469,0.5345,230,12.47,1,1,,closed
EDGE-073267,JCT-FDR-0102-007,FUSE-XFMR-036084,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.093,490.2,1.528,0.5199,1.007,100,12.47,1,1,,closed
EDGE-073268,FUSE-XFMR-036084,XFMR-036084,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.526,2778.1,1.625,0.5481,1.007,100,12.47,1,1,,closed
EDGE-073269,JCT-FDR-0102-007,FUSE-XFMR-036085,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.095,500.5,0.5756,0.481,0.5345,230,12.47,2,1,,closed
EDGE-073270,FUSE-XFMR-036085,XFMR-036085,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.537,2836.4,0.6343,0.4896,0.5345,230,12.47,2,1,,closed
EDGE-073271,JCT-FDR-0102-007,FUSE-XFMR-036086,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.096,505.3,1.5724,0.4893,1.007,100,12.47,1,0,,closed
EDGE-073272,FUSE-XFMR-036086,XFMR-036086,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.542,2863.3,1.4904,0.5282,1.007,100,12.47,1,0,,closed
EDGE-073273,JCT-FDR-0102-007,FUSE-XFMR-036087,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.098,515.6,1.4575,0.5433,1.007,100,12.47,2,0,,closed
EDGE-073274,FUSE-XFMR-036087,XFMR-036087,FDR-0102,SUB-023,lateral_underground,#4 CU,BC,0.553,2921.7,1.5773,0.5597,1.007,100,12.47,2,0,,closed
EDGE-073275,JCT-FDR-0102-007,FUSE-XFMR-036088,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.099,524.3,0.2684,0.4704,0.3655,340,12.47,2,1,,closed
EDGE-073276,FUSE-XFMR-036088,XFMR-036088,FDR-0102,SUB-023,lateral_overhead,4/0 AL,BC,0.563,2971.1,0.2695,0.3953,0.3655,340,12.47,2,1,,closed
EDGE-073277,JCT-FDR-0102-007,FUSE-XFMR-036089,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.101,531.4,0.9158,0.4561,0.6985,150,12.47,1,1,,closed
EDGE-073278,FUSE-XFMR-036089,XFMR-036089,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.57,3011.4,0.9481,0.5106,0.6985,150,12.47,1,1,,closed
EDGE-073279,JCT-FDR-0102-007,FUSE-XFMR-036090,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.102,540.1,0.9736,0.4851,0.6985,150,12.47,1,1,,closed
EDGE-073280,FUSE-XFMR-036090,XFMR-036090,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.58,3060.8,0.8698,0.5373,0.6985,150,12.47,1,1,,closed
EDGE-073281,JCT-FDR-0102-007,FUSE-XFMR-036091,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.103,544.1,1.6377,0.5097,1.007,100,12.47,1,0,,closed
EDGE-073282,FUSE-XFMR-036091,XFMR-036091,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.584,3083.3,1.4432,0.4922,1.007,100,12.47,1,0,,closed
EDGE-073283,JCT-FDR-0102-007,JCT-FDR-0102-008,FDR-0102,SUB-023,primary_underground,4/0 AL,ABC,0.58,3062.4,0.273,0.415,0.3666,340,12.47,3,0,,closed
EDGE-073284,JCT-FDR-0102-008,FUSE-XFMR-036092,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.001,5.5,0.5784,0.4417,0.5345,230,12.47,1,1,,closed
EDGE-073285,FUSE-XFMR-036092,XFMR-036092,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.006,31.4,0.5857,0.4603,0.5345,230,12.47,1,1,,closed
EDGE-073286,JCT-FDR-0102-008,FUSE-XFMR-036093,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.002,9.5,0.614,0.5111,0.5345,230,12.47,2,1,,closed
EDGE-073287,FUSE-XFMR-036093,XFMR-036093,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.01,53.9,0.5982,0.4674,0.5345,230,12.47,2,1,,closed
EDGE-073288,JCT-FDR-0102-008,FUSE-XFMR-036094,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.004,20.6,0.2918,0.4509,0.3655,340,12.47,1,0,,closed
EDGE-073289,FUSE-XFMR-036094,XFMR-036094,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.022,116.7,0.3085,0.4054,0.3655,340,12.47,1,0,,closed
EDGE-073290,JCT-FDR-0102-008,FUSE-XFMR-036095,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.005,28.5,0.2893,0.4387,0.3655,340,12.47,1,0,,closed
EDGE-073291,FUSE-XFMR-036095,XFMR-036095,FDR-0102,SUB-023,lateral_underground,4/0 AL,C,0.031,161.6,0.3107,0.4619,0.3655,340,12.47,1,0,,closed
EDGE-073292,JCT-FDR-0102-008,FUSE-XFMR-036096,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.006,30.9,0.5573,0.4873,0.5345,230,12.47,2,1,,closed
EDGE-073293,FUSE-XFMR-036096,XFMR-036096,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.033,175.0,0.6466,0.5151,0.5345,230,12.47,2,1,,closed
EDGE-073294,JCT-FDR-0102-008,FUSE-XFMR-036097,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.008,43.6,0.5821,0.4893,0.5345,230,12.47,2,1,,closed
EDGE-073295,FUSE-XFMR-036097,XFMR-036097,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.047,246.8,0.5634,0.5178,0.5345,230,12.47,2,1,,closed
EDGE-073296,JCT-FDR-0102-008,FUSE-XFMR-036098,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.01,50.7,0.5437,0.466,0.5345,230,12.47,2,1,,closed
EDGE-073297,FUSE-XFMR-036098,XFMR-036098,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.054,287.2,0.6488,0.4472,0.5345,230,12.47,2,1,,closed
EDGE-073298,JCT-FDR-0102-008,FUSE-XFMR-036099,FDR-0102,SUB-023,lateral_underground,#2 ACSR,B,0.011,57.8,0.9843,0.5349,0.6985,150,12.47,1,0,,closed
EDGE-073299,FUSE-XFMR-036099,XFMR-036099,FDR-0102,SUB-023,lateral_underground,#2 ACSR,B,0.062,327.6,0.9107,0.5231,0.6985,150,12.47,1,0,,closed
EDGE-073300,JCT-FDR-0102-008,FUSE-XFMR-036100,FDR-0102,SUB-023,lateral_underground,4/0 AL,AC,0.012,64.2,0.2934,0.4464,0.3655,340,12.47,2,0,,closed
EDGE-073301,FUSE-XFMR-036100,XFMR-036100,FDR-0102,SUB-023,lateral_underground,4/0 AL,AC,0.069,363.5,0.2711,0.4366,0.3655,340,12.47,2,0,,closed
EDGE-073302,JCT-FDR-0102-008,FUSE-XFMR-036101,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.013,71.3,1.3885,0.546,1.007,100,12.47,2,0,,closed
EDGE-073303,FUSE-XFMR-036101,XFMR-036101,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.076,403.9,1.5084,0.4685,1.007,100,12.47,2,0,,closed
EDGE-073304,JCT-FDR-0102-008,FUSE-XFMR-036102,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.015,80.8,0.8544,0.5427,0.6985,150,12.47,1,1,,closed
EDGE-073305,FUSE-XFMR-036102,XFMR-036102,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.087,457.8,0.8402,0.4895,0.6985,150,12.47,1,1,,closed
EDGE-073306,JCT-FDR-0102-008,FUSE-XFMR-036103,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.017,88.7,1.6284,0.5268,1.007,100,12.47,1,0,,closed
EDGE-073307,FUSE-XFMR-036103,XFMR-036103,FDR-0102,SUB-023,lateral_underground,#4 CU,A,0.095,502.7,1.3545,0.502,1.007,100,12.47,1,0,,closed
EDGE-073308,JCT-FDR-0102-008,FUSE-XFMR-036104,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.018,95.8,0.6014,0.4842,0.5345,230,12.47,2,1,,closed
EDGE-073309,FUSE-XFMR-036104,XFMR-036104,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.103,543.0,0.6127,0.4339,0.5345,230,12.47,2,1,,closed
EDGE-073310,JCT-FDR-0102-008,FUSE-XFMR-036105,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.02,105.3,0.28,0.4228,0.3655,340,12.47,3,1,,closed
EDGE-073311,FUSE-XFMR-036105,XFMR-036105,FDR-0102,SUB-023,lateral_overhead,4/0 AL,ABC,0.113,596.9,0.2918,0.4096,0.3655,340,12.47,3,1,,closed
EDGE-073312,JCT-FDR-0102-008,FUSE-XFMR-036106,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.022,114.8,0.3034,0.4489,0.3655,340,12.47,1,1,,closed
EDGE-073313,FUSE-XFMR-036106,XFMR-036106,FDR-0102,SUB-023,lateral_overhead,4/0 AL,B,0.123,650.8,0.2938,0.4596,0.3655,340,12.47,1,1,,closed
EDGE-073314,JCT-FDR-0102-008,FUSE-XFMR-036107,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.024,124.3,0.3255,0.4368,0.3655,340,12.47,1,1,,closed
EDGE-073315,FUSE-XFMR-036107,XFMR-036107,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.133,704.6,0.3259,0.4716,0.3655,340,12.47,1,1,,closed
EDGE-073316,JCT-FDR-0102-008,FUSE-XFMR-036108,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.025,132.3,0.2719,0.4339,0.3655,340,12.47,1,0,,closed
EDGE-073317,FUSE-XFMR-036108,XFMR-036108,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.142,749.5,0.3105,0.4519,0.3655,340,12.47,1,0,,closed
EDGE-073318,JCT-FDR-0102-008,FUSE-XFMR-036109,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.026,136.2,0.8348,0.5231,0.6985,150,12.47,2,1,,closed
EDGE-073319,FUSE-XFMR-036109,XFMR-036109,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.146,771.9,0.8452,0.495,0.6985,150,12.47,2,1,,closed
EDGE-073320,JCT-FDR-0102-008,FUSE-XFMR-036110,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.027,144.9,0.5384,0.5184,0.5345,230,12.47,3,1,,closed
EDGE-073321,FUSE-XFMR-036110,XFMR-036110,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.156,821.3,0.5524,0.4798,0.5345,230,12.47,3,1,,closed
EDGE-073322,JCT-FDR-0102-008,FUSE-XFMR-036111,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.029,152.1,0.5683,0.4767,0.5345,230,12.47,2,1,,closed
EDGE-073323,FUSE-XFMR-036111,XFMR-036111,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.163,861.7,0.5454,0.431,0.5345,230,12.47,2,1,,closed
EDGE-073324,JCT-FDR-0102-008,FUSE-XFMR-036112,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.031,163.9,0.6189,0.4976,0.5345,230,12.47,2,1,,closed
EDGE-073325,FUSE-XFMR-036112,XFMR-036112,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.176,929.0,0.64,0.4505,0.5345,230,12.47,2,1,,closed
EDGE-073326,JCT-FDR-0102-008,FUSE-XFMR-036113,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.033,172.7,0.537,0.5238,0.5345,230,12.47,1,1,,closed
EDGE-073327,FUSE-XFMR-036113,XFMR-036113,FDR-0102,SUB-023,lateral_overhead,1/0 AL,C,0.185,978.4,0.608,0.5153,0.5345,230,12.47,1,1,,closed
EDGE-073328,JCT-FDR-0102-008,FUSE-XFMR-036114,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.034,177.4,1.3811,0.4635,1.007,100,12.47,1,1,,closed
EDGE-073329,FUSE-XFMR-036114,XFMR-036114,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.19,1005.3,1.6062,0.5211,1.007,100,12.47,1,1,,closed
EDGE-073330,JCT-FDR-0102-008,FUSE-XFMR-036115,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.036,189.3,1.5612,0.4717,1.007,100,12.47,1,1,,closed
EDGE-073331,FUSE-XFMR-036115,XFMR-036115,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.203,1072.6,1.4687,0.5376,1.007,100,12.47,1,1,,closed
EDGE-073332,JCT-FDR-0102-008,FUSE-XFMR-036116,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.037,194.0,0.6083,0.4574,0.5345,230,12.47,2,1,,closed
EDGE-073333,FUSE-XFMR-036116,XFMR-036116,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AB,0.208,1099.6,0.552,0.4329,0.5345,230,12.47,2,1,,closed
EDGE-073334,JCT-FDR-0102-008,FUSE-XFMR-036117,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.038,202.0,0.3234,0.4477,0.3655,340,12.47,1,0,,closed
EDGE-073335,FUSE-XFMR-036117,XFMR-036117,FDR-0102,SUB-023,lateral_underground,4/0 AL,A,0.217,1144.4,0.3128,0.4255,0.3655,340,12.47,1,0,,closed
EDGE-073336,JCT-FDR-0102-008,FUSE-XFMR-036118,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.04,212.3,0.948,0.5318,0.6985,150,12.47,1,1,,closed
EDGE-073337,FUSE-XFMR-036118,XFMR-036118,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.228,1202.8,0.8301,0.5029,0.6985,150,12.47,1,1,,closed
EDGE-073338,JCT-FDR-0102-008,FUSE-XFMR-036119,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.042,221.0,1.5212,0.5577,1.007,100,12.47,3,0,,closed
EDGE-073339,FUSE-XFMR-036119,XFMR-036119,FDR-0102,SUB-023,lateral_underground,#4 CU,ABC,0.237,1252.2,1.4132,0.5549,1.007,100,12.47,3,0,,closed
EDGE-073340,JCT-FDR-0102-008,FUSE-XFMR-036120,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.043,227.3,0.9783,0.5275,0.6985,150,12.47,2,1,,closed
EDGE-073341,FUSE-XFMR-036120,XFMR-036120,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,AC,0.244,1288.1,0.8949,0.5053,0.6985,150,12.47,2,1,,closed
EDGE-073342,JCT-FDR-0102-008,FUSE-XFMR-036121,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.045,236.0,0.6373,0.4462,0.5345,230,12.47,2,0,,closed
EDGE-073343,FUSE-XFMR-036121,XFMR-036121,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.253,1337.4,0.5883,0.4389,0.5345,230,12.47,2,0,,closed
EDGE-073344,JCT-FDR-0102-008,FUSE-XFMR-036122,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.046,244.7,0.3029,0.4269,0.3655,340,12.47,1,1,,closed
EDGE-073345,FUSE-XFMR-036122,XFMR-036122,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.263,1386.8,0.2938,0.4747,0.3655,340,12.47,1,1,,closed
EDGE-073346,JCT-FDR-0102-008,FUSE-XFMR-036123,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.047,249.5,0.952,0.493,0.6985,150,12.47,1,1,,closed
EDGE-073347,FUSE-XFMR-036123,XFMR-036123,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.268,1413.7,0.8218,0.5196,0.6985,150,12.47,1,1,,closed
EDGE-073348,JCT-FDR-0102-008,FUSE-XFMR-036124,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.049,257.4,1.6154,0.5205,1.007,100,12.47,1,0,,closed
EDGE-073349,FUSE-XFMR-036124,XFMR-036124,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.276,1458.6,1.5674,0.499,1.007,100,12.47,1,0,,closed
EDGE-073350,JCT-FDR-0102-008,FUSE-XFMR-036125,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.05,265.3,1.39,0.5374,1.007,100,12.47,2,0,,closed
EDGE-073351,FUSE-XFMR-036125,XFMR-036125,FDR-0102,SUB-023,lateral_underground,#4 CU,AB,0.285,1503.5,1.5821,0.5136,1.007,100,12.47,2,0,,closed
EDGE-073352,JCT-FDR-0102-008,FUSE-XFMR-036126,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.052,277.2,1.6509,0.46,1.007,100,12.47,1,1,,closed
EDGE-073353,FUSE-XFMR-036126,XFMR-036126,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.297,1570.8,1.5756,0.5202,1.007,100,12.47,1,1,,closed
EDGE-073354,JCT-FDR-0102-008,FUSE-XFMR-036127,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.053,281.2,0.3031,0.4737,0.3655,340,12.47,2,1,,closed
EDGE-073355,FUSE-XFMR-036127,XFMR-036127,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.302,1593.2,0.2991,0.4041,0.3655,340,12.47,2,1,,closed
EDGE-073356,JCT-FDR-0102-008,FUSE-XFMR-036128,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.056,293.0,0.2852,0.4546,0.3655,340,12.47,2,0,,closed
EDGE-073357,FUSE-XFMR-036128,XFMR-036128,FDR-0102,SUB-023,lateral_underground,4/0 AL,BC,0.315,1660.6,0.2745,0.4191,0.3655,340,12.47,2,0,,closed
EDGE-073358,JCT-FDR-0102-008,FUSE-XFMR-036129,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.056,297.0,0.2835,0.4061,0.3655,340,12.47,1,1,,closed
EDGE-073359,FUSE-XFMR-036129,XFMR-036129,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.319,1683.0,0.2973,0.4216,0.3655,340,12.47,1,1,,closed
EDGE-073360,JCT-FDR-0102-008,FUSE-XFMR-036130,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.059,309.7,0.2983,0.4745,0.3655,340,12.47,1,1,,closed
EDGE-073361,FUSE-XFMR-036130,XFMR-036130,FDR-0102,SUB-023,lateral_overhead,4/0 AL,A,0.332,1754.8,0.316,0.463,0.3655,340,12.47,1,1,,closed
EDGE-073362,JCT-FDR-0102-008,FUSE-XFMR-036131,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.06,316.8,1.4334,0.5252,1.007,100,12.47,1,1,,closed
EDGE-073363,FUSE-XFMR-036131,XFMR-036131,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.34,1795.2,1.4505,0.5166,1.007,100,12.47,1,1,,closed
EDGE-073364,JCT-FDR-0102-008,FUSE-XFMR-036132,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.062,325.5,0.5973,0.4823,0.5345,230,12.47,2,1,,closed
EDGE-073365,FUSE-XFMR-036132,XFMR-036132,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.349,1844.6,0.5436,0.4882,0.5345,230,12.47,2,1,,closed
EDGE-073366,JCT-FDR-0102-008,FUSE-XFMR-036133,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.063,335.0,1.6503,0.5024,1.007,100,12.47,2,1,,closed
EDGE-073367,FUSE-XFMR-036133,XFMR-036133,FDR-0102,SUB-023,lateral_overhead,#4 CU,BC,0.36,1898.4,1.4116,0.464,1.007,100,12.47,2,1,,closed
EDGE-073368,JCT-FDR-0102-008,FUSE-XFMR-036134,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.064,339.8,0.5588,0.4841,0.5345,230,12.47,2,1,,closed
EDGE-073369,FUSE-XFMR-036134,XFMR-036134,FDR-0102,SUB-023,lateral_overhead,1/0 AL,AC,0.365,1925.4,0.5906,0.4771,0.5345,230,12.47,2,1,,closed
EDGE-073370,JCT-FDR-0102-008,FUSE-XFMR-036135,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.066,346.1,0.933,0.5129,0.6985,150,12.47,1,1,,closed
EDGE-073371,FUSE-XFMR-036135,XFMR-036135,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,A,0.371,1961.3,0.9792,0.4703,0.6985,150,12.47,1,1,,closed
EDGE-073372,JCT-FDR-0102-008,FUSE-XFMR-036136,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.067,354.0,0.2941,0.3998,0.3655,340,12.47,1,1,,closed
EDGE-073373,FUSE-XFMR-036136,XFMR-036136,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.38,2006.1,0.2701,0.4408,0.3655,340,12.47,1,1,,closed
EDGE-073374,JCT-FDR-0102-008,FUSE-XFMR-036137,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.069,364.3,1.3969,0.5207,1.007,100,12.47,2,0,,closed
EDGE-073375,FUSE-XFMR-036137,XFMR-036137,FDR-0102,SUB-023,lateral_underground,#4 CU,AC,0.391,2064.5,1.5899,0.5459,1.007,100,12.47,2,0,,closed
EDGE-073376,JCT-FDR-0102-008,FUSE-XFMR-036138,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.07,371.4,0.8179,0.4541,0.6985,150,12.47,1,1,,closed
EDGE-073377,FUSE-XFMR-036138,XFMR-036138,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.399,2104.9,0.9484,0.5186,0.6985,150,12.47,1,1,,closed
EDGE-073378,JCT-FDR-0102-008,FUSE-XFMR-036139,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.072,380.2,0.6301,0.5211,0.5345,230,12.47,3,0,,closed
EDGE-073379,FUSE-XFMR-036139,XFMR-036139,FDR-0102,SUB-023,lateral_underground,1/0 AL,ABC,0.408,2154.2,0.631,0.5241,0.5345,230,12.47,3,0,,closed
EDGE-073380,JCT-FDR-0102-008,FUSE-XFMR-036140,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.074,388.9,0.6095,0.4992,0.5345,230,12.47,1,1,,closed
EDGE-073381,FUSE-XFMR-036140,XFMR-036140,FDR-0102,SUB-023,lateral_overhead,1/0 AL,A,0.417,2203.6,0.6267,0.4839,0.5345,230,12.47,1,1,,closed
EDGE-073382,JCT-FDR-0102-008,FUSE-XFMR-036141,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.075,397.6,1.5308,0.4626,1.007,100,12.47,1,1,,closed
EDGE-073383,FUSE-XFMR-036141,XFMR-036141,FDR-0102,SUB-023,lateral_overhead,#4 CU,B,0.427,2253.0,1.5002,0.4962,1.007,100,12.47,1,1,,closed
EDGE-073384,JCT-FDR-0102-008,FUSE-XFMR-036142,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.076,401.5,1.4325,0.5041,1.007,100,12.47,2,1,,closed
EDGE-073385,FUSE-XFMR-036142,XFMR-036142,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.431,2275.4,1.5962,0.5154,1.007,100,12.47,2,1,,closed
EDGE-073386,JCT-FDR-0102-008,FUSE-XFMR-036143,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.078,411.8,0.9304,0.5153,0.6985,150,12.47,1,1,,closed
EDGE-073387,FUSE-XFMR-036143,XFMR-036143,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.442,2333.8,0.9613,0.5517,0.6985,150,12.47,1,1,,closed
EDGE-073388,JCT-FDR-0102-008,FUSE-XFMR-036144,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.08,422.9,0.8521,0.5416,0.6985,150,12.47,2,1,,closed
EDGE-073389,FUSE-XFMR-036144,XFMR-036144,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.454,2396.6,0.9484,0.4633,0.6985,150,12.47,2,1,,closed
EDGE-073390,JCT-FDR-0102-008,FUSE-XFMR-036145,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.082,430.8,1.6451,0.553,1.007,100,12.47,1,0,,closed
EDGE-073391,FUSE-XFMR-036145,XFMR-036145,FDR-0102,SUB-023,lateral_underground,#4 CU,C,0.462,2441.5,1.6055,0.5504,1.007,100,12.47,1,0,,closed
EDGE-073392,JCT-FDR-0102-008,FUSE-XFMR-036146,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.082,434.0,0.8424,0.5051,0.6985,150,12.47,1,1,,closed
EDGE-073393,FUSE-XFMR-036146,XFMR-036146,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,B,0.466,2459.4,0.8373,0.5111,0.6985,150,12.47,1,1,,closed
EDGE-073394,JCT-FDR-0102-008,FUSE-XFMR-036147,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.084,445.9,1.4641,0.4673,1.007,100,12.47,2,1,,closed
EDGE-073395,FUSE-XFMR-036147,XFMR-036147,FDR-0102,SUB-023,lateral_overhead,#4 CU,AB,0.479,2526.7,1.633,0.4644,1.007,100,12.47,2,1,,closed
EDGE-073396,JCT-FDR-0102-008,FUSE-XFMR-036148,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.086,454.6,0.3236,0.4214,0.3655,340,12.47,1,1,,closed
EDGE-073397,FUSE-XFMR-036148,XFMR-036148,FDR-0102,SUB-023,lateral_overhead,4/0 AL,C,0.488,2576.1,0.2866,0.4451,0.3655,340,12.47,1,1,,closed
EDGE-073398,JCT-FDR-0102-008,FUSE-XFMR-036149,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.087,460.9,0.9345,0.5132,0.6985,150,12.47,1,1,,closed
EDGE-073399,FUSE-XFMR-036149,XFMR-036149,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,C,0.495,2612.0,0.8116,0.5357,0.6985,150,12.47,1,1,,closed
EDGE-073400,JCT-FDR-0102-008,FUSE-XFMR-036150,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.089,472.0,0.6017,0.4734,0.5345,230,12.47,1,1,,closed
EDGE-073401,FUSE-XFMR-036150,XFMR-036150,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.507,2674.8,0.5352,0.4823,0.5345,230,12.47,1,1,,closed
EDGE-073402,JCT-FDR-0102-008,FUSE-XFMR-036151,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.09,476.0,1.3947,0.5533,1.007,100,12.47,1,1,,closed
EDGE-073403,FUSE-XFMR-036151,XFMR-036151,FDR-0102,SUB-023,lateral_overhead,#4 CU,A,0.511,2697.3,1.5156,0.4706,1.007,100,12.47,1,1,,closed
EDGE-073404,JCT-FDR-0102-008,FUSE-XFMR-036152,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.092,486.3,0.3209,0.4096,0.3655,340,12.47,2,1,,closed
EDGE-073405,FUSE-XFMR-036152,XFMR-036152,FDR-0102,SUB-023,lateral_overhead,4/0 AL,AC,0.522,2755.6,0.3013,0.4249,0.3655,340,12.47,2,1,,closed
EDGE-073406,JCT-FDR-0102-008,FUSE-XFMR-036153,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.093,493.4,1.6476,0.4601,1.007,100,12.47,2,1,,closed
EDGE-073407,FUSE-XFMR-036153,XFMR-036153,FDR-0102,SUB-023,lateral_overhead,#4 CU,AC,0.53,2796.0,1.605,0.5111,1.007,100,12.47,2,1,,closed
EDGE-073408,JCT-FDR-0102-008,FUSE-XFMR-036154,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.095,502.9,0.5432,0.5116,0.5345,230,12.47,2,0,,closed
EDGE-073409,FUSE-XFMR-036154,XFMR-036154,FDR-0102,SUB-023,lateral_underground,1/0 AL,AC,0.54,2849.9,0.6139,0.5044,0.5345,230,12.47,2,0,,closed
EDGE-073410,JCT-FDR-0102-008,FUSE-XFMR-036155,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.097,510.0,1.3555,0.5568,1.007,100,12.47,1,1,,closed
EDGE-073411,FUSE-XFMR-036155,XFMR-036155,FDR-0102,SUB-023,lateral_overhead,#4 CU,C,0.547,2890.3,1.6377,0.5408,1.007,100,12.47,1,1,,closed
EDGE-073412,JCT-FDR-0102-008,FUSE-XFMR-036156,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.098,519.6,0.6044,0.5006,0.5345,230,12.47,3,1,,closed
EDGE-073413,FUSE-XFMR-036156,XFMR-036156,FDR-0102,SUB-023,lateral_overhead,1/0 AL,ABC,0.558,2944.1,0.5883,0.4646,0.5345,230,12.47,3,1,,closed
EDGE-073414,JCT-FDR-0102-008,FUSE-XFMR-036157,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.1,527.5,0.6396,0.5222,0.5345,230,12.47,1,1,,closed
EDGE-073415,FUSE-XFMR-036157,XFMR-036157,FDR-0102,SUB-023,lateral_overhead,1/0 AL,B,0.566,2989.0,0.5829,0.4701,0.5345,230,12.47,1,1,,closed
EDGE-073416,JCT-FDR-0102-008,FUSE-XFMR-036158,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.101,534.6,0.8991,0.5206,0.6985,150,12.47,2,1,,closed
EDGE-073417,FUSE-XFMR-036158,XFMR-036158,FDR-0102,SUB-023,lateral_overhead,#2 ACSR,BC,0.574,3029.4,0.8942,0.5324,0.6985,150,12.47,2,1,,closed
EDGE-073418,JCT-FDR-0102-008,FUSE-XFMR-036159,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.102,540.1,0.5375,0.5122,0.5345,230,12.47,2,1,,closed
EDGE-073419,FUSE-XFMR-036159,XFMR-036159,FDR-0102,SUB-023,lateral_overhead,1/0 AL,BC,0.58,3060.8,0.5978,0.5159,0.5345,230,12.47,2,1,,closed
EDGE-073420,JCT-FDR-0102-008,FUSE-XFMR-036160,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.104,548.1,0.542,0.4758,0.5345,230,12.47,1,0,,closed
EDGE-073421,FUSE-XFMR-036160,XFMR-036160,FDR-0102,SUB-023,lateral_underground,1/0 AL,B,0.588,3105.7,0.6086,0.462,0.5345,230,12.47,1,0,,closed
EDGE-073422,JCT-FDR-0102-008,FDR-0102-TAIL,FDR-0102,SUB-023,primary_underground,4/0 AL,ABC,0.59,3115.2,0.289,0.4414,0.3655,340,12.47,3,0,,open
EDGE-073423,SUB-023,FDR-0103-HEAD,FDR-0103,SUB-023,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2254,0.4405,0.335,480,12.47,3,1,,closed
EDGE-073424,FDR-0103-HEAD,JCT-FDR-0103-001,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.02,105.6,0.2213,0.4642,0.3027,480,12.47,3,1,,closed
EDGE-073425,JCT-FDR-0103-001,FUSE-XFMR-036161,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.001,6.3,0.3054,0.3913,0.3655,340,12.47,2,1,,closed
EDGE-073426,FUSE-XFMR-036161,XFMR-036161,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.007,35.9,0.2864,0.4234,0.3655,340,12.47,2,1,,closed
EDGE-073427,JCT-FDR-0103-001,FUSE-XFMR-036162,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.004,22.2,0.8589,0.4716,0.6985,150,12.47,3,1,,closed
EDGE-073428,FUSE-XFMR-036162,XFMR-036162,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.024,125.7,0.9125,0.4696,0.6985,150,12.47,3,1,,closed
EDGE-073429,JCT-FDR-0103-001,FUSE-XFMR-036163,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,C,0.008,42.0,0.9133,0.5272,0.6985,150,12.47,1,1,,closed
EDGE-073430,FUSE-XFMR-036163,XFMR-036163,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,C,0.045,237.9,0.9363,0.5243,0.6985,150,12.47,1,1,,closed
EDGE-073431,JCT-FDR-0103-001,FUSE-XFMR-036164,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.011,59.4,1.6032,0.5555,1.007,100,12.47,1,1,,closed
EDGE-073432,FUSE-XFMR-036164,XFMR-036164,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.064,336.6,1.6275,0.5224,1.007,100,12.47,1,1,,closed
EDGE-073433,JCT-FDR-0103-001,FUSE-XFMR-036165,FDR-0103,SUB-023,lateral_underground,1/0 AL,B,0.015,77.6,0.5332,0.4614,0.5345,230,12.47,1,0,,closed
EDGE-073434,FUSE-XFMR-036165,XFMR-036165,FDR-0103,SUB-023,lateral_underground,1/0 AL,B,0.083,439.8,0.5678,0.447,0.5345,230,12.47,1,0,,closed
EDGE-073435,JCT-FDR-0103-001,FUSE-XFMR-036166,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.018,97.4,1.6065,0.5017,1.007,100,12.47,1,1,,closed
EDGE-073436,FUSE-XFMR-036166,XFMR-036166,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.105,552.0,1.4924,0.5544,1.007,100,12.47,1,1,,closed
EDGE-073437,JCT-FDR-0103-001,FUSE-XFMR-036167,FDR-0103,SUB-023,lateral_underground,#2 ACSR,AB,0.022,118.8,0.9396,0.5098,0.6985,150,12.47,2,0,,closed
EDGE-073438,FUSE-XFMR-036167,XFMR-036167,FDR-0103,SUB-023,lateral_underground,#2 ACSR,AB,0.128,673.2,0.856,0.5288,0.6985,150,12.47,2,0,,closed
EDGE-073439,JCT-FDR-0103-001,FUSE-XFMR-036168,FDR-0103,SUB-023,lateral_underground,#2 ACSR,BC,0.025,133.8,0.8088,0.5052,0.6985,150,12.47,2,0,,closed
EDGE-073440,FUSE-XFMR-036168,XFMR-036168,FDR-0103,SUB-023,lateral_underground,#2 ACSR,BC,0.144,758.5,0.8325,0.5223,0.6985,150,12.47,2,0,,closed
EDGE-073441,JCT-FDR-0103-001,FUSE-XFMR-036169,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.029,155.2,0.6123,0.4841,0.5345,230,12.47,1,1,,closed
EDGE-073442,FUSE-XFMR-036169,XFMR-036169,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.167,879.6,0.5528,0.4903,0.5345,230,12.47,1,1,,closed
EDGE-073443,JCT-FDR-0103-001,FUSE-XFMR-036170,FDR-0103,SUB-023,lateral_underground,1/0 AL,ABC,0.033,171.9,0.6467,0.4652,0.5345,230,12.47,3,0,,closed
EDGE-073444,FUSE-XFMR-036170,XFMR-036170,FDR-0103,SUB-023,lateral_underground,1/0 AL,ABC,0.184,973.9,0.5911,0.5041,0.5345,230,12.47,3,0,,closed
EDGE-073445,JCT-FDR-0103-001,FUSE-XFMR-036171,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.037,194.8,0.9549,0.4964,0.6985,150,12.47,3,1,,closed
EDGE-073446,FUSE-XFMR-036171,XFMR-036171,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.209,1104.0,0.91,0.5435,0.6985,150,12.47,3,1,,closed
EDGE-073447,JCT-FDR-0103-001,FUSE-XFMR-036172,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.04,211.5,0.9779,0.5264,0.6985,150,12.47,1,1,,closed
EDGE-073448,FUSE-XFMR-036172,XFMR-036172,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.227,1198.3,0.9199,0.5133,0.6985,150,12.47,1,1,,closed
EDGE-073449,JCT-FDR-0103-001,FUSE-XFMR-036173,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.044,234.4,0.8873,0.5131,0.6985,150,12.47,1,1,,closed
EDGE-073450,FUSE-XFMR-036173,XFMR-036173,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.252,1328.4,0.9153,0.4675,0.6985,150,12.47,1,1,,closed
EDGE-073451,JCT-FDR-0103-001,FUSE-XFMR-036174,FDR-0103,SUB-023,lateral_underground,4/0 AL,BC,0.047,247.9,0.2931,0.4066,0.3655,340,12.47,2,0,,closed
EDGE-073452,FUSE-XFMR-036174,XFMR-036174,FDR-0103,SUB-023,lateral_underground,4/0 AL,BC,0.266,1404.7,0.285,0.429,0.3655,340,12.47,2,0,,closed
EDGE-073453,JCT-FDR-0103-001,FUSE-XFMR-036175,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.051,266.9,0.5346,0.4731,0.5345,230,12.47,1,1,,closed
EDGE-073454,FUSE-XFMR-036175,XFMR-036175,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.286,1512.5,0.5969,0.4379,0.5345,230,12.47,1,1,,closed
EDGE-073455,JCT-FDR-0103-001,FUSE-XFMR-036176,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.054,285.9,0.3017,0.4001,0.3655,340,12.47,1,1,,closed
EDGE-073456,FUSE-XFMR-036176,XFMR-036176,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.307,1620.2,0.2999,0.3927,0.3655,340,12.47,1,1,,closed
EDGE-073457,JCT-FDR-0103-001,FUSE-XFMR-036177,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.059,309.7,0.2882,0.4454,0.3655,340,12.47,1,0,,closed
EDGE-073458,FUSE-XFMR-036177,XFMR-036177,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.332,1754.8,0.2807,0.4378,0.3655,340,12.47,1,0,,closed
EDGE-073459,JCT-FDR-0103-001,FUSE-XFMR-036178,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.062,326.3,0.8588,0.4883,0.6985,150,12.47,1,1,,closed
EDGE-073460,FUSE-XFMR-036178,XFMR-036178,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.35,1849.1,0.9477,0.4914,0.6985,150,12.47,1,1,,closed
EDGE-073461,JCT-FDR-0103-001,FUSE-XFMR-036179,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.066,346.1,0.3062,0.4029,0.3655,340,12.47,2,1,,closed
EDGE-073462,FUSE-XFMR-036179,XFMR-036179,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.371,1961.3,0.2721,0.395,0.3655,340,12.47,2,1,,closed
EDGE-073463,JCT-FDR-0103-001,FUSE-XFMR-036180,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.069,364.3,0.2716,0.4415,0.3655,340,12.47,2,1,,closed
EDGE-073464,FUSE-XFMR-036180,XFMR-036180,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.391,2064.5,0.2889,0.4306,0.3655,340,12.47,2,1,,closed
EDGE-073465,JCT-FDR-0103-001,FUSE-XFMR-036181,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.072,381.7,0.3218,0.4382,0.3655,340,12.47,1,1,,closed
EDGE-073466,FUSE-XFMR-036181,XFMR-036181,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.41,2163.2,0.3137,0.4614,0.3655,340,12.47,1,1,,closed
EDGE-073467,JCT-FDR-0103-001,FUSE-XFMR-036182,FDR-0103,SUB-023,lateral_underground,#4 CU,B,0.076,402.3,1.5376,0.5035,1.007,100,12.47,1,0,,closed
EDGE-073468,FUSE-XFMR-036182,XFMR-036182,FDR-0103,SUB-023,lateral_underground,#4 CU,B,0.432,2279.9,1.3645,0.4777,1.007,100,12.47,1,0,,closed
EDGE-073469,JCT-FDR-0103-001,FUSE-XFMR-036183,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.08,424.5,0.3014,0.4459,0.3655,340,12.47,2,1,,closed
EDGE-073470,FUSE-XFMR-036183,XFMR-036183,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.456,2405.6,0.3054,0.4468,0.3655,340,12.47,2,1,,closed
EDGE-073471,JCT-FDR-0103-001,FUSE-XFMR-036184,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.083,438.8,0.5739,0.4907,0.5345,230,12.47,2,1,,closed
EDGE-073472,FUSE-XFMR-036184,XFMR-036184,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.471,2486.4,0.5404,0.5129,0.5345,230,12.47,2,1,,closed
EDGE-073473,JCT-FDR-0103-001,FUSE-XFMR-036185,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.087,460.9,0.3132,0.465,0.3655,340,12.47,1,0,,closed
EDGE-073474,FUSE-XFMR-036185,XFMR-036185,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.495,2612.0,0.2798,0.3968,0.3655,340,12.47,1,0,,closed
EDGE-073475,JCT-FDR-0103-001,FUSE-XFMR-036186,FDR-0103,SUB-023,lateral_underground,1/0 AL,AB,0.091,479.2,0.5988,0.4499,0.5345,230,12.47,2,0,,closed
EDGE-073476,FUSE-XFMR-036186,XFMR-036186,FDR-0103,SUB-023,lateral_underground,1/0 AL,AB,0.514,2715.2,0.633,0.4375,0.5345,230,12.47,2,0,,closed
EDGE-073477,JCT-FDR-0103-001,FUSE-XFMR-036187,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.095,499.8,0.3173,0.3932,0.3655,340,12.47,1,1,,closed
EDGE-073478,FUSE-XFMR-036187,XFMR-036187,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.536,2831.9,0.2997,0.4517,0.3655,340,12.47,1,1,,closed
EDGE-073479,JCT-FDR-0103-001,FUSE-XFMR-036188,FDR-0103,SUB-023,lateral_underground,#2 ACSR,BC,0.098,517.2,0.8223,0.5265,0.6985,150,12.47,2,0,,closed
EDGE-073480,FUSE-XFMR-036188,XFMR-036188,FDR-0103,SUB-023,lateral_underground,#2 ACSR,BC,0.555,2930.7,0.8539,0.4535,0.6985,150,12.47,2,0,,closed
EDGE-073481,JCT-FDR-0103-001,FUSE-XFMR-036189,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.101,535.4,0.3231,0.4039,0.3655,340,12.47,1,1,,closed
EDGE-073482,FUSE-XFMR-036189,XFMR-036189,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.575,3033.9,0.2836,0.4516,0.3655,340,12.47,1,1,,closed
EDGE-073483,JCT-FDR-0103-001,FUSE-XFMR-036190,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.105,554.4,0.5752,0.4862,0.5345,230,12.47,1,1,,closed
EDGE-073484,FUSE-XFMR-036190,XFMR-036190,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.595,3141.6,0.6219,0.465,0.5345,230,12.47,1,1,,closed
EDGE-073485,JCT-FDR-0103-001,FUSE-XFMR-036191,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.109,576.6,0.6244,0.4463,0.5345,230,12.47,1,1,,closed
EDGE-073486,FUSE-XFMR-036191,XFMR-036191,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.619,3267.3,0.5497,0.5136,0.5345,230,12.47,1,1,,closed
EDGE-073487,JCT-FDR-0103-001,FUSE-XFMR-036192,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.112,594.0,0.6171,0.462,0.5345,230,12.47,2,1,,closed
EDGE-073488,FUSE-XFMR-036192,XFMR-036192,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.637,3366.0,0.6439,0.4578,0.5345,230,12.47,2,1,,closed
EDGE-073489,JCT-FDR-0103-001,JCT-FDR-0103-002,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.78,4118.4,0.248,0.463,0.3324,480,12.47,3,1,,closed
EDGE-073490,JCT-FDR-0103-002,FUSE-XFMR-036193,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.001,6.3,0.5868,0.4363,0.5345,230,12.47,1,1,,closed
EDGE-073491,FUSE-XFMR-036193,XFMR-036193,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.007,35.9,0.6149,0.4858,0.5345,230,12.47,1,1,,closed
EDGE-073492,JCT-FDR-0103-002,FUSE-XFMR-036194,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.004,19.8,0.2783,0.4259,0.3655,340,12.47,1,1,,closed
EDGE-073493,FUSE-XFMR-036194,XFMR-036194,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.021,112.2,0.3158,0.4722,0.3655,340,12.47,1,1,,closed
EDGE-073494,JCT-FDR-0103-002,FUSE-XFMR-036195,FDR-0103,SUB-023,lateral_underground,4/0 AL,BC,0.007,39.6,0.2772,0.4732,0.3655,340,12.47,2,0,,closed
EDGE-073495,FUSE-XFMR-036195,XFMR-036195,FDR-0103,SUB-023,lateral_underground,4/0 AL,BC,0.043,224.4,0.2892,0.3958,0.3655,340,12.47,2,0,,closed
EDGE-073496,JCT-FDR-0103-002,FUSE-XFMR-036196,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.011,60.2,0.2944,0.3922,0.3655,340,12.47,1,0,,closed
EDGE-073497,FUSE-XFMR-036196,XFMR-036196,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.065,341.1,0.3086,0.4183,0.3655,340,12.47,1,0,,closed
EDGE-073498,JCT-FDR-0103-002,FUSE-XFMR-036197,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.015,78.4,1.3942,0.5513,1.007,100,12.47,1,1,,closed
EDGE-073499,FUSE-XFMR-036197,XFMR-036197,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.084,444.3,1.5874,0.4627,1.007,100,12.47,1,1,,closed
EDGE-073500,JCT-FDR-0103-002,FUSE-XFMR-036198,FDR-0103,SUB-023,lateral_underground,#4 CU,C,0.018,94.2,1.3694,0.487,1.007,100,12.47,1,0,,closed
EDGE-073501,FUSE-XFMR-036198,XFMR-036198,FDR-0103,SUB-023,lateral_underground,#4 CU,C,0.101,534.1,1.6097,0.4745,1.007,100,12.47,1,0,,closed
EDGE-073502,JCT-FDR-0103-002,FUSE-XFMR-036199,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.021,113.3,0.9501,0.4578,0.6985,150,12.47,2,1,,closed
EDGE-073503,FUSE-XFMR-036199,XFMR-036199,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.122,641.8,0.8442,0.5205,0.6985,150,12.47,2,1,,closed
EDGE-073504,JCT-FDR-0103-002,FUSE-XFMR-036200,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.026,136.2,0.2972,0.4175,0.3655,340,12.47,2,1,,closed
EDGE-073505,FUSE-XFMR-036200,XFMR-036200,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.146,771.9,0.3152,0.4013,0.3655,340,12.47,2,1,,closed
EDGE-073506,JCT-FDR-0103-002,FUSE-XFMR-036201,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.029,155.2,0.5781,0.4435,0.5345,230,12.47,1,1,,closed
EDGE-073507,FUSE-XFMR-036201,XFMR-036201,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.167,879.6,0.6101,0.4633,0.5345,230,12.47,1,1,,closed
EDGE-073508,JCT-FDR-0103-002,FUSE-XFMR-036202,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.033,174.2,1.4652,0.5573,1.007,100,12.47,1,1,,closed
EDGE-073509,FUSE-XFMR-036202,XFMR-036202,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.187,987.4,1.5458,0.4995,1.007,100,12.47,1,1,,closed
EDGE-073510,JCT-FDR-0103-002,FUSE-XFMR-036203,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.036,192.5,0.2918,0.4641,0.3655,340,12.47,2,1,,closed
EDGE-073511,FUSE-XFMR-036203,XFMR-036203,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.207,1090.6,0.308,0.4611,0.3655,340,12.47,2,1,,closed
EDGE-073512,JCT-FDR-0103-002,FUSE-XFMR-036204,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.04,213.0,1.4148,0.5397,1.007,100,12.47,3,1,,closed
EDGE-073513,FUSE-XFMR-036204,XFMR-036204,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.229,1207.3,1.6379,0.5581,1.007,100,12.47,3,1,,closed
