edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-073514,JCT-FDR-0103-002,FUSE-XFMR-036205,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.043,227.3,1.6273,0.5161,1.007,100,12.47,2,1,,closed
EDGE-073515,FUSE-XFMR-036205,XFMR-036205,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.244,1288.1,1.6186,0.504,1.007,100,12.47,2,1,,closed
EDGE-073516,JCT-FDR-0103-002,FUSE-XFMR-036206,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.047,247.1,0.317,0.3971,0.3655,340,12.47,3,1,,closed
EDGE-073517,FUSE-XFMR-036206,XFMR-036206,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.265,1400.3,0.3103,0.448,0.3655,340,12.47,3,1,,closed
EDGE-073518,JCT-FDR-0103-002,FUSE-XFMR-036207,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.05,265.3,0.2904,0.4292,0.3655,340,12.47,1,0,,closed
EDGE-073519,FUSE-XFMR-036207,XFMR-036207,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.285,1503.5,0.3251,0.4306,0.3655,340,12.47,1,0,,closed
EDGE-073520,JCT-FDR-0103-002,FUSE-XFMR-036208,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.054,287.5,0.3262,0.449,0.3655,340,12.47,1,1,,closed
EDGE-073521,FUSE-XFMR-036208,XFMR-036208,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.309,1629.1,0.2939,0.4197,0.3655,340,12.47,1,1,,closed
EDGE-073522,JCT-FDR-0103-002,FUSE-XFMR-036209,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.058,304.9,0.8475,0.5154,0.6985,150,12.47,3,1,,closed
EDGE-073523,FUSE-XFMR-036209,XFMR-036209,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.327,1727.9,0.9043,0.5083,0.6985,150,12.47,3,1,,closed
EDGE-073524,JCT-FDR-0103-002,FUSE-XFMR-036210,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.061,324.7,0.3176,0.4404,0.3655,340,12.47,1,1,,closed
EDGE-073525,FUSE-XFMR-036210,XFMR-036210,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.348,1840.1,0.2721,0.4278,0.3655,340,12.47,1,1,,closed
EDGE-073526,JCT-FDR-0103-002,FUSE-XFMR-036211,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.065,344.5,0.6492,0.5031,0.5345,230,12.47,1,1,,closed
EDGE-073527,FUSE-XFMR-036211,XFMR-036211,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.37,1952.3,0.6193,0.4414,0.5345,230,12.47,1,1,,closed
EDGE-073528,JCT-FDR-0103-002,FUSE-XFMR-036212,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.069,361.9,0.2967,0.4379,0.3655,340,12.47,1,0,,closed
EDGE-073529,FUSE-XFMR-036212,XFMR-036212,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.388,2051.0,0.2862,0.4713,0.3655,340,12.47,1,0,,closed
EDGE-073530,JCT-FDR-0103-002,FUSE-XFMR-036213,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.072,381.0,0.286,0.4266,0.3655,340,12.47,1,1,,closed
EDGE-073531,FUSE-XFMR-036213,XFMR-036213,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.409,2158.7,0.2717,0.4292,0.3655,340,12.47,1,1,,closed
EDGE-073532,JCT-FDR-0103-002,FUSE-XFMR-036214,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.076,403.1,1.5679,0.5133,1.007,100,12.47,2,1,,closed
EDGE-073533,FUSE-XFMR-036214,XFMR-036214,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.433,2284.4,1.6161,0.4656,1.007,100,12.47,2,1,,closed
EDGE-073534,JCT-FDR-0103-002,FUSE-XFMR-036215,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.08,419.8,0.5931,0.4376,0.5345,230,12.47,1,1,,closed
EDGE-073535,FUSE-XFMR-036215,XFMR-036215,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.451,2378.6,0.578,0.4875,0.5345,230,12.47,1,1,,closed
EDGE-073536,JCT-FDR-0103-002,FUSE-XFMR-036216,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.083,440.4,1.3566,0.5612,1.007,100,12.47,1,1,,closed
EDGE-073537,FUSE-XFMR-036216,XFMR-036216,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.473,2495.3,1.6145,0.5441,1.007,100,12.47,1,1,,closed
EDGE-073538,JCT-FDR-0103-002,FUSE-XFMR-036217,FDR-0103,SUB-023,lateral_underground,#4 CU,B,0.087,460.2,1.5217,0.5271,1.007,100,12.47,1,0,,closed
EDGE-073539,FUSE-XFMR-036217,XFMR-036217,FDR-0103,SUB-023,lateral_underground,#4 CU,B,0.494,2607.5,1.562,0.4617,1.007,100,12.47,1,0,,closed
EDGE-073540,JCT-FDR-0103-002,FUSE-XFMR-036218,FDR-0103,SUB-023,lateral_underground,#4 CU,ABC,0.09,475.2,1.5054,0.5188,1.007,100,12.47,3,0,,closed
EDGE-073541,FUSE-XFMR-036218,XFMR-036218,FDR-0103,SUB-023,lateral_underground,#4 CU,ABC,0.51,2692.8,1.5388,0.5337,1.007,100,12.47,3,0,,closed
EDGE-073542,JCT-FDR-0103-002,FUSE-XFMR-036219,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.094,495.8,1.3623,0.4841,1.007,100,12.47,1,0,,closed
EDGE-073543,FUSE-XFMR-036219,XFMR-036219,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.532,2809.5,1.3884,0.5343,1.007,100,12.47,1,0,,closed
EDGE-073544,JCT-FDR-0103-002,FUSE-XFMR-036220,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.098,516.4,0.8625,0.505,0.6985,150,12.47,2,1,,closed
EDGE-073545,FUSE-XFMR-036220,XFMR-036220,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.554,2926.2,0.8466,0.5048,0.6985,150,12.47,2,1,,closed
EDGE-073546,JCT-FDR-0103-002,FUSE-XFMR-036221,FDR-0103,SUB-023,lateral_underground,#4 CU,C,0.101,534.6,1.3548,0.5104,1.007,100,12.47,1,0,,closed
EDGE-073547,FUSE-XFMR-036221,XFMR-036221,FDR-0103,SUB-023,lateral_underground,#4 CU,C,0.574,3029.4,1.404,0.5303,1.007,100,12.47,1,0,,closed
EDGE-073548,JCT-FDR-0103-002,FUSE-XFMR-036222,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.105,555.2,0.6436,0.5209,0.5345,230,12.47,1,1,,closed
EDGE-073549,FUSE-XFMR-036222,XFMR-036222,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.596,3146.1,0.5911,0.507,0.5345,230,12.47,1,1,,closed
EDGE-073550,JCT-FDR-0103-002,FUSE-XFMR-036223,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.108,571.0,0.2929,0.3915,0.3655,340,12.47,2,1,,closed
EDGE-073551,FUSE-XFMR-036223,XFMR-036223,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.613,3235.8,0.2797,0.467,0.3655,340,12.47,2,1,,closed
EDGE-073552,JCT-FDR-0103-002,FUSE-XFMR-036224,FDR-0103,SUB-023,lateral_underground,4/0 AL,ABC,0.112,590.0,0.3267,0.4043,0.3655,340,12.47,3,0,,closed
EDGE-073553,FUSE-XFMR-036224,XFMR-036224,FDR-0103,SUB-023,lateral_underground,4/0 AL,ABC,0.633,3343.6,0.2945,0.4291,0.3655,340,12.47,3,0,,closed
EDGE-073554,JCT-FDR-0103-002,JCT-FDR-0103-003,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.77,4065.6,0.235,0.4533,0.3648,480,12.47,3,1,,closed
EDGE-073555,JCT-FDR-0103-003,FUSE-XFMR-036225,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.001,4.8,0.5359,0.521,0.5345,230,12.47,1,1,,closed
EDGE-073556,FUSE-XFMR-036225,XFMR-036225,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.005,26.9,0.5375,0.5028,0.5345,230,12.47,1,1,,closed
EDGE-073557,JCT-FDR-0103-003,FUSE-XFMR-036226,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.003,18.2,0.927,0.5293,0.6985,150,12.47,1,1,,closed
EDGE-073558,FUSE-XFMR-036226,XFMR-036226,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.02,103.2,0.8057,0.5045,0.6985,150,12.47,1,1,,closed
EDGE-073559,JCT-FDR-0103-003,FUSE-XFMR-036227,FDR-0103,SUB-023,lateral_underground,#2 ACSR,ABC,0.006,33.3,0.8174,0.4678,0.6985,150,12.47,3,0,,closed
EDGE-073560,FUSE-XFMR-036227,XFMR-036227,FDR-0103,SUB-023,lateral_underground,#2 ACSR,ABC,0.036,188.5,0.9751,0.4787,0.6985,150,12.47,3,0,,closed
EDGE-073561,JCT-FDR-0103-003,FUSE-XFMR-036228,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.01,53.1,0.9691,0.5456,0.6985,150,12.47,3,1,,closed
EDGE-073562,FUSE-XFMR-036228,XFMR-036228,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.057,300.7,0.9742,0.5128,0.6985,150,12.47,3,1,,closed
EDGE-073563,JCT-FDR-0103-003,FUSE-XFMR-036229,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.014,75.2,0.5434,0.4965,0.5345,230,12.47,1,1,,closed
EDGE-073564,FUSE-XFMR-036229,XFMR-036229,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.081,426.4,0.6366,0.4977,0.5345,230,12.47,1,1,,closed
EDGE-073565,JCT-FDR-0103-003,FUSE-XFMR-036230,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.018,93.5,0.9442,0.5294,0.6985,150,12.47,2,1,,closed
EDGE-073566,FUSE-XFMR-036230,XFMR-036230,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.1,529.6,0.9669,0.4847,0.6985,150,12.47,2,1,,closed
EDGE-073567,JCT-FDR-0103-003,FUSE-XFMR-036231,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.022,114.0,0.5925,0.4423,0.5345,230,12.47,1,1,,closed
EDGE-073568,FUSE-XFMR-036231,XFMR-036231,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.122,646.3,0.5872,0.4811,0.5345,230,12.47,1,1,,closed
EDGE-073569,JCT-FDR-0103-003,FUSE-XFMR-036232,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.025,132.3,0.8096,0.4977,0.6985,150,12.47,1,1,,closed
EDGE-073570,FUSE-XFMR-036232,XFMR-036232,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.142,749.5,0.9106,0.4594,0.6985,150,12.47,1,1,,closed
EDGE-073571,JCT-FDR-0103-003,FUSE-XFMR-036233,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.029,151.3,1.5617,0.5485,1.007,100,12.47,2,1,,closed
EDGE-073572,FUSE-XFMR-036233,XFMR-036233,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.162,857.2,1.3727,0.5116,1.007,100,12.47,2,1,,closed
EDGE-073573,JCT-FDR-0103-003,FUSE-XFMR-036234,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.032,169.5,0.9156,0.5103,0.6985,150,12.47,1,1,,closed
EDGE-073574,FUSE-XFMR-036234,XFMR-036234,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.182,960.4,0.8843,0.5321,0.6985,150,12.47,1,1,,closed
EDGE-073575,JCT-FDR-0103-003,FUSE-XFMR-036235,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.036,189.3,1.4415,0.4926,1.007,100,12.47,2,0,,closed
EDGE-073576,FUSE-XFMR-036235,XFMR-036235,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.203,1072.6,1.4338,0.5594,1.007,100,12.47,2,0,,closed
EDGE-073577,JCT-FDR-0103-003,FUSE-XFMR-036236,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.039,205.1,0.3228,0.4651,0.3655,340,12.47,1,1,,closed
EDGE-073578,FUSE-XFMR-036236,XFMR-036236,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.22,1162.4,0.289,0.395,0.3655,340,12.47,1,1,,closed
EDGE-073579,JCT-FDR-0103-003,FUSE-XFMR-036237,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.043,228.9,1.5905,0.4807,1.007,100,12.47,1,1,,closed
EDGE-073580,FUSE-XFMR-036237,XFMR-036237,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.246,1297.0,1.6142,0.5343,1.007,100,12.47,1,1,,closed
EDGE-073581,JCT-FDR-0103-003,FUSE-XFMR-036238,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.046,243.1,1.6111,0.5012,1.007,100,12.47,2,1,,closed
EDGE-073582,FUSE-XFMR-036238,XFMR-036238,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.261,1377.8,1.4582,0.5172,1.007,100,12.47,2,1,,closed
EDGE-073583,JCT-FDR-0103-003,FUSE-XFMR-036239,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.05,263.7,0.9307,0.4691,0.6985,150,12.47,2,1,,closed
EDGE-073584,FUSE-XFMR-036239,XFMR-036239,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.283,1494.5,0.8635,0.5444,0.6985,150,12.47,2,1,,closed
EDGE-073585,JCT-FDR-0103-003,FUSE-XFMR-036240,FDR-0103,SUB-023,lateral_underground,1/0 AL,BC,0.053,282.0,0.6236,0.4601,0.5345,230,12.47,2,0,,closed
EDGE-073586,FUSE-XFMR-036240,XFMR-036240,FDR-0103,SUB-023,lateral_underground,1/0 AL,BC,0.303,1597.7,0.6292,0.5136,0.5345,230,12.47,2,0,,closed
EDGE-073587,JCT-FDR-0103-003,FUSE-XFMR-036241,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.058,305.7,1.4119,0.5218,1.007,100,12.47,2,1,,closed
EDGE-073588,FUSE-XFMR-036241,XFMR-036241,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.328,1732.4,1.4085,0.4709,1.007,100,12.47,2,1,,closed
EDGE-073589,JCT-FDR-0103-003,FUSE-XFMR-036242,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.061,323.1,0.2818,0.47,0.3655,340,12.47,1,1,,closed
EDGE-073590,FUSE-XFMR-036242,XFMR-036242,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.347,1831.1,0.3024,0.4758,0.3655,340,12.47,1,1,,closed
EDGE-073591,JCT-FDR-0103-003,FUSE-XFMR-036243,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.065,343.7,0.8661,0.4709,0.6985,150,12.47,2,1,,closed
EDGE-073592,FUSE-XFMR-036243,XFMR-036243,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.369,1947.8,0.8557,0.4622,0.6985,150,12.47,2,1,,closed
EDGE-073593,JCT-FDR-0103-003,FUSE-XFMR-036244,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.069,362.7,0.6096,0.5146,0.5345,230,12.47,2,1,,closed
EDGE-073594,FUSE-XFMR-036244,XFMR-036244,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.389,2055.5,0.6085,0.4516,0.5345,230,12.47,2,1,,closed
EDGE-073595,JCT-FDR-0103-003,FUSE-XFMR-036245,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.072,379.4,0.9338,0.5404,0.6985,150,12.47,2,1,,closed
EDGE-073596,FUSE-XFMR-036245,XFMR-036245,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.407,2149.8,0.9302,0.521,0.6985,150,12.47,2,1,,closed
EDGE-073597,JCT-FDR-0103-003,FUSE-XFMR-036246,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.075,397.6,0.8291,0.494,0.6985,150,12.47,1,1,,closed
EDGE-073598,FUSE-XFMR-036246,XFMR-036246,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.427,2253.0,0.8954,0.504,0.6985,150,12.47,1,1,,closed
EDGE-073599,JCT-FDR-0103-003,FUSE-XFMR-036247,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.079,417.4,0.6325,0.4688,0.5345,230,12.47,1,1,,closed
EDGE-073600,FUSE-XFMR-036247,XFMR-036247,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.448,2365.2,0.5436,0.476,0.5345,230,12.47,1,1,,closed
EDGE-073601,JCT-FDR-0103-003,FUSE-XFMR-036248,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.083,435.6,0.558,0.466,0.5345,230,12.47,1,1,,closed
EDGE-073602,FUSE-XFMR-036248,XFMR-036248,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.468,2468.4,0.576,0.4383,0.5345,230,12.47,1,1,,closed
EDGE-073603,JCT-FDR-0103-003,FUSE-XFMR-036249,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.086,456.2,0.8504,0.5287,0.6985,150,12.47,3,1,,closed
EDGE-073604,FUSE-XFMR-036249,XFMR-036249,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.49,2585.1,0.8849,0.4886,0.6985,150,12.47,3,1,,closed
EDGE-073605,JCT-FDR-0103-003,FUSE-XFMR-036250,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.09,476.8,0.2904,0.4342,0.3655,340,12.47,1,1,,closed
EDGE-073606,FUSE-XFMR-036250,XFMR-036250,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.512,2701.8,0.3087,0.4381,0.3655,340,12.47,1,1,,closed
EDGE-073607,JCT-FDR-0103-003,FUSE-XFMR-036251,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.094,495.0,0.283,0.4613,0.3655,340,12.47,1,1,,closed
EDGE-073608,FUSE-XFMR-036251,XFMR-036251,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.531,2805.0,0.305,0.4169,0.3655,340,12.47,1,1,,closed
EDGE-073609,JCT-FDR-0103-003,FUSE-XFMR-036252,FDR-0103,SUB-023,lateral_underground,#4 CU,B,0.098,515.6,1.6133,0.5093,1.007,100,12.47,1,0,,closed
EDGE-073610,FUSE-XFMR-036252,XFMR-036252,FDR-0103,SUB-023,lateral_underground,#4 CU,B,0.553,2921.7,1.3881,0.5205,1.007,100,12.47,1,0,,closed
EDGE-073611,JCT-FDR-0103-003,FUSE-XFMR-036253,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.101,533.0,0.8131,0.5427,0.6985,150,12.47,3,1,,closed
EDGE-073612,FUSE-XFMR-036253,XFMR-036253,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.572,3020.4,0.9049,0.4947,0.6985,150,12.47,3,1,,closed
EDGE-073613,JCT-FDR-0103-003,FUSE-XFMR-036254,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.104,549.6,0.5979,0.4728,0.5345,230,12.47,1,1,,closed
EDGE-073614,FUSE-XFMR-036254,XFMR-036254,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.59,3114.7,0.5919,0.5081,0.5345,230,12.47,1,1,,closed
EDGE-073615,JCT-FDR-0103-003,FUSE-XFMR-036255,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.108,571.8,0.5406,0.5227,0.5345,230,12.47,2,1,,closed
EDGE-073616,FUSE-XFMR-036255,XFMR-036255,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.614,3240.3,0.54,0.5119,0.5345,230,12.47,2,1,,closed
EDGE-073617,JCT-FDR-0103-003,FUSE-XFMR-036256,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.112,592.4,1.4564,0.548,1.007,100,12.47,2,1,,closed
EDGE-073618,FUSE-XFMR-036256,XFMR-036256,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.636,3357.0,1.5739,0.5056,1.007,100,12.47,2,1,,closed
EDGE-073619,JCT-FDR-0103-003,JCT-FDR-0103-004,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.77,4065.6,0.2253,0.4671,0.3157,480,12.47,3,1,,closed
EDGE-073620,JCT-FDR-0103-004,FUSE-XFMR-036257,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.001,4.8,0.6071,0.4835,0.5345,230,12.47,1,1,,closed
EDGE-073621,FUSE-XFMR-036257,XFMR-036257,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.005,26.9,0.5976,0.5125,0.5345,230,12.47,1,1,,closed
EDGE-073622,JCT-FDR-0103-004,FUSE-XFMR-036258,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.004,23.0,0.9343,0.5149,0.6985,150,12.47,2,1,,closed
EDGE-073623,FUSE-XFMR-036258,XFMR-036258,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.025,130.2,0.9466,0.4582,0.6985,150,12.47,2,1,,closed
EDGE-073624,JCT-FDR-0103-004,FUSE-XFMR-036259,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.008,40.4,0.5919,0.4932,0.5345,230,12.47,1,1,,closed
EDGE-073625,FUSE-XFMR-036259,XFMR-036259,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.043,228.9,0.5576,0.4759,0.5345,230,12.47,1,1,,closed
EDGE-073626,JCT-FDR-0103-004,FUSE-XFMR-036260,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.011,58.6,1.4654,0.5078,1.007,100,12.47,2,1,,closed
EDGE-073627,FUSE-XFMR-036260,XFMR-036260,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.063,332.1,1.355,0.4669,1.007,100,12.47,2,1,,closed
EDGE-073628,JCT-FDR-0103-004,FUSE-XFMR-036261,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.015,79.2,0.8476,0.5226,0.6985,150,12.47,3,1,,closed
EDGE-073629,FUSE-XFMR-036261,XFMR-036261,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.085,448.8,0.8399,0.5074,0.6985,150,12.47,3,1,,closed
EDGE-073630,JCT-FDR-0103-004,FUSE-XFMR-036262,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.019,99.0,1.5237,0.5219,1.007,100,12.47,1,1,,closed
EDGE-073631,FUSE-XFMR-036262,XFMR-036262,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.106,561.0,1.4857,0.5469,1.007,100,12.47,1,1,,closed
EDGE-073632,JCT-FDR-0103-004,FUSE-XFMR-036263,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.022,114.0,0.8216,0.5396,0.6985,150,12.47,2,1,,closed
EDGE-073633,FUSE-XFMR-036263,XFMR-036263,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.122,646.3,0.9218,0.486,0.6985,150,12.47,2,1,,closed
EDGE-073634,JCT-FDR-0103-004,FUSE-XFMR-036264,FDR-0103,SUB-023,lateral_underground,#2 ACSR,C,0.026,135.4,0.8231,0.5042,0.6985,150,12.47,1,0,,closed
EDGE-073635,FUSE-XFMR-036264,XFMR-036264,FDR-0103,SUB-023,lateral_underground,#2 ACSR,C,0.145,767.4,0.9117,0.5282,0.6985,150,12.47,1,0,,closed
EDGE-073636,JCT-FDR-0103-004,FUSE-XFMR-036265,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.029,153.6,0.2991,0.4455,0.3655,340,12.47,1,1,,closed
EDGE-073637,FUSE-XFMR-036265,XFMR-036265,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.165,870.7,0.3109,0.4211,0.3655,340,12.47,1,1,,closed
EDGE-073638,JCT-FDR-0103-004,FUSE-XFMR-036266,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.033,175.8,0.2999,0.4486,0.3655,340,12.47,1,0,,closed
EDGE-073639,FUSE-XFMR-036266,XFMR-036266,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.189,996.3,0.286,0.4018,0.3655,340,12.47,1,0,,closed
EDGE-073640,JCT-FDR-0103-004,FUSE-XFMR-036267,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.036,191.7,0.8529,0.5437,0.6985,150,12.47,2,1,,closed
EDGE-073641,FUSE-XFMR-036267,XFMR-036267,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.206,1086.1,0.8754,0.5517,0.6985,150,12.47,2,1,,closed
EDGE-073642,JCT-FDR-0103-004,FUSE-XFMR-036268,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.04,211.5,0.8121,0.4676,0.6985,150,12.47,3,1,,closed
EDGE-073643,FUSE-XFMR-036268,XFMR-036268,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.227,1198.3,0.8543,0.5089,0.6985,150,12.47,3,1,,closed
EDGE-073644,JCT-FDR-0103-004,FUSE-XFMR-036269,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.043,229.7,0.5432,0.468,0.5345,230,12.47,2,1,,closed
EDGE-073645,FUSE-XFMR-036269,XFMR-036269,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.246,1301.5,0.544,0.4418,0.5345,230,12.47,2,1,,closed
EDGE-073646,JCT-FDR-0103-004,FUSE-XFMR-036270,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.047,249.5,0.3029,0.3974,0.3655,340,12.47,1,1,,closed
EDGE-073647,FUSE-XFMR-036270,XFMR-036270,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.268,1413.7,0.3058,0.4075,0.3655,340,12.47,1,1,,closed
EDGE-073648,JCT-FDR-0103-004,FUSE-XFMR-036271,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.051,267.7,0.9795,0.4996,0.6985,150,12.47,3,1,,closed
EDGE-073649,FUSE-XFMR-036271,XFMR-036271,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.287,1516.9,0.8378,0.4681,0.6985,150,12.47,3,1,,closed
EDGE-073650,JCT-FDR-0103-004,FUSE-XFMR-036272,FDR-0103,SUB-023,lateral_underground,1/0 AL,B,0.055,290.7,0.6257,0.4993,0.5345,230,12.47,1,0,,closed
EDGE-073651,FUSE-XFMR-036272,XFMR-036272,FDR-0103,SUB-023,lateral_underground,1/0 AL,B,0.312,1647.1,0.5567,0.5195,0.5345,230,12.47,1,0,,closed
EDGE-073652,JCT-FDR-0103-004,FUSE-XFMR-036273,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.058,305.7,0.2809,0.3942,0.3655,340,12.47,1,1,,closed
EDGE-073653,FUSE-XFMR-036273,XFMR-036273,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.328,1732.4,0.3055,0.4271,0.3655,340,12.47,1,1,,closed
EDGE-073654,JCT-FDR-0103-004,FUSE-XFMR-036274,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.062,328.7,1.5432,0.5,1.007,100,12.47,2,1,,closed
EDGE-073655,FUSE-XFMR-036274,XFMR-036274,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.353,1862.5,1.3534,0.5325,1.007,100,12.47,2,1,,closed
EDGE-073656,JCT-FDR-0103-004,FUSE-XFMR-036275,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.065,343.7,1.5892,0.5293,1.007,100,12.47,2,0,,closed
EDGE-073657,FUSE-XFMR-036275,XFMR-036275,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.369,1947.8,1.4761,0.4655,1.007,100,12.47,2,0,,closed
EDGE-073658,JCT-FDR-0103-004,FUSE-XFMR-036276,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.069,362.7,0.5471,0.5091,0.5345,230,12.47,1,1,,closed
EDGE-073659,FUSE-XFMR-036276,XFMR-036276,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.389,2055.5,0.5567,0.5146,0.5345,230,12.47,1,1,,closed
EDGE-073660,JCT-FDR-0103-004,FUSE-XFMR-036277,FDR-0103,SUB-023,lateral_underground,#2 ACSR,C,0.073,383.3,0.9098,0.4992,0.6985,150,12.47,1,0,,closed
EDGE-073661,FUSE-XFMR-036277,XFMR-036277,FDR-0103,SUB-023,lateral_underground,#2 ACSR,C,0.411,2172.2,0.8802,0.4765,0.6985,150,12.47,1,0,,closed
EDGE-073662,JCT-FDR-0103-004,FUSE-XFMR-036278,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.077,404.7,0.8109,0.5415,0.6985,150,12.47,3,1,,closed
EDGE-073663,FUSE-XFMR-036278,XFMR-036278,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.434,2293.4,0.896,0.528,0.6985,150,12.47,3,1,,closed
EDGE-073664,JCT-FDR-0103-004,FUSE-XFMR-036279,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.08,422.1,0.3223,0.4707,0.3655,340,12.47,2,1,,closed
EDGE-073665,FUSE-XFMR-036279,XFMR-036279,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.453,2392.1,0.2997,0.4181,0.3655,340,12.47,2,1,,closed
EDGE-073666,JCT-FDR-0103-004,FUSE-XFMR-036280,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.084,441.1,0.6314,0.4526,0.5345,230,12.47,2,1,,closed
EDGE-073667,FUSE-XFMR-036280,XFMR-036280,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.473,2499.8,0.5402,0.5067,0.5345,230,12.47,2,1,,closed
EDGE-073668,JCT-FDR-0103-004,FUSE-XFMR-036281,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.088,462.5,1.4953,0.5312,1.007,100,12.47,1,1,,closed
EDGE-073669,FUSE-XFMR-036281,XFMR-036281,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.496,2621.0,1.5922,0.5186,1.007,100,12.47,1,1,,closed
EDGE-073670,JCT-FDR-0103-004,FUSE-XFMR-036282,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.091,479.2,0.325,0.4502,0.3655,340,12.47,2,1,,closed
EDGE-073671,FUSE-XFMR-036282,XFMR-036282,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.514,2715.2,0.2927,0.403,0.3655,340,12.47,2,1,,closed
EDGE-073672,JCT-FDR-0103-004,FUSE-XFMR-036283,FDR-0103,SUB-023,lateral_overhead,#4 CU,AB,0.094,497.4,1.4798,0.5204,1.007,100,12.47,2,1,,closed
EDGE-073673,FUSE-XFMR-036283,XFMR-036283,FDR-0103,SUB-023,lateral_overhead,#4 CU,AB,0.534,2818.5,1.5656,0.494,1.007,100,12.47,2,1,,closed
EDGE-073674,JCT-FDR-0103-004,FUSE-XFMR-036284,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.098,518.8,1.5436,0.5482,1.007,100,12.47,1,1,,closed
EDGE-073675,FUSE-XFMR-036284,XFMR-036284,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.557,2939.6,1.5583,0.515,1.007,100,12.47,1,1,,closed
EDGE-073676,JCT-FDR-0103-004,FUSE-XFMR-036285,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.102,538.6,0.5844,0.4625,0.5345,230,12.47,2,1,,closed
EDGE-073677,FUSE-XFMR-036285,XFMR-036285,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.578,3051.8,0.5374,0.5141,0.5345,230,12.47,2,1,,closed
EDGE-073678,JCT-FDR-0103-004,FUSE-XFMR-036286,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.105,556.0,1.5913,0.5358,1.007,100,12.47,2,1,,closed
EDGE-073679,FUSE-XFMR-036286,XFMR-036286,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.597,3150.6,1.3577,0.4605,1.007,100,12.47,2,1,,closed
EDGE-073680,JCT-FDR-0103-004,FUSE-XFMR-036287,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.109,577.4,1.3658,0.4731,1.007,100,12.47,1,1,,closed
EDGE-073681,FUSE-XFMR-036287,XFMR-036287,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.62,3271.8,1.3939,0.506,1.007,100,12.47,1,1,,closed
EDGE-073682,JCT-FDR-0103-004,FUSE-XFMR-036288,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.113,595.6,0.8786,0.5399,0.6985,150,12.47,3,1,,closed
EDGE-073683,FUSE-XFMR-036288,XFMR-036288,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.639,3375.0,0.8099,0.4716,0.6985,150,12.47,3,1,,closed
EDGE-073684,JCT-FDR-0103-004,JCT-FDR-0103-005,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.77,4065.6,0.2378,0.4085,0.328,480,12.47,3,1,,closed
EDGE-073685,JCT-FDR-0103-005,FUSE-XFMR-036289,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.001,5.5,1.4792,0.5128,1.007,100,12.47,1,1,,closed
EDGE-073686,FUSE-XFMR-036289,XFMR-036289,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.006,31.4,1.3989,0.5432,1.007,100,12.47,1,1,,closed
EDGE-073687,JCT-FDR-0103-005,FUSE-XFMR-036290,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.004,19.8,0.3109,0.429,0.3655,340,12.47,1,1,,closed
EDGE-073688,FUSE-XFMR-036290,XFMR-036290,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.021,112.2,0.2844,0.4631,0.3655,340,12.47,1,1,,closed
EDGE-073689,JCT-FDR-0103-005,FUSE-XFMR-036291,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.007,38.8,0.3244,0.4123,0.3655,340,12.47,1,1,,closed
EDGE-073690,FUSE-XFMR-036291,XFMR-036291,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.042,219.9,0.3079,0.433,0.3655,340,12.47,1,1,,closed
EDGE-073691,JCT-FDR-0103-005,FUSE-XFMR-036292,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.011,58.6,0.8199,0.5031,0.6985,150,12.47,3,1,,closed
EDGE-073692,FUSE-XFMR-036292,XFMR-036292,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.063,332.1,0.8248,0.5132,0.6985,150,12.47,3,1,,closed
EDGE-073693,JCT-FDR-0103-005,FUSE-XFMR-036293,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.015,79.2,0.9568,0.4545,0.6985,150,12.47,2,1,,closed
EDGE-073694,FUSE-XFMR-036293,XFMR-036293,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.085,448.8,0.8461,0.4564,0.6985,150,12.47,2,1,,closed
EDGE-073695,JCT-FDR-0103-005,FUSE-XFMR-036294,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.018,95.8,1.6117,0.4649,1.007,100,12.47,1,1,,closed
EDGE-073696,FUSE-XFMR-036294,XFMR-036294,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.103,543.0,1.5073,0.4937,1.007,100,12.47,1,1,,closed
EDGE-073697,JCT-FDR-0103-005,FUSE-XFMR-036295,FDR-0103,SUB-023,lateral_underground,#2 ACSR,A,0.022,115.6,0.9486,0.474,0.6985,150,12.47,1,0,,closed
EDGE-073698,FUSE-XFMR-036295,XFMR-036295,FDR-0103,SUB-023,lateral_underground,#2 ACSR,A,0.124,655.2,0.8127,0.5009,0.6985,150,12.47,1,0,,closed
EDGE-073699,JCT-FDR-0103-005,FUSE-XFMR-036296,FDR-0103,SUB-023,lateral_underground,1/0 AL,AC,0.025,133.8,0.637,0.4311,0.5345,230,12.47,2,0,,closed
EDGE-073700,FUSE-XFMR-036296,XFMR-036296,FDR-0103,SUB-023,lateral_underground,1/0 AL,AC,0.144,758.5,0.6218,0.5061,0.5345,230,12.47,2,0,,closed
EDGE-073701,JCT-FDR-0103-005,FUSE-XFMR-036297,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.028,150.5,1.631,0.5256,1.007,100,12.47,3,1,,closed
EDGE-073702,FUSE-XFMR-036297,XFMR-036297,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.162,852.7,1.4979,0.4864,1.007,100,12.47,3,1,,closed
EDGE-073703,JCT-FDR-0103-005,FUSE-XFMR-036298,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.033,173.4,0.5785,0.4359,0.5345,230,12.47,1,1,,closed
EDGE-073704,FUSE-XFMR-036298,XFMR-036298,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.186,982.9,0.5522,0.4761,0.5345,230,12.47,1,1,,closed
EDGE-073705,JCT-FDR-0103-005,FUSE-XFMR-036299,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.036,192.5,0.6005,0.4882,0.5345,230,12.47,2,1,,closed
EDGE-073706,FUSE-XFMR-036299,XFMR-036299,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.207,1090.6,0.604,0.4917,0.5345,230,12.47,2,1,,closed
EDGE-073707,JCT-FDR-0103-005,FUSE-XFMR-036300,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.04,209.1,1.5754,0.5063,1.007,100,12.47,1,0,,closed
EDGE-073708,FUSE-XFMR-036300,XFMR-036300,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.224,1184.8,1.3994,0.5365,1.007,100,12.47,1,0,,closed
EDGE-073709,JCT-FDR-0103-005,FUSE-XFMR-036301,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.043,228.9,1.6044,0.4748,1.007,100,12.47,1,1,,closed
EDGE-073710,FUSE-XFMR-036301,XFMR-036301,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.246,1297.0,1.5583,0.5177,1.007,100,12.47,1,1,,closed
EDGE-073711,JCT-FDR-0103-005,FUSE-XFMR-036302,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.047,248.7,1.6035,0.5399,1.007,100,12.47,2,0,,closed
EDGE-073712,FUSE-XFMR-036302,XFMR-036302,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.267,1409.2,1.5491,0.526,1.007,100,12.47,2,0,,closed
EDGE-073713,JCT-FDR-0103-005,FUSE-XFMR-036303,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.051,266.9,0.2738,0.4018,0.3655,340,12.47,1,0,,closed
EDGE-073714,FUSE-XFMR-036303,XFMR-036303,FDR-0103,SUB-023,lateral_underground,4/0 AL,B,0.286,1512.5,0.2821,0.4077,0.3655,340,12.47,1,0,,closed
EDGE-073715,JCT-FDR-0103-005,FUSE-XFMR-036304,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.054,285.9,0.2952,0.4203,0.3655,340,12.47,2,1,,closed
EDGE-073716,FUSE-XFMR-036304,XFMR-036304,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.307,1620.2,0.2923,0.4305,0.3655,340,12.47,2,1,,closed
EDGE-073717,JCT-FDR-0103-005,FUSE-XFMR-036305,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.058,308.1,1.4849,0.5177,1.007,100,12.47,1,1,,closed
EDGE-073718,FUSE-XFMR-036305,XFMR-036305,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.331,1745.8,1.4867,0.5601,1.007,100,12.47,1,1,,closed
EDGE-073719,JCT-FDR-0103-005,FUSE-XFMR-036306,FDR-0103,SUB-023,lateral_underground,#2 ACSR,BC,0.061,323.1,0.8231,0.5158,0.6985,150,12.47,2,0,,closed
EDGE-073720,FUSE-XFMR-036306,XFMR-036306,FDR-0103,SUB-023,lateral_underground,#2 ACSR,BC,0.347,1831.1,0.9711,0.5042,0.6985,150,12.47,2,0,,closed
EDGE-073721,JCT-FDR-0103-005,FUSE-XFMR-036307,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.065,342.9,0.2926,0.3969,0.3655,340,12.47,2,1,,closed
EDGE-073722,FUSE-XFMR-036307,XFMR-036307,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.368,1943.3,0.2963,0.4687,0.3655,340,12.47,2,1,,closed
EDGE-073723,JCT-FDR-0103-005,FUSE-XFMR-036308,FDR-0103,SUB-023,lateral_underground,#2 ACSR,A,0.069,365.9,0.8308,0.5399,0.6985,150,12.47,1,0,,closed
EDGE-073724,FUSE-XFMR-036308,XFMR-036308,FDR-0103,SUB-023,lateral_underground,#2 ACSR,A,0.393,2073.5,0.9115,0.497,0.6985,150,12.47,1,0,,closed
EDGE-073725,JCT-FDR-0103-005,FUSE-XFMR-036309,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.072,382.5,0.8222,0.4789,0.6985,150,12.47,1,1,,closed
EDGE-073726,FUSE-XFMR-036309,XFMR-036309,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.411,2167.7,0.8135,0.4902,0.6985,150,12.47,1,1,,closed
EDGE-073727,JCT-FDR-0103-005,FUSE-XFMR-036310,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.076,403.9,0.9495,0.5498,0.6985,150,12.47,3,1,,closed
EDGE-073728,FUSE-XFMR-036310,XFMR-036310,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.433,2288.9,0.9689,0.4552,0.6985,150,12.47,3,1,,closed
EDGE-073729,JCT-FDR-0103-005,FUSE-XFMR-036311,FDR-0103,SUB-023,lateral_underground,#2 ACSR,ABC,0.08,421.3,0.9165,0.5276,0.6985,150,12.47,3,0,,closed
EDGE-073730,FUSE-XFMR-036311,XFMR-036311,FDR-0103,SUB-023,lateral_underground,#2 ACSR,ABC,0.452,2387.6,0.8866,0.5001,0.6985,150,12.47,3,0,,closed
EDGE-073731,JCT-FDR-0103-005,FUSE-XFMR-036312,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.083,440.4,0.3235,0.4083,0.3655,340,12.47,3,1,,closed
EDGE-073732,FUSE-XFMR-036312,XFMR-036312,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.473,2495.3,0.3106,0.4697,0.3655,340,12.47,3,1,,closed
EDGE-073733,JCT-FDR-0103-005,FUSE-XFMR-036313,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.087,458.6,1.6392,0.4776,1.007,100,12.47,2,1,,closed
EDGE-073734,FUSE-XFMR-036313,XFMR-036313,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.492,2598.6,1.6223,0.5083,1.007,100,12.47,2,1,,closed
EDGE-073735,JCT-FDR-0103-005,FUSE-XFMR-036314,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.091,480.0,0.6195,0.4428,0.5345,230,12.47,1,1,,closed
EDGE-073736,FUSE-XFMR-036314,XFMR-036314,FDR-0103,SUB-023,lateral_overhead,1/0 AL,C,0.515,2719.7,0.6148,0.4493,0.5345,230,12.47,1,1,,closed
EDGE-073737,JCT-FDR-0103-005,FUSE-XFMR-036315,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.094,494.2,1.4253,0.5297,1.007,100,12.47,1,1,,closed
EDGE-073738,FUSE-XFMR-036315,XFMR-036315,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.53,2800.5,1.5973,0.5069,1.007,100,12.47,1,1,,closed
EDGE-073739,JCT-FDR-0103-005,FUSE-XFMR-036316,FDR-0103,SUB-023,lateral_underground,1/0 AL,C,0.098,517.2,0.5373,0.4468,0.5345,230,12.47,1,0,,closed
EDGE-073740,FUSE-XFMR-036316,XFMR-036316,FDR-0103,SUB-023,lateral_underground,1/0 AL,C,0.555,2930.7,0.5899,0.4735,0.5345,230,12.47,1,0,,closed
EDGE-073741,JCT-FDR-0103-005,FUSE-XFMR-036317,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.102,537.0,0.559,0.5205,0.5345,230,12.47,2,1,,closed
EDGE-073742,FUSE-XFMR-036317,XFMR-036317,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.576,3042.9,0.5547,0.4658,0.5345,230,12.47,2,1,,closed
EDGE-073743,JCT-FDR-0103-005,FUSE-XFMR-036318,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AB,0.105,552.8,0.8782,0.4522,0.6985,150,12.47,2,1,,closed
EDGE-073744,FUSE-XFMR-036318,XFMR-036318,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AB,0.593,3132.6,0.9007,0.481,0.6985,150,12.47,2,1,,closed
EDGE-073745,JCT-FDR-0103-005,FUSE-XFMR-036319,FDR-0103,SUB-023,lateral_underground,4/0 AL,BC,0.108,571.0,0.3194,0.4387,0.3655,340,12.47,2,0,,closed
EDGE-073746,FUSE-XFMR-036319,XFMR-036319,FDR-0103,SUB-023,lateral_underground,4/0 AL,BC,0.613,3235.8,0.2935,0.4302,0.3655,340,12.47,2,0,,closed
EDGE-073747,JCT-FDR-0103-005,FUSE-XFMR-036320,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.113,594.8,0.6141,0.4956,0.5345,230,12.47,1,1,,closed
EDGE-073748,FUSE-XFMR-036320,XFMR-036320,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.638,3370.5,0.5664,0.4741,0.5345,230,12.47,1,1,,closed
EDGE-073749,JCT-FDR-0103-005,JCT-FDR-0103-006,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.77,4065.6,0.2217,0.4116,0.3463,480,12.47,3,1,,closed
EDGE-073750,JCT-FDR-0103-006,FUSE-XFMR-036321,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.001,7.1,1.4856,0.556,1.007,100,12.47,3,1,,closed
EDGE-073751,FUSE-XFMR-036321,XFMR-036321,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.008,40.4,1.4996,0.4688,1.007,100,12.47,3,1,,closed
EDGE-073752,JCT-FDR-0103-006,FUSE-XFMR-036322,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.004,23.8,0.2929,0.4745,0.3655,340,12.47,2,1,,closed
EDGE-073753,FUSE-XFMR-036322,XFMR-036322,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.025,134.6,0.2897,0.4646,0.3655,340,12.47,2,1,,closed
EDGE-073754,JCT-FDR-0103-006,FUSE-XFMR-036323,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.008,44.4,0.5693,0.5165,0.5345,230,12.47,2,1,,closed
EDGE-073755,FUSE-XFMR-036323,XFMR-036323,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.048,251.3,0.6294,0.4981,0.5345,230,12.47,2,1,,closed
EDGE-073756,JCT-FDR-0103-006,FUSE-XFMR-036324,FDR-0103,SUB-023,lateral_underground,1/0 AL,AC,0.012,61.8,0.6492,0.5182,0.5345,230,12.47,2,0,,closed
EDGE-073757,FUSE-XFMR-036324,XFMR-036324,FDR-0103,SUB-023,lateral_underground,1/0 AL,AC,0.066,350.1,0.5351,0.4674,0.5345,230,12.47,2,0,,closed
EDGE-073758,JCT-FDR-0103-006,FUSE-XFMR-036325,FDR-0103,SUB-023,lateral_underground,#2 ACSR,A,0.015,79.2,0.897,0.5426,0.6985,150,12.47,1,0,,closed
EDGE-073759,FUSE-XFMR-036325,XFMR-036325,FDR-0103,SUB-023,lateral_underground,#2 ACSR,A,0.085,448.8,0.818,0.5278,0.6985,150,12.47,1,0,,closed
EDGE-073760,JCT-FDR-0103-006,FUSE-XFMR-036326,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.019,98.2,0.2769,0.4309,0.3655,340,12.47,1,1,,closed
EDGE-073761,FUSE-XFMR-036326,XFMR-036326,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.105,556.5,0.3088,0.4218,0.3655,340,12.47,1,1,,closed
EDGE-073762,JCT-FDR-0103-006,FUSE-XFMR-036327,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.022,114.8,1.5216,0.4812,1.007,100,12.47,1,1,,closed
EDGE-073763,FUSE-XFMR-036327,XFMR-036327,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.123,650.8,1.3653,0.4674,1.007,100,12.47,1,1,,closed
EDGE-073764,JCT-FDR-0103-006,FUSE-XFMR-036328,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.026,137.8,0.9593,0.497,0.6985,150,12.47,2,1,,closed
EDGE-073765,FUSE-XFMR-036328,XFMR-036328,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.148,780.9,0.9455,0.5466,0.6985,150,12.47,2,1,,closed
EDGE-073766,JCT-FDR-0103-006,FUSE-XFMR-036329,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.029,155.2,0.5345,0.4356,0.5345,230,12.47,1,1,,closed
EDGE-073767,FUSE-XFMR-036329,XFMR-036329,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.167,879.6,0.5683,0.4999,0.5345,230,12.47,1,1,,closed
EDGE-073768,JCT-FDR-0103-006,FUSE-XFMR-036330,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.033,176.6,0.6131,0.4928,0.5345,230,12.47,1,1,,closed
EDGE-073769,FUSE-XFMR-036330,XFMR-036330,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.19,1000.8,0.6006,0.5234,0.5345,230,12.47,1,1,,closed
EDGE-073770,JCT-FDR-0103-006,FUSE-XFMR-036331,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.036,191.7,0.285,0.3925,0.3655,340,12.47,3,1,,closed
EDGE-073771,FUSE-XFMR-036331,XFMR-036331,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.206,1086.1,0.2725,0.4687,0.3655,340,12.47,3,1,,closed
EDGE-073772,JCT-FDR-0103-006,FUSE-XFMR-036332,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.041,214.6,1.4377,0.4607,1.007,100,12.47,2,1,,closed
EDGE-073773,FUSE-XFMR-036332,XFMR-036332,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.23,1216.2,1.593,0.5522,1.007,100,12.47,2,1,,closed
EDGE-073774,JCT-FDR-0103-006,FUSE-XFMR-036333,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.044,230.5,0.8073,0.5437,0.6985,150,12.47,1,1,,closed
EDGE-073775,FUSE-XFMR-036333,XFMR-036333,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.247,1306.0,0.8596,0.5163,0.6985,150,12.47,1,1,,closed
EDGE-073776,JCT-FDR-0103-006,FUSE-XFMR-036334,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.047,249.5,0.6297,0.5246,0.5345,230,12.47,1,1,,closed
EDGE-073777,FUSE-XFMR-036334,XFMR-036334,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.268,1413.7,0.5397,0.4363,0.5345,230,12.47,1,1,,closed
EDGE-073778,JCT-FDR-0103-006,FUSE-XFMR-036335,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.051,270.1,0.3248,0.4044,0.3655,340,12.47,3,1,,closed
EDGE-073779,FUSE-XFMR-036335,XFMR-036335,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.29,1530.4,0.3145,0.4606,0.3655,340,12.47,3,1,,closed
EDGE-073780,JCT-FDR-0103-006,FUSE-XFMR-036336,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.055,289.9,1.5272,0.4647,1.007,100,12.47,3,1,,closed
EDGE-073781,FUSE-XFMR-036336,XFMR-036336,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.311,1642.6,1.4828,0.4782,1.007,100,12.47,3,1,,closed
EDGE-073782,JCT-FDR-0103-006,FUSE-XFMR-036337,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.058,307.3,0.2805,0.4513,0.3655,340,12.47,1,0,,closed
EDGE-073783,FUSE-XFMR-036337,XFMR-036337,FDR-0103,SUB-023,lateral_underground,4/0 AL,A,0.33,1741.3,0.3197,0.4406,0.3655,340,12.47,1,0,,closed
EDGE-073784,JCT-FDR-0103-006,FUSE-XFMR-036338,FDR-0103,SUB-023,lateral_underground,#2 ACSR,ABC,0.062,329.5,0.9381,0.5146,0.6985,150,12.47,3,0,,closed
EDGE-073785,FUSE-XFMR-036338,XFMR-036338,FDR-0103,SUB-023,lateral_underground,#2 ACSR,ABC,0.354,1867.0,0.8153,0.4683,0.6985,150,12.47,3,0,,closed
EDGE-073786,JCT-FDR-0103-006,FUSE-XFMR-036339,FDR-0103,SUB-023,lateral_underground,#2 ACSR,B,0.065,344.5,0.8592,0.5519,0.6985,150,12.47,1,0,,closed
EDGE-073787,FUSE-XFMR-036339,XFMR-036339,FDR-0103,SUB-023,lateral_underground,#2 ACSR,B,0.37,1952.3,0.9318,0.5142,0.6985,150,12.47,1,0,,closed
EDGE-073788,JCT-FDR-0103-006,FUSE-XFMR-036340,FDR-0103,SUB-023,lateral_underground,#4 CU,AB,0.07,368.3,1.4103,0.4683,1.007,100,12.47,2,0,,closed
EDGE-073789,FUSE-XFMR-036340,XFMR-036340,FDR-0103,SUB-023,lateral_underground,#4 CU,AB,0.395,2086.9,1.4768,0.5555,1.007,100,12.47,2,0,,closed
EDGE-073790,JCT-FDR-0103-006,FUSE-XFMR-036341,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.072,382.5,0.5503,0.4813,0.5345,230,12.47,2,1,,closed
EDGE-073791,FUSE-XFMR-036341,XFMR-036341,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.411,2167.7,0.6286,0.5014,0.5345,230,12.47,2,1,,closed
EDGE-073792,JCT-FDR-0103-006,FUSE-XFMR-036342,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.076,402.3,1.5783,0.5442,1.007,100,12.47,2,1,,closed
EDGE-073793,FUSE-XFMR-036342,XFMR-036342,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.432,2279.9,1.4826,0.544,1.007,100,12.47,2,1,,closed
EDGE-073794,JCT-FDR-0103-006,FUSE-XFMR-036343,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.08,422.1,0.2884,0.4566,0.3655,340,12.47,2,1,,closed
EDGE-073795,FUSE-XFMR-036343,XFMR-036343,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.453,2392.1,0.3261,0.4112,0.3655,340,12.47,2,1,,closed
EDGE-073796,JCT-FDR-0103-006,FUSE-XFMR-036344,FDR-0103,SUB-023,lateral_overhead,#4 CU,AB,0.084,444.3,1.626,0.5102,1.007,100,12.47,2,1,,closed
EDGE-073797,FUSE-XFMR-036344,XFMR-036344,FDR-0103,SUB-023,lateral_overhead,#4 CU,AB,0.477,2517.8,1.4327,0.5054,1.007,100,12.47,2,1,,closed
EDGE-073798,JCT-FDR-0103-006,FUSE-XFMR-036345,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.087,458.6,0.3051,0.4673,0.3655,340,12.47,1,1,,closed
EDGE-073799,FUSE-XFMR-036345,XFMR-036345,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.492,2598.6,0.2838,0.4667,0.3655,340,12.47,1,1,,closed
EDGE-073800,JCT-FDR-0103-006,FUSE-XFMR-036346,FDR-0103,SUB-023,lateral_overhead,#4 CU,AB,0.091,479.2,1.6188,0.507,1.007,100,12.47,2,1,,closed
EDGE-073801,FUSE-XFMR-036346,XFMR-036346,FDR-0103,SUB-023,lateral_overhead,#4 CU,AB,0.514,2715.2,1.4988,0.5445,1.007,100,12.47,2,1,,closed
EDGE-073802,JCT-FDR-0103-006,FUSE-XFMR-036347,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.095,501.3,1.5114,0.4607,1.007,100,12.47,1,0,,closed
EDGE-073803,FUSE-XFMR-036347,XFMR-036347,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.538,2840.9,1.3952,0.5299,1.007,100,12.47,1,0,,closed
EDGE-073804,JCT-FDR-0103-006,FUSE-XFMR-036348,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.098,518.0,0.9119,0.4646,0.6985,150,12.47,2,1,,closed
EDGE-073805,FUSE-XFMR-036348,XFMR-036348,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.556,2935.2,0.8998,0.4653,0.6985,150,12.47,2,1,,closed
EDGE-073806,JCT-FDR-0103-006,FUSE-XFMR-036349,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.102,540.1,0.2851,0.3912,0.3655,340,12.47,3,1,,closed
EDGE-073807,FUSE-XFMR-036349,XFMR-036349,FDR-0103,SUB-023,lateral_overhead,4/0 AL,ABC,0.58,3060.8,0.2853,0.4648,0.3655,340,12.47,3,1,,closed
EDGE-073808,JCT-FDR-0103-006,FUSE-XFMR-036350,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.105,553.6,0.2709,0.3978,0.3655,340,12.47,2,1,,closed
EDGE-073809,FUSE-XFMR-036350,XFMR-036350,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.594,3137.1,0.2895,0.4397,0.3655,340,12.47,2,1,,closed
EDGE-073810,JCT-FDR-0103-006,FUSE-XFMR-036351,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.109,576.6,0.2946,0.4545,0.3655,340,12.47,1,1,,closed
EDGE-073811,FUSE-XFMR-036351,XFMR-036351,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.619,3267.3,0.273,0.4397,0.3655,340,12.47,1,1,,closed
EDGE-073812,JCT-FDR-0103-006,FUSE-XFMR-036352,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.112,593.2,0.6055,0.464,0.5345,230,12.47,2,1,,closed
EDGE-073813,FUSE-XFMR-036352,XFMR-036352,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.637,3361.5,0.5654,0.4954,0.5345,230,12.47,2,1,,closed
EDGE-073814,JCT-FDR-0103-006,JCT-FDR-0103-007,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.78,4118.4,0.2175,0.4635,0.3162,480,12.47,3,1,,closed
EDGE-073815,JCT-FDR-0103-007,FUSE-XFMR-036353,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.001,4.0,1.5349,0.4939,1.007,100,12.47,1,1,,closed
EDGE-073816,FUSE-XFMR-036353,XFMR-036353,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.004,22.4,1.4579,0.5417,1.007,100,12.47,1,1,,closed
EDGE-073817,JCT-FDR-0103-007,FUSE-XFMR-036354,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.003,18.2,0.5689,0.4845,0.5345,230,12.47,3,1,,closed
EDGE-073818,FUSE-XFMR-036354,XFMR-036354,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.02,103.2,0.6067,0.4463,0.5345,230,12.47,3,1,,closed
EDGE-073819,JCT-FDR-0103-007,FUSE-XFMR-036355,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.007,38.0,0.9594,0.4929,0.6985,150,12.47,2,1,,closed
EDGE-073820,FUSE-XFMR-036355,XFMR-036355,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.041,215.4,0.9071,0.4864,0.6985,150,12.47,2,1,,closed
EDGE-073821,JCT-FDR-0103-007,FUSE-XFMR-036356,FDR-0103,SUB-023,lateral_underground,#2 ACSR,AC,0.011,57.0,0.8294,0.545,0.6985,150,12.47,2,0,,closed
EDGE-073822,FUSE-XFMR-036356,XFMR-036356,FDR-0103,SUB-023,lateral_underground,#2 ACSR,AC,0.061,323.1,0.9481,0.5293,0.6985,150,12.47,2,0,,closed
EDGE-073823,JCT-FDR-0103-007,FUSE-XFMR-036357,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.014,74.4,1.4386,0.5313,1.007,100,12.47,2,1,,closed
EDGE-073824,FUSE-XFMR-036357,XFMR-036357,FDR-0103,SUB-023,lateral_overhead,#4 CU,BC,0.08,421.9,1.4768,0.5556,1.007,100,12.47,2,1,,closed
EDGE-073825,JCT-FDR-0103-007,FUSE-XFMR-036358,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.018,93.5,0.3196,0.4094,0.3655,340,12.47,2,1,,closed
EDGE-073826,FUSE-XFMR-036358,XFMR-036358,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.1,529.6,0.2947,0.4442,0.3655,340,12.47,2,1,,closed
EDGE-073827,JCT-FDR-0103-007,FUSE-XFMR-036359,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.022,114.0,0.5527,0.4711,0.5345,230,12.47,2,1,,closed
EDGE-073828,FUSE-XFMR-036359,XFMR-036359,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.122,646.3,0.5668,0.4365,0.5345,230,12.47,2,1,,closed
EDGE-073829,JCT-FDR-0103-007,FUSE-XFMR-036360,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.026,134.6,0.3078,0.4223,0.3655,340,12.47,1,1,,closed
EDGE-073830,FUSE-XFMR-036360,XFMR-036360,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.145,763.0,0.2738,0.4094,0.3655,340,12.47,1,1,,closed
EDGE-073831,JCT-FDR-0103-007,FUSE-XFMR-036361,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.029,151.3,0.28,0.4676,0.3655,340,12.47,1,1,,closed
EDGE-073832,FUSE-XFMR-036361,XFMR-036361,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.162,857.2,0.3265,0.4276,0.3655,340,12.47,1,1,,closed
EDGE-073833,JCT-FDR-0103-007,FUSE-XFMR-036362,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.033,171.9,1.4952,0.4685,1.007,100,12.47,1,1,,closed
EDGE-073834,FUSE-XFMR-036362,XFMR-036362,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.184,973.9,1.6226,0.5428,1.007,100,12.47,1,1,,closed
EDGE-073835,JCT-FDR-0103-007,FUSE-XFMR-036363,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.036,187.7,0.2831,0.4673,0.3655,340,12.47,1,1,,closed
EDGE-073836,FUSE-XFMR-036363,XFMR-036363,FDR-0103,SUB-023,lateral_overhead,4/0 AL,C,0.201,1063.7,0.3205,0.415,0.3655,340,12.47,1,1,,closed
EDGE-073837,JCT-FDR-0103-007,FUSE-XFMR-036364,FDR-0103,SUB-023,lateral_underground,4/0 AL,AC,0.04,211.5,0.3151,0.4495,0.3655,340,12.47,2,0,,closed
EDGE-073838,FUSE-XFMR-036364,XFMR-036364,FDR-0103,SUB-023,lateral_underground,4/0 AL,AC,0.227,1198.3,0.3241,0.4436,0.3655,340,12.47,2,0,,closed
EDGE-073839,JCT-FDR-0103-007,FUSE-XFMR-036365,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AB,0.044,230.5,0.9699,0.5439,0.6985,150,12.47,2,1,,closed
EDGE-073840,FUSE-XFMR-036365,XFMR-036365,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AB,0.247,1306.0,0.8835,0.4653,0.6985,150,12.47,2,1,,closed
EDGE-073841,JCT-FDR-0103-007,FUSE-XFMR-036366,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.047,247.9,0.9029,0.5194,0.6985,150,12.47,2,1,,closed
EDGE-073842,FUSE-XFMR-036366,XFMR-036366,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.266,1404.7,0.9015,0.4543,0.6985,150,12.47,2,1,,closed
EDGE-073843,JCT-FDR-0103-007,FUSE-XFMR-036367,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.051,267.7,0.583,0.4391,0.5345,230,12.47,3,1,,closed
EDGE-073844,FUSE-XFMR-036367,XFMR-036367,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.287,1516.9,0.5728,0.4542,0.5345,230,12.47,3,1,,closed
EDGE-073845,JCT-FDR-0103-007,FUSE-XFMR-036368,FDR-0103,SUB-023,lateral_underground,#4 CU,C,0.054,285.1,1.4779,0.529,1.007,100,12.47,1,0,,closed
EDGE-073846,FUSE-XFMR-036368,XFMR-036368,FDR-0103,SUB-023,lateral_underground,#4 CU,C,0.306,1615.7,1.4519,0.53,1.007,100,12.47,1,0,,closed
EDGE-073847,JCT-FDR-0103-007,FUSE-XFMR-036369,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.057,303.3,0.5532,0.4782,0.5345,230,12.47,1,1,,closed
