edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-073848,FUSE-XFMR-036369,XFMR-036369,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.326,1718.9,0.5369,0.4706,0.5345,230,12.47,1,1,,closed
EDGE-073849,JCT-FDR-0103-007,FUSE-XFMR-036370,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.061,323.9,1.6025,0.5193,1.007,100,12.47,1,1,,closed
EDGE-073850,FUSE-XFMR-036370,XFMR-036370,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.348,1835.6,1.5187,0.5405,1.007,100,12.47,1,1,,closed
EDGE-073851,JCT-FDR-0103-007,FUSE-XFMR-036371,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.065,342.9,0.8687,0.5273,0.6985,150,12.47,1,1,,closed
EDGE-073852,FUSE-XFMR-036371,XFMR-036371,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,A,0.368,1943.3,0.93,0.5332,0.6985,150,12.47,1,1,,closed
EDGE-073853,JCT-FDR-0103-007,FUSE-XFMR-036372,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.069,364.3,1.3673,0.4711,1.007,100,12.47,1,1,,closed
EDGE-073854,FUSE-XFMR-036372,XFMR-036372,FDR-0103,SUB-023,lateral_overhead,#4 CU,C,0.391,2064.5,1.485,0.4942,1.007,100,12.47,1,1,,closed
EDGE-073855,JCT-FDR-0103-007,FUSE-XFMR-036373,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.072,379.4,0.8986,0.5395,0.6985,150,12.47,3,1,,closed
EDGE-073856,FUSE-XFMR-036373,XFMR-036373,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.407,2149.8,0.8267,0.4849,0.6985,150,12.47,3,1,,closed
EDGE-073857,JCT-FDR-0103-007,FUSE-XFMR-036374,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.076,399.2,0.9082,0.47,0.6985,150,12.47,2,1,,closed
EDGE-073858,FUSE-XFMR-036374,XFMR-036374,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,BC,0.428,2262.0,0.945,0.46,0.6985,150,12.47,2,1,,closed
EDGE-073859,JCT-FDR-0103-007,FUSE-XFMR-036375,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.08,421.3,0.2865,0.4351,0.3655,340,12.47,1,1,,closed
EDGE-073860,FUSE-XFMR-036375,XFMR-036375,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.452,2387.6,0.2845,0.4371,0.3655,340,12.47,1,1,,closed
EDGE-073861,JCT-FDR-0103-007,FUSE-XFMR-036376,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.083,440.4,0.2747,0.3955,0.3655,340,12.47,1,1,,closed
EDGE-073862,FUSE-XFMR-036376,XFMR-036376,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.473,2495.3,0.3013,0.4443,0.3655,340,12.47,1,1,,closed
EDGE-073863,JCT-FDR-0103-007,FUSE-XFMR-036377,FDR-0103,SUB-023,lateral_underground,#4 CU,AB,0.087,458.6,1.5894,0.4882,1.007,100,12.47,2,0,,closed
EDGE-073864,FUSE-XFMR-036377,XFMR-036377,FDR-0103,SUB-023,lateral_underground,#4 CU,AB,0.492,2598.6,1.3876,0.5048,1.007,100,12.47,2,0,,closed
EDGE-073865,JCT-FDR-0103-007,FUSE-XFMR-036378,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.09,476.8,0.9448,0.4522,0.6985,150,12.47,3,1,,closed
EDGE-073866,FUSE-XFMR-036378,XFMR-036378,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,ABC,0.512,2701.8,0.8926,0.4546,0.6985,150,12.47,3,1,,closed
EDGE-073867,JCT-FDR-0103-007,FUSE-XFMR-036379,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.094,495.0,0.5521,0.4363,0.5345,230,12.47,1,1,,closed
EDGE-073868,FUSE-XFMR-036379,XFMR-036379,FDR-0103,SUB-023,lateral_overhead,1/0 AL,A,0.531,2805.0,0.6115,0.4749,0.5345,230,12.47,1,1,,closed
EDGE-073869,JCT-FDR-0103-007,FUSE-XFMR-036380,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.097,512.4,0.3025,0.418,0.3655,340,12.47,1,1,,closed
EDGE-073870,FUSE-XFMR-036380,XFMR-036380,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.55,2903.7,0.2742,0.3972,0.3655,340,12.47,1,1,,closed
EDGE-073871,JCT-FDR-0103-007,FUSE-XFMR-036381,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.101,531.4,0.2781,0.4011,0.3655,340,12.47,2,1,,closed
EDGE-073872,FUSE-XFMR-036381,XFMR-036381,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.57,3011.4,0.3113,0.4047,0.3655,340,12.47,2,1,,closed
EDGE-073873,JCT-FDR-0103-007,FUSE-XFMR-036382,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.105,553.6,0.5432,0.4687,0.5345,230,12.47,2,1,,closed
EDGE-073874,FUSE-XFMR-036382,XFMR-036382,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.594,3137.1,0.6368,0.4573,0.5345,230,12.47,2,1,,closed
EDGE-073875,JCT-FDR-0103-007,FUSE-XFMR-036383,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.108,570.2,0.2719,0.4289,0.3655,340,12.47,1,1,,closed
EDGE-073876,FUSE-XFMR-036383,XFMR-036383,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.612,3231.4,0.2865,0.3927,0.3655,340,12.47,1,1,,closed
EDGE-073877,JCT-FDR-0103-007,FUSE-XFMR-036384,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.112,589.2,0.8063,0.4989,0.6985,150,12.47,1,1,,closed
EDGE-073878,FUSE-XFMR-036384,XFMR-036384,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,B,0.632,3339.1,0.8235,0.5292,0.6985,150,12.47,1,1,,closed
EDGE-073879,JCT-FDR-0103-007,JCT-FDR-0103-008,FDR-0103,SUB-023,primary_overhead,397.5 AAC,ABC,0.77,4065.6,0.2209,0.4366,0.3408,480,12.47,3,1,,closed
EDGE-073880,JCT-FDR-0103-008,FUSE-XFMR-036385,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.002,9.5,0.6121,0.4435,0.5345,230,12.47,3,1,,closed
EDGE-073881,FUSE-XFMR-036385,XFMR-036385,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.01,53.9,0.612,0.4857,0.5345,230,12.47,3,1,,closed
EDGE-073882,JCT-FDR-0103-008,FUSE-XFMR-036386,FDR-0103,SUB-023,lateral_underground,1/0 AL,BC,0.003,15.0,0.622,0.4894,0.5345,230,12.47,2,0,,closed
EDGE-073883,FUSE-XFMR-036386,XFMR-036386,FDR-0103,SUB-023,lateral_underground,1/0 AL,BC,0.016,85.3,0.6493,0.5175,0.5345,230,12.47,2,0,,closed
EDGE-073884,JCT-FDR-0103-008,FUSE-XFMR-036387,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.007,34.8,1.5294,0.4623,1.007,100,12.47,1,1,,closed
EDGE-073885,FUSE-XFMR-036387,XFMR-036387,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.037,197.5,1.5626,0.4873,1.007,100,12.47,1,1,,closed
EDGE-073886,JCT-FDR-0103-008,FUSE-XFMR-036388,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.01,54.6,1.4219,0.483,1.007,100,12.47,2,1,,closed
EDGE-073887,FUSE-XFMR-036388,XFMR-036388,FDR-0103,SUB-023,lateral_overhead,#4 CU,AC,0.059,309.7,1.4993,0.5144,1.007,100,12.47,2,1,,closed
EDGE-073888,JCT-FDR-0103-008,FUSE-XFMR-036389,FDR-0103,SUB-023,lateral_underground,1/0 AL,A,0.015,76.8,0.5803,0.4882,0.5345,230,12.47,1,0,,closed
EDGE-073889,FUSE-XFMR-036389,XFMR-036389,FDR-0103,SUB-023,lateral_underground,1/0 AL,A,0.082,435.3,0.5404,0.4885,0.5345,230,12.47,1,0,,closed
EDGE-073890,JCT-FDR-0103-008,FUSE-XFMR-036390,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.018,92.7,1.6368,0.5143,1.007,100,12.47,1,1,,closed
EDGE-073891,FUSE-XFMR-036390,XFMR-036390,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.099,525.1,1.4394,0.521,1.007,100,12.47,1,1,,closed
EDGE-073892,JCT-FDR-0103-008,FUSE-XFMR-036391,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.022,114.0,0.5394,0.5088,0.5345,230,12.47,2,1,,closed
EDGE-073893,FUSE-XFMR-036391,XFMR-036391,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.122,646.3,0.5871,0.5011,0.5345,230,12.47,2,1,,closed
EDGE-073894,JCT-FDR-0103-008,FUSE-XFMR-036392,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.025,133.1,0.6089,0.5141,0.5345,230,12.47,2,1,,closed
EDGE-073895,FUSE-XFMR-036392,XFMR-036392,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AB,0.143,754.0,0.5873,0.4343,0.5345,230,12.47,2,1,,closed
EDGE-073896,JCT-FDR-0103-008,FUSE-XFMR-036393,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.028,149.7,0.6121,0.499,0.5345,230,12.47,1,1,,closed
EDGE-073897,FUSE-XFMR-036393,XFMR-036393,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.161,848.2,0.6179,0.5103,0.5345,230,12.47,1,1,,closed
EDGE-073898,JCT-FDR-0103-008,FUSE-XFMR-036394,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.032,167.9,0.9728,0.4563,0.6985,150,12.47,2,1,,closed
EDGE-073899,FUSE-XFMR-036394,XFMR-036394,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AC,0.18,951.5,0.9512,0.4519,0.6985,150,12.47,2,1,,closed
EDGE-073900,JCT-FDR-0103-008,FUSE-XFMR-036395,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.036,188.5,1.6102,0.5299,1.007,100,12.47,1,0,,closed
EDGE-073901,FUSE-XFMR-036395,XFMR-036395,FDR-0103,SUB-023,lateral_underground,#4 CU,A,0.202,1068.1,1.5711,0.5324,1.007,100,12.47,1,0,,closed
EDGE-073902,JCT-FDR-0103-008,FUSE-XFMR-036396,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.039,206.7,0.2974,0.4115,0.3655,340,12.47,2,1,,closed
EDGE-073903,FUSE-XFMR-036396,XFMR-036396,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AC,0.222,1171.4,0.3022,0.467,0.3655,340,12.47,2,1,,closed
EDGE-073904,JCT-FDR-0103-008,FUSE-XFMR-036397,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.043,228.1,1.437,0.5526,1.007,100,12.47,1,1,,closed
EDGE-073905,FUSE-XFMR-036397,XFMR-036397,FDR-0103,SUB-023,lateral_overhead,#4 CU,B,0.245,1292.5,1.5276,0.5194,1.007,100,12.47,1,1,,closed
EDGE-073906,JCT-FDR-0103-008,FUSE-XFMR-036398,FDR-0103,SUB-023,lateral_underground,1/0 AL,AB,0.047,248.7,0.5981,0.5233,0.5345,230,12.47,2,0,,closed
EDGE-073907,FUSE-XFMR-036398,XFMR-036398,FDR-0103,SUB-023,lateral_underground,1/0 AL,AB,0.267,1409.2,0.556,0.5172,0.5345,230,12.47,2,0,,closed
EDGE-073908,JCT-FDR-0103-008,FUSE-XFMR-036399,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.051,266.9,1.39,0.4993,1.007,100,12.47,3,1,,closed
EDGE-073909,FUSE-XFMR-036399,XFMR-036399,FDR-0103,SUB-023,lateral_overhead,#4 CU,ABC,0.286,1512.5,1.3954,0.5427,1.007,100,12.47,3,1,,closed
EDGE-073910,JCT-FDR-0103-008,FUSE-XFMR-036400,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.054,282.7,0.5593,0.4788,0.5345,230,12.47,2,1,,closed
EDGE-073911,FUSE-XFMR-036400,XFMR-036400,FDR-0103,SUB-023,lateral_overhead,1/0 AL,BC,0.303,1602.2,0.5667,0.4415,0.5345,230,12.47,2,1,,closed
EDGE-073912,JCT-FDR-0103-008,FUSE-XFMR-036401,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AB,0.058,304.9,0.9153,0.5425,0.6985,150,12.47,2,1,,closed
EDGE-073913,FUSE-XFMR-036401,XFMR-036401,FDR-0103,SUB-023,lateral_overhead,#2 ACSR,AB,0.327,1727.9,0.8656,0.5318,0.6985,150,12.47,2,1,,closed
EDGE-073914,JCT-FDR-0103-008,FUSE-XFMR-036402,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.061,323.9,0.2751,0.4664,0.3655,340,12.47,1,1,,closed
EDGE-073915,FUSE-XFMR-036402,XFMR-036402,FDR-0103,SUB-023,lateral_overhead,4/0 AL,A,0.348,1835.6,0.3119,0.4329,0.3655,340,12.47,1,1,,closed
EDGE-073916,JCT-FDR-0103-008,FUSE-XFMR-036403,FDR-0103,SUB-023,lateral_underground,1/0 AL,AC,0.065,343.7,0.6001,0.4734,0.5345,230,12.47,2,0,,closed
EDGE-073917,FUSE-XFMR-036403,XFMR-036403,FDR-0103,SUB-023,lateral_underground,1/0 AL,AC,0.369,1947.8,0.5429,0.4897,0.5345,230,12.47,2,0,,closed
EDGE-073918,JCT-FDR-0103-008,FUSE-XFMR-036404,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.068,359.6,1.4911,0.47,1.007,100,12.47,1,1,,closed
EDGE-073919,FUSE-XFMR-036404,XFMR-036404,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.386,2037.6,1.3896,0.4806,1.007,100,12.47,1,1,,closed
EDGE-073920,JCT-FDR-0103-008,FUSE-XFMR-036405,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.072,379.4,0.3086,0.4524,0.3655,340,12.47,2,1,,closed
EDGE-073921,FUSE-XFMR-036405,XFMR-036405,FDR-0103,SUB-023,lateral_overhead,4/0 AL,AB,0.407,2149.8,0.3155,0.472,0.3655,340,12.47,2,1,,closed
EDGE-073922,JCT-FDR-0103-008,FUSE-XFMR-036406,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.076,400.0,0.5698,0.4354,0.5345,230,12.47,3,1,,closed
EDGE-073923,FUSE-XFMR-036406,XFMR-036406,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.429,2266.4,0.6461,0.4555,0.5345,230,12.47,3,1,,closed
EDGE-073924,JCT-FDR-0103-008,FUSE-XFMR-036407,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.079,418.2,0.5772,0.4896,0.5345,230,12.47,2,1,,closed
EDGE-073925,FUSE-XFMR-036407,XFMR-036407,FDR-0103,SUB-023,lateral_overhead,1/0 AL,AC,0.449,2369.7,0.6039,0.5105,0.5345,230,12.47,2,1,,closed
EDGE-073926,JCT-FDR-0103-008,FUSE-XFMR-036408,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.083,437.2,0.2998,0.464,0.3655,340,12.47,2,1,,closed
EDGE-073927,FUSE-XFMR-036408,XFMR-036408,FDR-0103,SUB-023,lateral_overhead,4/0 AL,BC,0.469,2477.4,0.3257,0.4485,0.3655,340,12.47,2,1,,closed
EDGE-073928,JCT-FDR-0103-008,FUSE-XFMR-036409,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.087,459.4,1.3861,0.4687,1.007,100,12.47,1,1,,closed
EDGE-073929,FUSE-XFMR-036409,XFMR-036409,FDR-0103,SUB-023,lateral_overhead,#4 CU,A,0.493,2603.0,1.4216,0.5291,1.007,100,12.47,1,1,,closed
EDGE-073930,JCT-FDR-0103-008,FUSE-XFMR-036410,FDR-0103,SUB-023,lateral_underground,1/0 AL,ABC,0.09,476.8,0.5349,0.4602,0.5345,230,12.47,3,0,,closed
EDGE-073931,FUSE-XFMR-036410,XFMR-036410,FDR-0103,SUB-023,lateral_underground,1/0 AL,ABC,0.512,2701.8,0.6312,0.4297,0.5345,230,12.47,3,0,,closed
EDGE-073932,JCT-FDR-0103-008,FUSE-XFMR-036411,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.093,493.4,0.6153,0.5194,0.5345,230,12.47,1,1,,closed
EDGE-073933,FUSE-XFMR-036411,XFMR-036411,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.53,2796.0,0.621,0.4993,0.5345,230,12.47,1,1,,closed
EDGE-073934,JCT-FDR-0103-008,FUSE-XFMR-036412,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.097,511.6,0.5604,0.5037,0.5345,230,12.47,1,1,,closed
EDGE-073935,FUSE-XFMR-036412,XFMR-036412,FDR-0103,SUB-023,lateral_overhead,1/0 AL,B,0.549,2899.2,0.5911,0.4306,0.5345,230,12.47,1,1,,closed
EDGE-073936,JCT-FDR-0103-008,FUSE-XFMR-036413,FDR-0103,SUB-023,lateral_underground,#2 ACSR,AC,0.101,535.4,0.9731,0.5074,0.6985,150,12.47,2,0,,closed
EDGE-073937,FUSE-XFMR-036413,XFMR-036413,FDR-0103,SUB-023,lateral_underground,#2 ACSR,AC,0.575,3033.9,0.8258,0.4806,0.6985,150,12.47,2,0,,closed
EDGE-073938,JCT-FDR-0103-008,FUSE-XFMR-036414,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.105,552.0,0.5369,0.4416,0.5345,230,12.47,3,1,,closed
EDGE-073939,FUSE-XFMR-036414,XFMR-036414,FDR-0103,SUB-023,lateral_overhead,1/0 AL,ABC,0.592,3128.1,0.6423,0.5173,0.5345,230,12.47,3,1,,closed
EDGE-073940,JCT-FDR-0103-008,FUSE-XFMR-036415,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.108,571.8,0.2886,0.4116,0.3655,340,12.47,1,1,,closed
EDGE-073941,FUSE-XFMR-036415,XFMR-036415,FDR-0103,SUB-023,lateral_overhead,4/0 AL,B,0.614,3240.3,0.2945,0.4039,0.3655,340,12.47,1,1,,closed
EDGE-073942,JCT-FDR-0103-008,FUSE-XFMR-036416,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.112,590.0,1.5882,0.5595,1.007,100,12.47,2,0,,closed
EDGE-073943,FUSE-XFMR-036416,XFMR-036416,FDR-0103,SUB-023,lateral_underground,#4 CU,BC,0.633,3343.6,1.4466,0.4664,1.007,100,12.47,2,0,,closed
EDGE-073944,JCT-FDR-0103-008,FDR-0103-TAIL,FDR-0103,SUB-023,primary_underground,397.5 AAC,ABC,0.77,4065.6,0.2332,0.4283,0.335,480,12.47,3,0,,open
EDGE-073945,SUB-023,FDR-0104-HEAD,FDR-0104,SUB-023,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2617,0.4674,0.335,480,12.47,3,1,,closed
EDGE-073946,FDR-0104-HEAD,JCT-FDR-0104-001,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.03,158.4,0.2308,0.4316,0.3019,480,12.47,3,1,,closed
EDGE-073947,JCT-FDR-0104-001,FUSE-XFMR-036417,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.001,5.5,0.5787,0.4823,0.5345,230,12.47,1,1,,closed
EDGE-073948,FUSE-XFMR-036417,XFMR-036417,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.006,31.4,0.6299,0.5084,0.5345,230,12.47,1,1,,closed
EDGE-073949,JCT-FDR-0104-001,FUSE-XFMR-036418,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.005,25.3,1.392,0.5045,1.007,100,12.47,2,1,,closed
EDGE-073950,FUSE-XFMR-036418,XFMR-036418,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.027,143.6,1.6431,0.5068,1.007,100,12.47,2,1,,closed
EDGE-073951,JCT-FDR-0104-001,FUSE-XFMR-036419,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,ABC,0.009,45.9,0.9319,0.542,0.6985,150,12.47,3,1,,closed
EDGE-073952,FUSE-XFMR-036419,XFMR-036419,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,ABC,0.049,260.3,0.8996,0.4991,0.6985,150,12.47,3,1,,closed
EDGE-073953,JCT-FDR-0104-001,FUSE-XFMR-036420,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.013,67.3,1.5295,0.5091,1.007,100,12.47,2,1,,closed
EDGE-073954,FUSE-XFMR-036420,XFMR-036420,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.072,381.5,1.4318,0.5325,1.007,100,12.47,2,1,,closed
EDGE-073955,JCT-FDR-0104-001,FUSE-XFMR-036421,FDR-0104,SUB-023,lateral_underground,#4 CU,AC,0.017,91.1,1.6336,0.5513,1.007,100,12.47,2,0,,closed
EDGE-073956,FUSE-XFMR-036421,XFMR-036421,FDR-0104,SUB-023,lateral_underground,#4 CU,AC,0.098,516.1,1.4442,0.4848,1.007,100,12.47,2,0,,closed
EDGE-073957,JCT-FDR-0104-001,FUSE-XFMR-036422,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.022,116.4,0.8479,0.5482,0.6985,150,12.47,3,0,,closed
EDGE-073958,FUSE-XFMR-036422,XFMR-036422,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.125,659.7,0.8883,0.4631,0.6985,150,12.47,3,0,,closed
EDGE-073959,JCT-FDR-0104-001,FUSE-XFMR-036423,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.026,138.6,0.2801,0.4203,0.3655,340,12.47,2,1,,closed
EDGE-073960,FUSE-XFMR-036423,XFMR-036423,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.149,785.4,0.3084,0.4751,0.3655,340,12.47,2,1,,closed
EDGE-073961,JCT-FDR-0104-001,FUSE-XFMR-036424,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.032,166.3,1.3597,0.4665,1.007,100,12.47,2,1,,closed
EDGE-073962,FUSE-XFMR-036424,XFMR-036424,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.178,942.5,1.5792,0.4828,1.007,100,12.47,2,1,,closed
EDGE-073963,JCT-FDR-0104-001,FUSE-XFMR-036425,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.035,186.9,0.8411,0.4896,0.6985,150,12.47,2,1,,closed
EDGE-073964,FUSE-XFMR-036425,XFMR-036425,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.201,1059.2,0.9725,0.477,0.6985,150,12.47,2,1,,closed
EDGE-073965,JCT-FDR-0104-001,FUSE-XFMR-036426,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.04,213.0,0.8279,0.5135,0.6985,150,12.47,2,1,,closed
EDGE-073966,FUSE-XFMR-036426,XFMR-036426,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.229,1207.3,0.9055,0.478,0.6985,150,12.47,2,1,,closed
EDGE-073967,JCT-FDR-0104-001,FUSE-XFMR-036427,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.044,234.4,1.4512,0.561,1.007,100,12.47,2,1,,closed
EDGE-073968,FUSE-XFMR-036427,XFMR-036427,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.252,1328.4,1.4163,0.4947,1.007,100,12.47,2,1,,closed
EDGE-073969,JCT-FDR-0104-001,FUSE-XFMR-036428,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.049,259.8,0.9212,0.4704,0.6985,150,12.47,1,1,,closed
EDGE-073970,FUSE-XFMR-036428,XFMR-036428,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.279,1472.1,0.903,0.4717,0.6985,150,12.47,1,1,,closed
EDGE-073971,JCT-FDR-0104-001,FUSE-XFMR-036429,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.053,281.2,0.2935,0.3953,0.3655,340,12.47,2,1,,closed
EDGE-073972,FUSE-XFMR-036429,XFMR-036429,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.302,1593.2,0.3003,0.4312,0.3655,340,12.47,2,1,,closed
EDGE-073973,JCT-FDR-0104-001,FUSE-XFMR-036430,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.058,307.3,0.8234,0.4838,0.6985,150,12.47,2,1,,closed
EDGE-073974,FUSE-XFMR-036430,XFMR-036430,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.33,1741.3,0.8208,0.4969,0.6985,150,12.47,2,1,,closed
EDGE-073975,JCT-FDR-0104-001,FUSE-XFMR-036431,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.062,328.7,1.4598,0.5237,1.007,100,12.47,2,1,,closed
EDGE-073976,FUSE-XFMR-036431,XFMR-036431,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.353,1862.5,1.5614,0.5054,1.007,100,12.47,2,1,,closed
EDGE-073977,JCT-FDR-0104-001,FUSE-XFMR-036432,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.067,352.4,0.3184,0.3969,0.3655,340,12.47,1,1,,closed
EDGE-073978,FUSE-XFMR-036432,XFMR-036432,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.378,1997.2,0.2678,0.4291,0.3655,340,12.47,1,1,,closed
EDGE-073979,JCT-FDR-0104-001,FUSE-XFMR-036433,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.071,376.2,0.9547,0.546,0.6985,150,12.47,1,1,,closed
EDGE-073980,FUSE-XFMR-036433,XFMR-036433,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.404,2131.8,0.8414,0.4605,0.6985,150,12.47,1,1,,closed
EDGE-073981,JCT-FDR-0104-001,FUSE-XFMR-036434,FDR-0104,SUB-023,lateral_underground,#4 CU,A,0.075,396.0,1.4577,0.4815,1.007,100,12.47,1,0,,closed
EDGE-073982,FUSE-XFMR-036434,XFMR-036434,FDR-0104,SUB-023,lateral_underground,#4 CU,A,0.425,2244.0,1.5435,0.5201,1.007,100,12.47,1,0,,closed
EDGE-073983,JCT-FDR-0104-001,FUSE-XFMR-036435,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.08,419.8,0.8379,0.4691,0.6985,150,12.47,1,1,,closed
EDGE-073984,FUSE-XFMR-036435,XFMR-036435,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.451,2378.6,0.8678,0.5367,0.6985,150,12.47,1,1,,closed
EDGE-073985,JCT-FDR-0104-001,FUSE-XFMR-036436,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.085,447.5,1.6156,0.5485,1.007,100,12.47,1,1,,closed
EDGE-073986,FUSE-XFMR-036436,XFMR-036436,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.48,2535.7,1.5272,0.5056,1.007,100,12.47,1,1,,closed
EDGE-073987,JCT-FDR-0104-001,FUSE-XFMR-036437,FDR-0104,SUB-023,lateral_underground,#2 ACSR,C,0.089,468.9,0.9625,0.4565,0.6985,150,12.47,1,0,,closed
EDGE-073988,FUSE-XFMR-036437,XFMR-036437,FDR-0104,SUB-023,lateral_underground,#2 ACSR,C,0.503,2656.9,0.8524,0.5312,0.6985,150,12.47,1,0,,closed
EDGE-073989,JCT-FDR-0104-001,FUSE-XFMR-036438,FDR-0104,SUB-023,lateral_underground,#4 CU,A,0.093,492.6,1.4723,0.5179,1.007,100,12.47,1,0,,closed
EDGE-073990,FUSE-XFMR-036438,XFMR-036438,FDR-0104,SUB-023,lateral_underground,#4 CU,A,0.529,2791.5,1.4357,0.562,1.007,100,12.47,1,0,,closed
EDGE-073991,JCT-FDR-0104-001,FUSE-XFMR-036439,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.098,515.6,0.2897,0.4506,0.3655,340,12.47,3,1,,closed
EDGE-073992,FUSE-XFMR-036439,XFMR-036439,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.553,2921.7,0.3037,0.4089,0.3655,340,12.47,3,1,,closed
EDGE-073993,JCT-FDR-0104-001,FUSE-XFMR-036440,FDR-0104,SUB-023,lateral_underground,1/0 AL,AB,0.102,540.1,0.6366,0.4508,0.5345,230,12.47,2,0,,closed
EDGE-073994,FUSE-XFMR-036440,XFMR-036440,FDR-0104,SUB-023,lateral_underground,1/0 AL,AB,0.58,3060.8,0.6264,0.4711,0.5345,230,12.47,2,0,,closed
EDGE-073995,JCT-FDR-0104-001,FUSE-XFMR-036441,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.106,560.7,0.8233,0.4813,0.6985,150,12.47,2,1,,closed
EDGE-073996,FUSE-XFMR-036441,XFMR-036441,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.602,3177.5,0.9265,0.5427,0.6985,150,12.47,2,1,,closed
EDGE-073997,JCT-FDR-0104-001,FUSE-XFMR-036442,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.111,588.5,0.5968,0.4496,0.5345,230,12.47,3,1,,closed
EDGE-073998,FUSE-XFMR-036442,XFMR-036442,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.632,3334.6,0.6032,0.4312,0.5345,230,12.47,3,1,,closed
EDGE-073999,JCT-FDR-0104-001,FUSE-XFMR-036443,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.115,609.8,0.8312,0.4619,0.6985,150,12.47,1,1,,closed
EDGE-074000,FUSE-XFMR-036443,XFMR-036443,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.654,3455.8,0.9697,0.514,0.6985,150,12.47,1,1,,closed
EDGE-074001,JCT-FDR-0104-001,FUSE-XFMR-036444,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.12,631.2,0.2977,0.4517,0.3655,340,12.47,2,1,,closed
EDGE-074002,FUSE-XFMR-036444,XFMR-036444,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.677,3576.9,0.2717,0.405,0.3655,340,12.47,2,1,,closed
EDGE-074003,JCT-FDR-0104-001,FUSE-XFMR-036445,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.124,656.6,1.6074,0.4949,1.007,100,12.47,1,1,,closed
EDGE-074004,FUSE-XFMR-036445,XFMR-036445,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.705,3720.6,1.5758,0.4882,1.007,100,12.47,1,1,,closed
EDGE-074005,JCT-FDR-0104-001,FUSE-XFMR-036446,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.129,679.5,0.5362,0.4301,0.5345,230,12.47,1,1,,closed
EDGE-074006,FUSE-XFMR-036446,XFMR-036446,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.729,3850.7,0.5331,0.5226,0.5345,230,12.47,1,1,,closed
EDGE-074007,JCT-FDR-0104-001,FUSE-XFMR-036447,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.134,705.7,0.5532,0.4589,0.5345,230,12.47,3,1,,closed
EDGE-074008,FUSE-XFMR-036447,XFMR-036447,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.757,3998.8,0.6191,0.4541,0.5345,230,12.47,3,1,,closed
EDGE-074009,JCT-FDR-0104-001,JCT-FDR-0104-002,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.92,4857.6,0.2189,0.4718,0.3121,480,12.47,3,1,,closed
EDGE-074010,JCT-FDR-0104-002,FUSE-XFMR-036448,FDR-0104,SUB-023,lateral_underground,1/0 AL,A,0.001,4.0,0.6122,0.4729,0.5345,230,12.47,1,0,,closed
EDGE-074011,FUSE-XFMR-036448,XFMR-036448,FDR-0104,SUB-023,lateral_underground,1/0 AL,A,0.004,22.4,0.5697,0.4789,0.5345,230,12.47,1,0,,closed
EDGE-074012,JCT-FDR-0104-002,FUSE-XFMR-036449,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.004,23.0,0.5613,0.4442,0.5345,230,12.47,1,1,,closed
EDGE-074013,FUSE-XFMR-036449,XFMR-036449,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.025,130.2,0.5397,0.4985,0.5345,230,12.47,1,1,,closed
EDGE-074014,JCT-FDR-0104-002,FUSE-XFMR-036450,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.009,45.1,1.4019,0.5525,1.007,100,12.47,2,1,,closed
EDGE-074015,FUSE-XFMR-036450,XFMR-036450,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.048,255.8,1.6232,0.4681,1.007,100,12.47,2,1,,closed
EDGE-074016,JCT-FDR-0104-002,FUSE-XFMR-036451,FDR-0104,SUB-023,lateral_underground,1/0 AL,ABC,0.013,68.1,0.6475,0.4339,0.5345,230,12.47,3,0,,closed
EDGE-074017,FUSE-XFMR-036451,XFMR-036451,FDR-0104,SUB-023,lateral_underground,1/0 AL,ABC,0.073,386.0,0.5454,0.5018,0.5345,230,12.47,3,0,,closed
EDGE-074018,JCT-FDR-0104-002,FUSE-XFMR-036452,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.018,95.0,0.8774,0.5007,0.6985,150,12.47,1,1,,closed
EDGE-074019,FUSE-XFMR-036452,XFMR-036452,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.102,538.6,0.886,0.4674,0.6985,150,12.47,1,1,,closed
EDGE-074020,JCT-FDR-0104-002,FUSE-XFMR-036453,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.022,116.4,0.3194,0.4316,0.3655,340,12.47,1,1,,closed
EDGE-074021,FUSE-XFMR-036453,XFMR-036453,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.125,659.7,0.2857,0.4646,0.3655,340,12.47,1,1,,closed
EDGE-074022,JCT-FDR-0104-002,FUSE-XFMR-036454,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.027,141.0,0.6332,0.4767,0.5345,230,12.47,1,1,,closed
EDGE-074023,FUSE-XFMR-036454,XFMR-036454,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.151,798.9,0.5611,0.505,0.5345,230,12.47,1,1,,closed
EDGE-074024,JCT-FDR-0104-002,FUSE-XFMR-036455,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.03,160.0,1.4095,0.5446,1.007,100,12.47,2,1,,closed
EDGE-074025,FUSE-XFMR-036455,XFMR-036455,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.172,906.6,1.4587,0.4739,1.007,100,12.47,2,1,,closed
EDGE-074026,JCT-FDR-0104-002,FUSE-XFMR-036456,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.036,187.7,0.3004,0.4718,0.3655,340,12.47,2,0,,closed
EDGE-074027,FUSE-XFMR-036456,XFMR-036456,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.201,1063.7,0.2761,0.3955,0.3655,340,12.47,2,0,,closed
EDGE-074028,JCT-FDR-0104-002,FUSE-XFMR-036457,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.04,210.7,0.9727,0.5487,0.6985,150,12.47,2,1,,closed
EDGE-074029,FUSE-XFMR-036457,XFMR-036457,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.226,1193.8,0.9287,0.5089,0.6985,150,12.47,2,1,,closed
EDGE-074030,JCT-FDR-0104-002,FUSE-XFMR-036458,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.044,234.4,0.5765,0.4367,0.5345,230,12.47,3,1,,closed
EDGE-074031,FUSE-XFMR-036458,XFMR-036458,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.252,1328.4,0.5987,0.4847,0.5345,230,12.47,3,1,,closed
EDGE-074032,JCT-FDR-0104-002,FUSE-XFMR-036459,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.049,256.6,0.2738,0.4152,0.3655,340,12.47,1,1,,closed
EDGE-074033,FUSE-XFMR-036459,XFMR-036459,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.275,1454.1,0.3049,0.4242,0.3655,340,12.47,1,1,,closed
EDGE-074034,JCT-FDR-0104-002,FUSE-XFMR-036460,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.052,277.2,0.9102,0.4903,0.6985,150,12.47,3,0,,closed
EDGE-074035,FUSE-XFMR-036460,XFMR-036460,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.297,1570.8,0.8405,0.4939,0.6985,150,12.47,3,0,,closed
EDGE-074036,JCT-FDR-0104-002,FUSE-XFMR-036461,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.057,302.5,0.2834,0.4725,0.3655,340,12.47,2,0,,closed
EDGE-074037,FUSE-XFMR-036461,XFMR-036461,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.325,1714.4,0.2729,0.4485,0.3655,340,12.47,2,0,,closed
EDGE-074038,JCT-FDR-0104-002,FUSE-XFMR-036462,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.062,327.9,0.5505,0.4343,0.5345,230,12.47,1,1,,closed
EDGE-074039,FUSE-XFMR-036462,XFMR-036462,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.352,1858.0,0.554,0.4982,0.5345,230,12.47,1,1,,closed
EDGE-074040,JCT-FDR-0104-002,FUSE-XFMR-036463,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.066,350.9,1.4765,0.5574,1.007,100,12.47,1,1,,closed
EDGE-074041,FUSE-XFMR-036463,XFMR-036463,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.377,1988.2,1.4692,0.5298,1.007,100,12.47,1,1,,closed
EDGE-074042,JCT-FDR-0104-002,FUSE-XFMR-036464,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.071,373.8,0.9681,0.4604,0.6985,150,12.47,1,1,,closed
EDGE-074043,FUSE-XFMR-036464,XFMR-036464,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.401,2118.3,0.8278,0.5132,0.6985,150,12.47,1,1,,closed
EDGE-074044,JCT-FDR-0104-002,FUSE-XFMR-036465,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.075,394.4,1.5847,0.4657,1.007,100,12.47,1,1,,closed
EDGE-074045,FUSE-XFMR-036465,XFMR-036465,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.423,2235.0,1.3954,0.5149,1.007,100,12.47,1,1,,closed
EDGE-074046,JCT-FDR-0104-002,FUSE-XFMR-036466,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.08,422.1,0.3161,0.4711,0.3655,340,12.47,3,1,,closed
EDGE-074047,FUSE-XFMR-036466,XFMR-036466,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.453,2392.1,0.2964,0.4237,0.3655,340,12.47,3,1,,closed
EDGE-074048,JCT-FDR-0104-002,FUSE-XFMR-036467,FDR-0104,SUB-023,lateral_underground,#4 CU,ABC,0.085,446.7,1.405,0.5017,1.007,100,12.47,3,0,,closed
EDGE-074049,FUSE-XFMR-036467,XFMR-036467,FDR-0104,SUB-023,lateral_underground,#4 CU,ABC,0.479,2531.2,1.4162,0.5223,1.007,100,12.47,3,0,,closed
EDGE-074050,JCT-FDR-0104-002,FUSE-XFMR-036468,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.088,467.3,0.9011,0.4921,0.6985,150,12.47,1,1,,closed
EDGE-074051,FUSE-XFMR-036468,XFMR-036468,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.501,2647.9,0.9528,0.4662,0.6985,150,12.47,1,1,,closed
EDGE-074052,JCT-FDR-0104-002,FUSE-XFMR-036469,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.093,490.2,0.8599,0.4871,0.6985,150,12.47,3,0,,closed
EDGE-074053,FUSE-XFMR-036469,XFMR-036469,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.526,2778.1,0.9303,0.5225,0.6985,150,12.47,3,0,,closed
EDGE-074054,JCT-FDR-0104-002,FUSE-XFMR-036470,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.097,513.2,0.6139,0.4962,0.5345,230,12.47,2,1,,closed
EDGE-074055,FUSE-XFMR-036470,XFMR-036470,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.551,2908.2,0.6372,0.443,0.5345,230,12.47,2,1,,closed
EDGE-074056,JCT-FDR-0104-002,FUSE-XFMR-036471,FDR-0104,SUB-023,lateral_underground,4/0 AL,A,0.102,537.0,0.2762,0.473,0.3655,340,12.47,1,0,,closed
EDGE-074057,FUSE-XFMR-036471,XFMR-036471,FDR-0104,SUB-023,lateral_underground,4/0 AL,A,0.576,3042.9,0.2831,0.4559,0.3655,340,12.47,1,0,,closed
EDGE-074058,JCT-FDR-0104-002,FUSE-XFMR-036472,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.107,563.1,0.9681,0.471,0.6985,150,12.47,2,1,,closed
EDGE-074059,FUSE-XFMR-036472,XFMR-036472,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.604,3191.0,0.8727,0.4692,0.6985,150,12.47,2,1,,closed
EDGE-074060,JCT-FDR-0104-002,FUSE-XFMR-036473,FDR-0104,SUB-023,lateral_overhead,#4 CU,AC,0.111,586.1,1.4675,0.4992,1.007,100,12.47,2,1,,closed
EDGE-074061,FUSE-XFMR-036473,XFMR-036473,FDR-0104,SUB-023,lateral_overhead,#4 CU,AC,0.629,3321.1,1.3947,0.4749,1.007,100,12.47,2,1,,closed
EDGE-074062,JCT-FDR-0104-002,FUSE-XFMR-036474,FDR-0104,SUB-023,lateral_underground,#4 CU,ABC,0.116,610.6,1.572,0.5348,1.007,100,12.47,3,0,,closed
EDGE-074063,FUSE-XFMR-036474,XFMR-036474,FDR-0104,SUB-023,lateral_underground,#4 CU,ABC,0.655,3460.2,1.6088,0.4733,1.007,100,12.47,3,0,,closed
EDGE-074064,JCT-FDR-0104-002,FUSE-XFMR-036475,FDR-0104,SUB-023,lateral_underground,4/0 AL,BC,0.12,633.6,0.3101,0.4324,0.3655,340,12.47,2,0,,closed
EDGE-074065,FUSE-XFMR-036475,XFMR-036475,FDR-0104,SUB-023,lateral_underground,4/0 AL,BC,0.68,3590.4,0.2959,0.4035,0.3655,340,12.47,2,0,,closed
EDGE-074066,JCT-FDR-0104-002,FUSE-XFMR-036476,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.124,653.4,0.5689,0.4681,0.5345,230,12.47,2,1,,closed
EDGE-074067,FUSE-XFMR-036476,XFMR-036476,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.701,3702.6,0.6164,0.4611,0.5345,230,12.47,2,1,,closed
EDGE-074068,JCT-FDR-0104-002,FUSE-XFMR-036477,FDR-0104,SUB-023,lateral_underground,#2 ACSR,AB,0.129,680.3,0.9045,0.4755,0.6985,150,12.47,2,0,,closed
EDGE-074069,FUSE-XFMR-036477,XFMR-036477,FDR-0104,SUB-023,lateral_underground,#2 ACSR,AB,0.73,3855.2,0.9448,0.5152,0.6985,150,12.47,2,0,,closed
EDGE-074070,JCT-FDR-0104-002,FUSE-XFMR-036478,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.133,703.3,0.3246,0.3939,0.3655,340,12.47,2,1,,closed
EDGE-074071,FUSE-XFMR-036478,XFMR-036478,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.755,3985.3,0.2712,0.4139,0.3655,340,12.47,2,1,,closed
EDGE-074072,JCT-FDR-0104-002,JCT-FDR-0104-003,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.92,4857.6,0.2309,0.3948,0.3365,480,12.47,3,1,,closed
EDGE-074073,JCT-FDR-0104-003,FUSE-XFMR-036479,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.002,10.3,0.2927,0.4233,0.3655,340,12.47,3,1,,closed
EDGE-074074,FUSE-XFMR-036479,XFMR-036479,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.011,58.3,0.2708,0.4289,0.3655,340,12.47,3,1,,closed
EDGE-074075,JCT-FDR-0104-003,FUSE-XFMR-036480,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.004,22.2,0.3017,0.4163,0.3655,340,12.47,1,1,,closed
EDGE-074076,FUSE-XFMR-036480,XFMR-036480,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.024,125.7,0.2902,0.4464,0.3655,340,12.47,1,1,,closed
EDGE-074077,JCT-FDR-0104-003,FUSE-XFMR-036481,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.008,43.6,0.3059,0.4034,0.3655,340,12.47,1,1,,closed
EDGE-074078,FUSE-XFMR-036481,XFMR-036481,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.047,246.8,0.2929,0.4111,0.3655,340,12.47,1,1,,closed
EDGE-074079,JCT-FDR-0104-003,FUSE-XFMR-036482,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.013,69.7,0.8912,0.5161,0.6985,150,12.47,2,1,,closed
EDGE-074080,FUSE-XFMR-036482,XFMR-036482,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.075,394.9,0.9614,0.5489,0.6985,150,12.47,2,1,,closed
EDGE-074081,JCT-FDR-0104-003,FUSE-XFMR-036483,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.017,91.1,0.274,0.407,0.3655,340,12.47,1,1,,closed
EDGE-074082,FUSE-XFMR-036483,XFMR-036483,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.098,516.1,0.3115,0.4631,0.3655,340,12.47,1,1,,closed
EDGE-074083,JCT-FDR-0104-003,FUSE-XFMR-036484,FDR-0104,SUB-023,lateral_underground,1/0 AL,BC,0.021,112.5,0.6251,0.4378,0.5345,230,12.47,2,0,,closed
EDGE-074084,FUSE-XFMR-036484,XFMR-036484,FDR-0104,SUB-023,lateral_underground,1/0 AL,BC,0.121,637.3,0.6288,0.4415,0.5345,230,12.47,2,0,,closed
EDGE-074085,JCT-FDR-0104-003,FUSE-XFMR-036485,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.026,138.6,1.4596,0.4724,1.007,100,12.47,2,1,,closed
EDGE-074086,FUSE-XFMR-036485,XFMR-036485,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.149,785.4,1.6292,0.5354,1.007,100,12.47,2,1,,closed
EDGE-074087,JCT-FDR-0104-003,FUSE-XFMR-036486,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.031,161.6,0.5375,0.4642,0.5345,230,12.47,2,1,,closed
EDGE-074088,FUSE-XFMR-036486,XFMR-036486,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.173,915.6,0.5655,0.4669,0.5345,230,12.47,2,1,,closed
EDGE-074089,JCT-FDR-0104-003,FUSE-XFMR-036487,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.035,183.0,0.9218,0.5159,0.6985,150,12.47,2,1,,closed
EDGE-074090,FUSE-XFMR-036487,XFMR-036487,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.196,1036.7,0.9068,0.5479,0.6985,150,12.47,2,1,,closed
EDGE-074091,JCT-FDR-0104-003,FUSE-XFMR-036488,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.039,206.7,0.5638,0.4381,0.5345,230,12.47,2,1,,closed
EDGE-074092,FUSE-XFMR-036488,XFMR-036488,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.222,1171.4,0.5966,0.4626,0.5345,230,12.47,2,1,,closed
EDGE-074093,JCT-FDR-0104-003,FUSE-XFMR-036489,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.044,230.5,0.2847,0.3947,0.3655,340,12.47,1,1,,closed
EDGE-074094,FUSE-XFMR-036489,XFMR-036489,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.247,1306.0,0.2693,0.4541,0.3655,340,12.47,1,1,,closed
EDGE-074095,JCT-FDR-0104-003,FUSE-XFMR-036490,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.049,258.2,0.9392,0.5113,0.6985,150,12.47,1,1,,closed
EDGE-074096,FUSE-XFMR-036490,XFMR-036490,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.277,1463.1,0.9556,0.5406,0.6985,150,12.47,1,1,,closed
EDGE-074097,JCT-FDR-0104-003,FUSE-XFMR-036491,FDR-0104,SUB-023,lateral_underground,#4 CU,B,0.053,280.4,1.3882,0.4735,1.007,100,12.47,1,0,,closed
EDGE-074098,FUSE-XFMR-036491,XFMR-036491,FDR-0104,SUB-023,lateral_underground,#4 CU,B,0.301,1588.8,1.5391,0.4869,1.007,100,12.47,1,0,,closed
EDGE-074099,JCT-FDR-0104-003,FUSE-XFMR-036492,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.058,304.1,0.5873,0.48,0.5345,230,12.47,3,1,,closed
EDGE-074100,FUSE-XFMR-036492,XFMR-036492,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.326,1723.4,0.5656,0.4508,0.5345,230,12.47,3,1,,closed
EDGE-074101,JCT-FDR-0104-003,FUSE-XFMR-036493,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.061,324.7,0.3261,0.4657,0.3655,340,12.47,1,1,,closed
EDGE-074102,FUSE-XFMR-036493,XFMR-036493,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.348,1840.1,0.2689,0.3984,0.3655,340,12.47,1,1,,closed
EDGE-074103,JCT-FDR-0104-003,FUSE-XFMR-036494,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.066,350.1,0.9802,0.4994,0.6985,150,12.47,2,1,,closed
EDGE-074104,FUSE-XFMR-036494,XFMR-036494,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.376,1983.7,0.8415,0.5436,0.6985,150,12.47,2,1,,closed
EDGE-074105,JCT-FDR-0104-003,FUSE-XFMR-036495,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.07,371.4,0.6212,0.4734,0.5345,230,12.47,2,1,,closed
EDGE-074106,FUSE-XFMR-036495,XFMR-036495,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.399,2104.9,0.5633,0.4724,0.5345,230,12.47,2,1,,closed
EDGE-074107,JCT-FDR-0104-003,FUSE-XFMR-036496,FDR-0104,SUB-023,lateral_underground,4/0 AL,C,0.075,395.2,0.2692,0.4597,0.3655,340,12.47,1,0,,closed
EDGE-074108,FUSE-XFMR-036496,XFMR-036496,FDR-0104,SUB-023,lateral_underground,4/0 AL,C,0.424,2239.5,0.2815,0.4708,0.3655,340,12.47,1,0,,closed
EDGE-074109,JCT-FDR-0104-003,FUSE-XFMR-036497,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.08,421.3,0.5995,0.4613,0.5345,230,12.47,2,1,,closed
EDGE-074110,FUSE-XFMR-036497,XFMR-036497,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.452,2387.6,0.6258,0.5129,0.5345,230,12.47,2,1,,closed
EDGE-074111,JCT-FDR-0104-003,FUSE-XFMR-036498,FDR-0104,SUB-023,lateral_underground,#4 CU,BC,0.084,442.7,1.5718,0.5418,1.007,100,12.47,2,0,,closed
EDGE-074112,FUSE-XFMR-036498,XFMR-036498,FDR-0104,SUB-023,lateral_underground,#4 CU,BC,0.475,2508.8,1.4325,0.4978,1.007,100,12.47,2,0,,closed
EDGE-074113,JCT-FDR-0104-003,FUSE-XFMR-036499,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.088,464.9,1.5756,0.5107,1.007,100,12.47,2,1,,closed
EDGE-074114,FUSE-XFMR-036499,XFMR-036499,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.499,2634.5,1.48,0.5434,1.007,100,12.47,2,1,,closed
EDGE-074115,JCT-FDR-0104-003,FUSE-XFMR-036500,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.093,490.2,0.5594,0.459,0.5345,230,12.47,2,1,,closed
EDGE-074116,FUSE-XFMR-036500,XFMR-036500,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.526,2778.1,0.5692,0.4546,0.5345,230,12.47,2,1,,closed
EDGE-074117,JCT-FDR-0104-003,FUSE-XFMR-036501,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.097,513.2,0.3109,0.4013,0.3655,340,12.47,1,1,,closed
EDGE-074118,FUSE-XFMR-036501,XFMR-036501,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.551,2908.2,0.2785,0.4073,0.3655,340,12.47,1,1,,closed
EDGE-074119,JCT-FDR-0104-003,FUSE-XFMR-036502,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.102,537.8,0.6264,0.4382,0.5345,230,12.47,3,1,,closed
EDGE-074120,FUSE-XFMR-036502,XFMR-036502,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.577,3047.4,0.6242,0.5066,0.5345,230,12.47,3,1,,closed
EDGE-074121,JCT-FDR-0104-003,FUSE-XFMR-036503,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.106,562.3,0.5722,0.4545,0.5345,230,12.47,3,1,,closed
EDGE-074122,FUSE-XFMR-036503,XFMR-036503,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.603,3186.5,0.5881,0.5151,0.5345,230,12.47,3,1,,closed
EDGE-074123,JCT-FDR-0104-003,FUSE-XFMR-036504,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.11,582.1,0.9788,0.466,0.6985,150,12.47,2,1,,closed
EDGE-074124,FUSE-XFMR-036504,XFMR-036504,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.625,3298.7,0.9372,0.5181,0.6985,150,12.47,2,1,,closed
EDGE-074125,JCT-FDR-0104-003,FUSE-XFMR-036505,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.115,609.0,0.9713,0.5232,0.6985,150,12.47,1,1,,closed
EDGE-074126,FUSE-XFMR-036505,XFMR-036505,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.654,3451.3,0.972,0.5398,0.6985,150,12.47,1,1,,closed
EDGE-074127,JCT-FDR-0104-003,FUSE-XFMR-036506,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.12,633.6,0.5529,0.4457,0.5345,230,12.47,2,1,,closed
EDGE-074128,FUSE-XFMR-036506,XFMR-036506,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.68,3590.4,0.6214,0.4679,0.5345,230,12.47,2,1,,closed
EDGE-074129,JCT-FDR-0104-003,FUSE-XFMR-036507,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.124,652.6,0.3041,0.4138,0.3655,340,12.47,2,1,,closed
EDGE-074130,FUSE-XFMR-036507,XFMR-036507,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.7,3698.1,0.2841,0.4336,0.3655,340,12.47,2,1,,closed
EDGE-074131,JCT-FDR-0104-003,FUSE-XFMR-036508,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.129,679.5,0.2829,0.4547,0.3655,340,12.47,1,1,,closed
EDGE-074132,FUSE-XFMR-036508,XFMR-036508,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.729,3850.7,0.2906,0.4529,0.3655,340,12.47,1,1,,closed
EDGE-074133,JCT-FDR-0104-003,FUSE-XFMR-036509,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.133,704.1,0.5469,0.4378,0.5345,230,12.47,1,1,,closed
EDGE-074134,FUSE-XFMR-036509,XFMR-036509,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.756,3989.8,0.5924,0.4919,0.5345,230,12.47,1,1,,closed
EDGE-074135,JCT-FDR-0104-003,JCT-FDR-0104-004,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.92,4857.6,0.2401,0.4595,0.3546,480,12.47,3,1,,closed
EDGE-074136,JCT-FDR-0104-004,FUSE-XFMR-036510,FDR-0104,SUB-023,lateral_overhead,#4 CU,AC,0.002,9.5,1.5725,0.4707,1.007,100,12.47,2,1,,closed
EDGE-074137,FUSE-XFMR-036510,XFMR-036510,FDR-0104,SUB-023,lateral_overhead,#4 CU,AC,0.01,53.9,1.5172,0.5258,1.007,100,12.47,2,1,,closed
EDGE-074138,JCT-FDR-0104-004,FUSE-XFMR-036511,FDR-0104,SUB-023,lateral_underground,4/0 AL,BC,0.004,22.2,0.3066,0.435,0.3655,340,12.47,2,0,,closed
EDGE-074139,FUSE-XFMR-036511,XFMR-036511,FDR-0104,SUB-023,lateral_underground,4/0 AL,BC,0.024,125.7,0.2688,0.4082,0.3655,340,12.47,2,0,,closed
EDGE-074140,JCT-FDR-0104-004,FUSE-XFMR-036512,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.008,43.6,0.8496,0.4908,0.6985,150,12.47,1,1,,closed
EDGE-074141,FUSE-XFMR-036512,XFMR-036512,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.047,246.8,0.9263,0.4907,0.6985,150,12.47,1,1,,closed
EDGE-074142,JCT-FDR-0104-004,FUSE-XFMR-036513,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.013,70.5,0.8766,0.5295,0.6985,150,12.47,2,1,,closed
EDGE-074143,FUSE-XFMR-036513,XFMR-036513,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.076,399.4,0.9799,0.454,0.6985,150,12.47,2,1,,closed
EDGE-074144,JCT-FDR-0104-004,FUSE-XFMR-036514,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.017,90.3,0.2741,0.411,0.3655,340,12.47,2,0,,closed
EDGE-074145,FUSE-XFMR-036514,XFMR-036514,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.097,511.6,0.303,0.4126,0.3655,340,12.47,2,0,,closed
EDGE-074146,JCT-FDR-0104-004,FUSE-XFMR-036515,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.022,114.0,1.4698,0.522,1.007,100,12.47,2,1,,closed
EDGE-074147,FUSE-XFMR-036515,XFMR-036515,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.122,646.3,1.6014,0.5462,1.007,100,12.47,2,1,,closed
EDGE-074148,JCT-FDR-0104-004,FUSE-XFMR-036516,FDR-0104,SUB-023,lateral_underground,#4 CU,AB,0.027,140.2,1.4002,0.5315,1.007,100,12.47,2,0,,closed
EDGE-074149,FUSE-XFMR-036516,XFMR-036516,FDR-0104,SUB-023,lateral_underground,#4 CU,AB,0.15,794.4,1.5069,0.4854,1.007,100,12.47,2,0,,closed
EDGE-074150,JCT-FDR-0104-004,FUSE-XFMR-036517,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.031,162.4,0.2902,0.4566,0.3655,340,12.47,1,1,,closed
EDGE-074151,FUSE-XFMR-036517,XFMR-036517,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.174,920.0,0.3228,0.3933,0.3655,340,12.47,1,1,,closed
EDGE-074152,JCT-FDR-0104-004,FUSE-XFMR-036518,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.036,188.5,0.3009,0.4741,0.3655,340,12.47,2,0,,closed
EDGE-074153,FUSE-XFMR-036518,XFMR-036518,FDR-0104,SUB-023,lateral_underground,4/0 AL,AB,0.202,1068.1,0.3259,0.4256,0.3655,340,12.47,2,0,,closed
EDGE-074154,JCT-FDR-0104-004,FUSE-XFMR-036519,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.039,205.9,0.2697,0.4044,0.3655,340,12.47,2,1,,closed
EDGE-074155,FUSE-XFMR-036519,XFMR-036519,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.221,1166.9,0.2728,0.4209,0.3655,340,12.47,2,1,,closed
EDGE-074156,JCT-FDR-0104-004,FUSE-XFMR-036520,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.044,232.1,0.5903,0.4544,0.5345,230,12.47,1,1,,closed
EDGE-074157,FUSE-XFMR-036520,XFMR-036520,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.249,1315.0,0.5668,0.5145,0.5345,230,12.47,1,1,,closed
EDGE-074158,JCT-FDR-0104-004,FUSE-XFMR-036521,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.049,258.2,0.318,0.4683,0.3655,340,12.47,1,1,,closed
EDGE-074159,FUSE-XFMR-036521,XFMR-036521,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.277,1463.1,0.3019,0.4201,0.3655,340,12.47,1,1,,closed
EDGE-074160,JCT-FDR-0104-004,FUSE-XFMR-036522,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.053,281.2,0.9219,0.4667,0.6985,150,12.47,2,1,,closed
EDGE-074161,FUSE-XFMR-036522,XFMR-036522,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.302,1593.2,0.9404,0.5118,0.6985,150,12.47,2,1,,closed
EDGE-074162,JCT-FDR-0104-004,FUSE-XFMR-036523,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.057,301.0,1.5859,0.4996,1.007,100,12.47,1,1,,closed
EDGE-074163,FUSE-XFMR-036523,XFMR-036523,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.323,1705.4,1.6182,0.549,1.007,100,12.47,1,1,,closed
EDGE-074164,JCT-FDR-0104-004,FUSE-XFMR-036524,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.062,326.3,0.8878,0.5347,0.6985,150,12.47,2,1,,closed
EDGE-074165,FUSE-XFMR-036524,XFMR-036524,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.35,1849.1,0.8865,0.5212,0.6985,150,12.47,2,1,,closed
EDGE-074166,JCT-FDR-0104-004,FUSE-XFMR-036525,FDR-0104,SUB-023,lateral_underground,4/0 AL,C,0.066,348.5,0.2924,0.4512,0.3655,340,12.47,1,0,,closed
EDGE-074167,FUSE-XFMR-036525,XFMR-036525,FDR-0104,SUB-023,lateral_underground,4/0 AL,C,0.374,1974.7,0.3151,0.4468,0.3655,340,12.47,1,0,,closed
EDGE-074168,JCT-FDR-0104-004,FUSE-XFMR-036526,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.071,375.4,0.534,0.4936,0.5345,230,12.47,1,1,,closed
EDGE-074169,FUSE-XFMR-036526,XFMR-036526,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.403,2127.3,0.562,0.481,0.5345,230,12.47,1,1,,closed
EDGE-074170,JCT-FDR-0104-004,FUSE-XFMR-036527,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.075,396.0,0.5664,0.4489,0.5345,230,12.47,2,1,,closed
EDGE-074171,FUSE-XFMR-036527,XFMR-036527,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.425,2244.0,0.5423,0.4631,0.5345,230,12.47,2,1,,closed
EDGE-074172,JCT-FDR-0104-004,FUSE-XFMR-036528,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.08,419.8,0.2952,0.4079,0.3655,340,12.47,3,1,,closed
EDGE-074173,FUSE-XFMR-036528,XFMR-036528,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.451,2378.6,0.2945,0.4636,0.3655,340,12.47,3,1,,closed
EDGE-074174,JCT-FDR-0104-004,FUSE-XFMR-036529,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.084,445.1,0.5357,0.4404,0.5345,230,12.47,1,1,,closed
EDGE-074175,FUSE-XFMR-036529,XFMR-036529,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.478,2522.3,0.5768,0.4403,0.5345,230,12.47,1,1,,closed
EDGE-074176,JCT-FDR-0104-004,FUSE-XFMR-036530,FDR-0104,SUB-023,lateral_underground,#4 CU,A,0.089,468.1,1.4208,0.4664,1.007,100,12.47,1,0,,closed
EDGE-074177,FUSE-XFMR-036530,XFMR-036530,FDR-0104,SUB-023,lateral_underground,#4 CU,A,0.502,2652.4,1.4197,0.5498,1.007,100,12.47,1,0,,closed
EDGE-074178,JCT-FDR-0104-004,FUSE-XFMR-036531,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.093,490.2,0.9118,0.4878,0.6985,150,12.47,1,1,,closed
EDGE-074179,FUSE-XFMR-036531,XFMR-036531,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.526,2778.1,0.9597,0.4843,0.6985,150,12.47,1,1,,closed
EDGE-074180,JCT-FDR-0104-004,FUSE-XFMR-036532,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.097,514.0,0.6314,0.4423,0.5345,230,12.47,2,1,,closed
EDGE-074181,FUSE-XFMR-036532,XFMR-036532,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.552,2912.7,0.6162,0.5093,0.5345,230,12.47,2,1,,closed
