edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-074182,JCT-FDR-0104-004,FUSE-XFMR-036533,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.101,535.4,0.3201,0.4041,0.3655,340,12.47,1,1,,closed
EDGE-074183,FUSE-XFMR-036533,XFMR-036533,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.575,3033.9,0.3248,0.459,0.3655,340,12.47,1,1,,closed
EDGE-074184,JCT-FDR-0104-004,FUSE-XFMR-036534,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.106,559.9,0.8851,0.4949,0.6985,150,12.47,2,1,,closed
EDGE-074185,FUSE-XFMR-036534,XFMR-036534,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.601,3173.0,0.806,0.5362,0.6985,150,12.47,2,1,,closed
EDGE-074186,JCT-FDR-0104-004,FUSE-XFMR-036535,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.11,582.1,0.2845,0.4238,0.3655,340,12.47,1,1,,closed
EDGE-074187,FUSE-XFMR-036535,XFMR-036535,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.625,3298.7,0.2736,0.4763,0.3655,340,12.47,1,1,,closed
EDGE-074188,JCT-FDR-0104-004,FUSE-XFMR-036536,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.115,609.8,1.485,0.5094,1.007,100,12.47,1,1,,closed
EDGE-074189,FUSE-XFMR-036536,XFMR-036536,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.654,3455.8,1.4088,0.4628,1.007,100,12.47,1,1,,closed
EDGE-074190,JCT-FDR-0104-004,FUSE-XFMR-036537,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.119,630.4,0.9718,0.5387,0.6985,150,12.47,1,1,,closed
EDGE-074191,FUSE-XFMR-036537,XFMR-036537,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.677,3572.4,0.964,0.5116,0.6985,150,12.47,1,1,,closed
EDGE-074192,JCT-FDR-0104-004,FUSE-XFMR-036538,FDR-0104,SUB-023,lateral_underground,4/0 AL,BC,0.124,655.8,0.308,0.4236,0.3655,340,12.47,2,0,,closed
EDGE-074193,FUSE-XFMR-036538,XFMR-036538,FDR-0104,SUB-023,lateral_underground,4/0 AL,BC,0.704,3716.1,0.2733,0.3971,0.3655,340,12.47,2,0,,closed
EDGE-074194,JCT-FDR-0104-004,FUSE-XFMR-036539,FDR-0104,SUB-023,lateral_underground,4/0 AL,AC,0.129,680.3,0.2783,0.4062,0.3655,340,12.47,2,0,,closed
EDGE-074195,FUSE-XFMR-036539,XFMR-036539,FDR-0104,SUB-023,lateral_underground,4/0 AL,AC,0.73,3855.2,0.2741,0.4607,0.3655,340,12.47,2,0,,closed
EDGE-074196,JCT-FDR-0104-004,FUSE-XFMR-036540,FDR-0104,SUB-023,lateral_underground,#4 CU,AC,0.133,703.3,1.5703,0.537,1.007,100,12.47,2,0,,closed
EDGE-074197,FUSE-XFMR-036540,XFMR-036540,FDR-0104,SUB-023,lateral_underground,#4 CU,AC,0.755,3985.3,1.3934,0.5046,1.007,100,12.47,2,0,,closed
EDGE-074198,JCT-FDR-0104-004,JCT-FDR-0104-005,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.92,4857.6,0.2616,0.3974,0.3154,480,12.47,3,1,,closed
EDGE-074199,JCT-FDR-0104-005,FUSE-XFMR-036541,FDR-0104,SUB-023,lateral_underground,1/0 AL,AB,0.001,4.0,0.5973,0.4866,0.5345,230,12.47,2,0,,closed
EDGE-074200,FUSE-XFMR-036541,XFMR-036541,FDR-0104,SUB-023,lateral_underground,1/0 AL,AB,0.004,22.4,0.6413,0.4478,0.5345,230,12.47,2,0,,closed
EDGE-074201,JCT-FDR-0104-005,FUSE-XFMR-036542,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.005,24.6,0.8086,0.5188,0.6985,150,12.47,2,1,,closed
EDGE-074202,FUSE-XFMR-036542,XFMR-036542,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.026,139.1,0.8651,0.4634,0.6985,150,12.47,2,1,,closed
EDGE-074203,JCT-FDR-0104-005,FUSE-XFMR-036543,FDR-0104,SUB-023,lateral_underground,1/0 AL,C,0.009,48.3,0.6308,0.504,0.5345,230,12.47,1,0,,closed
EDGE-074204,FUSE-XFMR-036543,XFMR-036543,FDR-0104,SUB-023,lateral_underground,1/0 AL,C,0.052,273.8,0.6131,0.4731,0.5345,230,12.47,1,0,,closed
EDGE-074205,JCT-FDR-0104-005,FUSE-XFMR-036544,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.013,68.9,0.5847,0.4779,0.5345,230,12.47,2,1,,closed
EDGE-074206,FUSE-XFMR-036544,XFMR-036544,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.074,390.5,0.6468,0.4697,0.5345,230,12.47,2,1,,closed
EDGE-074207,JCT-FDR-0104-005,FUSE-XFMR-036545,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.017,91.9,0.6344,0.4709,0.5345,230,12.47,3,1,,closed
EDGE-074208,FUSE-XFMR-036545,XFMR-036545,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.099,520.6,0.5872,0.4305,0.5345,230,12.47,3,1,,closed
EDGE-074209,JCT-FDR-0104-005,FUSE-XFMR-036546,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.022,116.4,1.3787,0.4814,1.007,100,12.47,1,1,,closed
EDGE-074210,FUSE-XFMR-036546,XFMR-036546,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.125,659.7,1.3704,0.5571,1.007,100,12.47,1,1,,closed
EDGE-074211,JCT-FDR-0104-005,FUSE-XFMR-036547,FDR-0104,SUB-023,lateral_underground,#4 CU,AC,0.026,138.6,1.5164,0.5421,1.007,100,12.47,2,0,,closed
EDGE-074212,FUSE-XFMR-036547,XFMR-036547,FDR-0104,SUB-023,lateral_underground,#4 CU,AC,0.149,785.4,1.6291,0.5539,1.007,100,12.47,2,0,,closed
EDGE-074213,JCT-FDR-0104-005,FUSE-XFMR-036548,FDR-0104,SUB-023,lateral_underground,1/0 AL,C,0.032,166.3,0.5572,0.4479,0.5345,230,12.47,1,0,,closed
EDGE-074214,FUSE-XFMR-036548,XFMR-036548,FDR-0104,SUB-023,lateral_underground,1/0 AL,C,0.178,942.5,0.5728,0.4459,0.5345,230,12.47,1,0,,closed
EDGE-074215,JCT-FDR-0104-005,FUSE-XFMR-036549,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.036,189.3,0.5732,0.5228,0.5345,230,12.47,2,1,,closed
EDGE-074216,FUSE-XFMR-036549,XFMR-036549,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.203,1072.6,0.5854,0.4531,0.5345,230,12.47,2,1,,closed
EDGE-074217,JCT-FDR-0104-005,FUSE-XFMR-036550,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.04,209.1,0.3079,0.3923,0.3655,340,12.47,2,1,,closed
EDGE-074218,FUSE-XFMR-036550,XFMR-036550,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.224,1184.8,0.2745,0.3997,0.3655,340,12.47,2,1,,closed
EDGE-074219,JCT-FDR-0104-005,FUSE-XFMR-036551,FDR-0104,SUB-023,lateral_underground,1/0 AL,AB,0.044,232.8,0.5534,0.5084,0.5345,230,12.47,2,0,,closed
EDGE-074220,FUSE-XFMR-036551,XFMR-036551,FDR-0104,SUB-023,lateral_underground,1/0 AL,AB,0.25,1319.5,0.6478,0.46,0.5345,230,12.47,2,0,,closed
EDGE-074221,JCT-FDR-0104-005,FUSE-XFMR-036552,FDR-0104,SUB-023,lateral_underground,1/0 AL,B,0.049,259.0,0.5897,0.4577,0.5345,230,12.47,1,0,,closed
EDGE-074222,FUSE-XFMR-036552,XFMR-036552,FDR-0104,SUB-023,lateral_underground,1/0 AL,B,0.278,1467.6,0.6035,0.5017,0.5345,230,12.47,1,0,,closed
EDGE-074223,JCT-FDR-0104-005,FUSE-XFMR-036553,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.053,279.6,1.3839,0.4609,1.007,100,12.47,1,1,,closed
EDGE-074224,FUSE-XFMR-036553,XFMR-036553,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.3,1584.3,1.4847,0.4699,1.007,100,12.47,1,1,,closed
EDGE-074225,JCT-FDR-0104-005,FUSE-XFMR-036554,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.057,302.5,0.8858,0.5307,0.6985,150,12.47,2,1,,closed
EDGE-074226,FUSE-XFMR-036554,XFMR-036554,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.325,1714.4,0.9489,0.4534,0.6985,150,12.47,2,1,,closed
EDGE-074227,JCT-FDR-0104-005,FUSE-XFMR-036555,FDR-0104,SUB-023,lateral_overhead,4/0 AL,BC,0.062,329.5,0.302,0.4657,0.3655,340,12.47,2,1,,closed
EDGE-074228,FUSE-XFMR-036555,XFMR-036555,FDR-0104,SUB-023,lateral_overhead,4/0 AL,BC,0.354,1867.0,0.2974,0.4302,0.3655,340,12.47,2,1,,closed
EDGE-074229,JCT-FDR-0104-005,FUSE-XFMR-036556,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.066,349.3,0.2958,0.4739,0.3655,340,12.47,1,1,,closed
EDGE-074230,FUSE-XFMR-036556,XFMR-036556,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.375,1979.2,0.3099,0.4395,0.3655,340,12.47,1,1,,closed
EDGE-074231,JCT-FDR-0104-005,FUSE-XFMR-036557,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.072,377.8,0.2799,0.4683,0.3655,340,12.47,2,1,,closed
EDGE-074232,FUSE-XFMR-036557,XFMR-036557,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.405,2140.8,0.2759,0.4435,0.3655,340,12.47,2,1,,closed
EDGE-074233,JCT-FDR-0104-005,FUSE-XFMR-036558,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.076,400.8,0.3222,0.4548,0.3655,340,12.47,1,1,,closed
EDGE-074234,FUSE-XFMR-036558,XFMR-036558,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.43,2270.9,0.2973,0.3921,0.3655,340,12.47,1,1,,closed
EDGE-074235,JCT-FDR-0104-005,FUSE-XFMR-036559,FDR-0104,SUB-023,lateral_underground,#2 ACSR,AC,0.08,419.8,0.9342,0.5089,0.6985,150,12.47,2,0,,closed
EDGE-074236,FUSE-XFMR-036559,XFMR-036559,FDR-0104,SUB-023,lateral_underground,#2 ACSR,AC,0.451,2378.6,0.9485,0.5297,0.6985,150,12.47,2,0,,closed
EDGE-074237,JCT-FDR-0104-005,FUSE-XFMR-036560,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.084,445.1,0.8555,0.4819,0.6985,150,12.47,2,1,,closed
EDGE-074238,FUSE-XFMR-036560,XFMR-036560,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.478,2522.3,0.9463,0.5502,0.6985,150,12.47,2,1,,closed
EDGE-074239,JCT-FDR-0104-005,FUSE-XFMR-036561,FDR-0104,SUB-023,lateral_overhead,#4 CU,ABC,0.088,467.3,1.5886,0.5265,1.007,100,12.47,3,1,,closed
EDGE-074240,FUSE-XFMR-036561,XFMR-036561,FDR-0104,SUB-023,lateral_overhead,#4 CU,ABC,0.501,2647.9,1.3972,0.4606,1.007,100,12.47,3,1,,closed
EDGE-074241,JCT-FDR-0104-005,FUSE-XFMR-036562,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.093,490.2,0.2746,0.4563,0.3655,340,12.47,2,1,,closed
EDGE-074242,FUSE-XFMR-036562,XFMR-036562,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.526,2778.1,0.2933,0.4271,0.3655,340,12.47,2,1,,closed
EDGE-074243,JCT-FDR-0104-005,FUSE-XFMR-036563,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.098,518.0,1.5906,0.4713,1.007,100,12.47,2,1,,closed
EDGE-074244,FUSE-XFMR-036563,XFMR-036563,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.556,2935.2,1.5562,0.4993,1.007,100,12.47,2,1,,closed
EDGE-074245,JCT-FDR-0104-005,FUSE-XFMR-036564,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.102,537.0,0.2993,0.3975,0.3655,340,12.47,2,1,,closed
EDGE-074246,FUSE-XFMR-036564,XFMR-036564,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.576,3042.9,0.3172,0.4538,0.3655,340,12.47,2,1,,closed
EDGE-074247,JCT-FDR-0104-005,FUSE-XFMR-036565,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.106,560.7,0.3033,0.4085,0.3655,340,12.47,3,1,,closed
EDGE-074248,FUSE-XFMR-036565,XFMR-036565,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.602,3177.5,0.2746,0.3915,0.3655,340,12.47,3,1,,closed
EDGE-074249,JCT-FDR-0104-005,FUSE-XFMR-036566,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.111,586.1,1.3689,0.5162,1.007,100,12.47,1,1,,closed
EDGE-074250,FUSE-XFMR-036566,XFMR-036566,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.629,3321.1,1.5547,0.5121,1.007,100,12.47,1,1,,closed
EDGE-074251,JCT-FDR-0104-005,FUSE-XFMR-036567,FDR-0104,SUB-023,lateral_underground,1/0 AL,ABC,0.116,610.6,0.5804,0.4775,0.5345,230,12.47,3,0,,closed
EDGE-074252,FUSE-XFMR-036567,XFMR-036567,FDR-0104,SUB-023,lateral_underground,1/0 AL,ABC,0.655,3460.2,0.5718,0.4969,0.5345,230,12.47,3,0,,closed
EDGE-074253,JCT-FDR-0104-005,FUSE-XFMR-036568,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.12,631.2,0.865,0.4721,0.6985,150,12.47,2,1,,closed
EDGE-074254,FUSE-XFMR-036568,XFMR-036568,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.677,3576.9,0.9582,0.5027,0.6985,150,12.47,2,1,,closed
EDGE-074255,JCT-FDR-0104-005,FUSE-XFMR-036569,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.124,655.8,0.9035,0.5355,0.6985,150,12.47,2,1,,closed
EDGE-074256,FUSE-XFMR-036569,XFMR-036569,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.704,3716.1,0.8389,0.4938,0.6985,150,12.47,2,1,,closed
EDGE-074257,JCT-FDR-0104-005,FUSE-XFMR-036570,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.129,682.7,0.8838,0.4947,0.6985,150,12.47,1,1,,closed
EDGE-074258,FUSE-XFMR-036570,XFMR-036570,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.733,3868.7,0.9263,0.5127,0.6985,150,12.47,1,1,,closed
EDGE-074259,JCT-FDR-0104-005,FUSE-XFMR-036571,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.133,701.7,0.8129,0.4759,0.6985,150,12.47,3,0,,closed
EDGE-074260,FUSE-XFMR-036571,XFMR-036571,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.753,3976.4,0.9519,0.4935,0.6985,150,12.47,3,0,,closed
EDGE-074261,JCT-FDR-0104-005,JCT-FDR-0104-006,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.91,4804.8,0.2166,0.4309,0.3063,480,12.47,3,1,,closed
EDGE-074262,JCT-FDR-0104-006,FUSE-XFMR-036572,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.002,9.5,0.6135,0.4645,0.5345,230,12.47,2,1,,closed
EDGE-074263,FUSE-XFMR-036572,XFMR-036572,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.01,53.9,0.5484,0.468,0.5345,230,12.47,2,1,,closed
EDGE-074264,JCT-FDR-0104-006,FUSE-XFMR-036573,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.004,23.8,0.5727,0.4681,0.5345,230,12.47,1,1,,closed
EDGE-074265,FUSE-XFMR-036573,XFMR-036573,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.025,134.6,0.5457,0.4376,0.5345,230,12.47,1,1,,closed
EDGE-074266,JCT-FDR-0104-006,FUSE-XFMR-036574,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,ABC,0.009,48.3,0.8891,0.5041,0.6985,150,12.47,3,1,,closed
EDGE-074267,FUSE-XFMR-036574,XFMR-036574,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,ABC,0.052,273.8,0.8531,0.5223,0.6985,150,12.47,3,1,,closed
EDGE-074268,JCT-FDR-0104-006,FUSE-XFMR-036575,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.013,71.3,0.3038,0.4463,0.3655,340,12.47,1,1,,closed
EDGE-074269,FUSE-XFMR-036575,XFMR-036575,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.076,403.9,0.2742,0.4025,0.3655,340,12.47,1,1,,closed
EDGE-074270,JCT-FDR-0104-006,FUSE-XFMR-036576,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.019,98.2,0.8595,0.4681,0.6985,150,12.47,3,0,,closed
EDGE-074271,FUSE-XFMR-036576,XFMR-036576,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.105,556.5,0.948,0.5158,0.6985,150,12.47,3,0,,closed
EDGE-074272,JCT-FDR-0104-006,FUSE-XFMR-036577,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.022,117.2,0.6184,0.4882,0.5345,230,12.47,1,1,,closed
EDGE-074273,FUSE-XFMR-036577,XFMR-036577,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.126,664.2,0.6091,0.4517,0.5345,230,12.47,1,1,,closed
EDGE-074274,JCT-FDR-0104-006,FUSE-XFMR-036578,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.027,144.1,0.5704,0.4903,0.5345,230,12.47,3,1,,closed
EDGE-074275,FUSE-XFMR-036578,XFMR-036578,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.155,816.8,0.5762,0.4534,0.5345,230,12.47,3,1,,closed
EDGE-074276,JCT-FDR-0104-006,FUSE-XFMR-036579,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.032,167.1,1.5578,0.5036,1.007,100,12.47,1,1,,closed
EDGE-074277,FUSE-XFMR-036579,XFMR-036579,FDR-0104,SUB-023,lateral_overhead,#4 CU,A,0.179,947.0,1.3703,0.5212,1.007,100,12.47,1,1,,closed
EDGE-074278,JCT-FDR-0104-006,FUSE-XFMR-036580,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.036,187.7,0.6035,0.4392,0.5345,230,12.47,1,1,,closed
EDGE-074279,FUSE-XFMR-036580,XFMR-036580,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.201,1063.7,0.5974,0.4859,0.5345,230,12.47,1,1,,closed
EDGE-074280,JCT-FDR-0104-006,FUSE-XFMR-036581,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.04,213.0,0.8243,0.5472,0.6985,150,12.47,2,1,,closed
EDGE-074281,FUSE-XFMR-036581,XFMR-036581,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.229,1207.3,0.8889,0.484,0.6985,150,12.47,2,1,,closed
EDGE-074282,JCT-FDR-0104-006,FUSE-XFMR-036582,FDR-0104,SUB-023,lateral_overhead,#4 CU,AC,0.044,234.4,1.6112,0.5314,1.007,100,12.47,2,1,,closed
EDGE-074283,FUSE-XFMR-036582,XFMR-036582,FDR-0104,SUB-023,lateral_overhead,#4 CU,AC,0.252,1328.4,1.6007,0.5507,1.007,100,12.47,2,1,,closed
EDGE-074284,JCT-FDR-0104-006,FUSE-XFMR-036583,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.05,262.2,0.8294,0.5373,0.6985,150,12.47,2,1,,closed
EDGE-074285,FUSE-XFMR-036583,XFMR-036583,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.281,1485.5,0.849,0.5051,0.6985,150,12.47,2,1,,closed
EDGE-074286,JCT-FDR-0104-006,FUSE-XFMR-036584,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.054,282.7,0.3105,0.3987,0.3655,340,12.47,1,1,,closed
EDGE-074287,FUSE-XFMR-036584,XFMR-036584,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.303,1602.2,0.3155,0.4491,0.3655,340,12.47,1,1,,closed
EDGE-074288,JCT-FDR-0104-006,FUSE-XFMR-036585,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.058,304.9,0.5855,0.5225,0.5345,230,12.47,1,1,,closed
EDGE-074289,FUSE-XFMR-036585,XFMR-036585,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.327,1727.9,0.5968,0.4728,0.5345,230,12.47,1,1,,closed
EDGE-074290,JCT-FDR-0104-006,FUSE-XFMR-036586,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.062,327.9,1.4332,0.5278,1.007,100,12.47,1,1,,closed
EDGE-074291,FUSE-XFMR-036586,XFMR-036586,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.352,1858.0,1.5175,0.4669,1.007,100,12.47,1,1,,closed
EDGE-074292,JCT-FDR-0104-006,FUSE-XFMR-036587,FDR-0104,SUB-023,lateral_underground,#4 CU,C,0.067,354.8,1.448,0.5613,1.007,100,12.47,1,0,,closed
EDGE-074293,FUSE-XFMR-036587,XFMR-036587,FDR-0104,SUB-023,lateral_underground,#4 CU,C,0.381,2010.6,1.5248,0.4924,1.007,100,12.47,1,0,,closed
EDGE-074294,JCT-FDR-0104-006,FUSE-XFMR-036588,FDR-0104,SUB-023,lateral_underground,4/0 AL,ABC,0.072,378.6,0.3036,0.465,0.3655,340,12.47,3,0,,closed
EDGE-074295,FUSE-XFMR-036588,XFMR-036588,FDR-0104,SUB-023,lateral_underground,4/0 AL,ABC,0.406,2145.3,0.3227,0.3955,0.3655,340,12.47,3,0,,closed
EDGE-074296,JCT-FDR-0104-006,FUSE-XFMR-036589,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.076,401.5,0.8414,0.5488,0.6985,150,12.47,2,1,,closed
EDGE-074297,FUSE-XFMR-036589,XFMR-036589,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.431,2275.4,0.9634,0.4721,0.6985,150,12.47,2,1,,closed
EDGE-074298,JCT-FDR-0104-006,FUSE-XFMR-036590,FDR-0104,SUB-023,lateral_underground,1/0 AL,B,0.08,423.7,0.6354,0.4639,0.5345,230,12.47,1,0,,closed
EDGE-074299,FUSE-XFMR-036590,XFMR-036590,FDR-0104,SUB-023,lateral_underground,1/0 AL,B,0.455,2401.1,0.6309,0.493,0.5345,230,12.47,1,0,,closed
EDGE-074300,JCT-FDR-0104-006,FUSE-XFMR-036591,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.085,450.6,0.2752,0.4687,0.3655,340,12.47,1,1,,closed
EDGE-074301,FUSE-XFMR-036591,XFMR-036591,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.484,2553.7,0.3022,0.4567,0.3655,340,12.47,1,1,,closed
EDGE-074302,JCT-FDR-0104-006,FUSE-XFMR-036592,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.089,472.0,0.6449,0.507,0.5345,230,12.47,1,1,,closed
EDGE-074303,FUSE-XFMR-036592,XFMR-036592,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.507,2674.8,0.5406,0.4628,0.5345,230,12.47,1,1,,closed
EDGE-074304,JCT-FDR-0104-006,FUSE-XFMR-036593,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.094,495.8,0.8573,0.4647,0.6985,150,12.47,1,1,,closed
EDGE-074305,FUSE-XFMR-036593,XFMR-036593,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.532,2809.5,0.9688,0.5369,0.6985,150,12.47,1,1,,closed
EDGE-074306,JCT-FDR-0104-006,FUSE-XFMR-036594,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.098,519.6,0.3264,0.4687,0.3655,340,12.47,3,1,,closed
EDGE-074307,FUSE-XFMR-036594,XFMR-036594,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.558,2944.1,0.2752,0.4278,0.3655,340,12.47,3,1,,closed
EDGE-074308,JCT-FDR-0104-006,FUSE-XFMR-036595,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.103,544.1,0.8056,0.485,0.6985,150,12.47,1,1,,closed
EDGE-074309,FUSE-XFMR-036595,XFMR-036595,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.584,3083.3,0.8964,0.4558,0.6985,150,12.47,1,1,,closed
EDGE-074310,JCT-FDR-0104-006,FUSE-XFMR-036596,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.107,563.1,0.3223,0.3968,0.3655,340,12.47,2,1,,closed
EDGE-074311,FUSE-XFMR-036596,XFMR-036596,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.604,3191.0,0.2908,0.459,0.3655,340,12.47,2,1,,closed
EDGE-074312,JCT-FDR-0104-006,FUSE-XFMR-036597,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.111,588.5,0.2993,0.4629,0.3655,340,12.47,1,1,,closed
EDGE-074313,FUSE-XFMR-036597,XFMR-036597,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.632,3334.6,0.3065,0.4619,0.3655,340,12.47,1,1,,closed
EDGE-074314,JCT-FDR-0104-006,FUSE-XFMR-036598,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.116,614.6,0.2683,0.3954,0.3655,340,12.47,1,1,,closed
EDGE-074315,FUSE-XFMR-036598,XFMR-036598,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.66,3482.7,0.2894,0.4081,0.3655,340,12.47,1,1,,closed
EDGE-074316,JCT-FDR-0104-006,FUSE-XFMR-036599,FDR-0104,SUB-023,lateral_underground,1/0 AL,A,0.12,636.0,0.568,0.4411,0.5345,230,12.47,1,0,,closed
EDGE-074317,FUSE-XFMR-036599,XFMR-036599,FDR-0104,SUB-023,lateral_underground,1/0 AL,A,0.683,3603.9,0.6173,0.5033,0.5345,230,12.47,1,0,,closed
EDGE-074318,JCT-FDR-0104-006,FUSE-XFMR-036600,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.124,657.4,1.4158,0.5511,1.007,100,12.47,2,1,,closed
EDGE-074319,FUSE-XFMR-036600,XFMR-036600,FDR-0104,SUB-023,lateral_overhead,#4 CU,AB,0.705,3725.0,1.3943,0.4954,1.007,100,12.47,2,1,,closed
EDGE-074320,JCT-FDR-0104-006,FUSE-XFMR-036601,FDR-0104,SUB-023,lateral_underground,#4 CU,C,0.129,679.5,1.6396,0.4667,1.007,100,12.47,1,0,,closed
EDGE-074321,FUSE-XFMR-036601,XFMR-036601,FDR-0104,SUB-023,lateral_underground,#4 CU,C,0.729,3850.7,1.5818,0.5315,1.007,100,12.47,1,0,,closed
EDGE-074322,JCT-FDR-0104-006,FUSE-XFMR-036602,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.134,708.8,0.5606,0.4563,0.5345,230,12.47,2,1,,closed
EDGE-074323,FUSE-XFMR-036602,XFMR-036602,FDR-0104,SUB-023,lateral_overhead,1/0 AL,BC,0.761,4016.8,0.5448,0.4362,0.5345,230,12.47,2,1,,closed
EDGE-074324,JCT-FDR-0104-006,JCT-FDR-0104-007,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.92,4857.6,0.222,0.4227,0.3179,480,12.47,3,1,,closed
EDGE-074325,JCT-FDR-0104-007,FUSE-XFMR-036603,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.001,4.0,0.303,0.4014,0.3655,340,12.47,1,1,,closed
EDGE-074326,FUSE-XFMR-036603,XFMR-036603,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.004,22.4,0.2728,0.422,0.3655,340,12.47,1,1,,closed
EDGE-074327,JCT-FDR-0104-007,FUSE-XFMR-036604,FDR-0104,SUB-023,lateral_underground,#4 CU,AB,0.005,24.6,1.634,0.484,1.007,100,12.47,2,0,,closed
EDGE-074328,FUSE-XFMR-036604,XFMR-036604,FDR-0104,SUB-023,lateral_underground,#4 CU,AB,0.026,139.1,1.4355,0.4757,1.007,100,12.47,2,0,,closed
EDGE-074329,JCT-FDR-0104-007,FUSE-XFMR-036605,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.009,46.7,1.4763,0.5418,1.007,100,12.47,1,1,,closed
EDGE-074330,FUSE-XFMR-036605,XFMR-036605,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.05,264.8,1.5042,0.5222,1.007,100,12.47,1,1,,closed
EDGE-074331,JCT-FDR-0104-007,FUSE-XFMR-036606,FDR-0104,SUB-023,lateral_underground,4/0 AL,ABC,0.014,72.9,0.3067,0.391,0.3655,340,12.47,3,0,,closed
EDGE-074332,FUSE-XFMR-036606,XFMR-036606,FDR-0104,SUB-023,lateral_underground,4/0 AL,ABC,0.078,412.9,0.2812,0.4272,0.3655,340,12.47,3,0,,closed
EDGE-074333,JCT-FDR-0104-007,FUSE-XFMR-036607,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.018,95.0,0.2856,0.4271,0.3655,340,12.47,2,1,,closed
EDGE-074334,FUSE-XFMR-036607,XFMR-036607,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.102,538.6,0.2689,0.4745,0.3655,340,12.47,2,1,,closed
EDGE-074335,JCT-FDR-0104-007,FUSE-XFMR-036608,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.022,116.4,1.3866,0.5039,1.007,100,12.47,1,1,,closed
EDGE-074336,FUSE-XFMR-036608,XFMR-036608,FDR-0104,SUB-023,lateral_overhead,#4 CU,B,0.125,659.7,1.4505,0.4913,1.007,100,12.47,1,1,,closed
EDGE-074337,JCT-FDR-0104-007,FUSE-XFMR-036609,FDR-0104,SUB-023,lateral_underground,#2 ACSR,AC,0.027,141.0,0.9202,0.4794,0.6985,150,12.47,2,0,,closed
EDGE-074338,FUSE-XFMR-036609,XFMR-036609,FDR-0104,SUB-023,lateral_underground,#2 ACSR,AC,0.151,798.9,0.8813,0.5148,0.6985,150,12.47,2,0,,closed
EDGE-074339,JCT-FDR-0104-007,FUSE-XFMR-036610,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.032,166.3,0.3248,0.4084,0.3655,340,12.47,2,1,,closed
EDGE-074340,FUSE-XFMR-036610,XFMR-036610,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AC,0.178,942.5,0.2786,0.4522,0.3655,340,12.47,2,1,,closed
EDGE-074341,JCT-FDR-0104-007,FUSE-XFMR-036611,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.036,187.7,0.5703,0.4525,0.5345,230,12.47,2,1,,closed
EDGE-074342,FUSE-XFMR-036611,XFMR-036611,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.201,1063.7,0.6319,0.4323,0.5345,230,12.47,2,1,,closed
EDGE-074343,JCT-FDR-0104-007,FUSE-XFMR-036612,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.04,209.9,1.4667,0.5416,1.007,100,12.47,1,1,,closed
EDGE-074344,FUSE-XFMR-036612,XFMR-036612,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.225,1189.3,1.5722,0.5289,1.007,100,12.47,1,1,,closed
EDGE-074345,JCT-FDR-0104-007,FUSE-XFMR-036613,FDR-0104,SUB-023,lateral_overhead,#4 CU,ABC,0.044,233.6,1.5901,0.4949,1.007,100,12.47,3,1,,closed
EDGE-074346,FUSE-XFMR-036613,XFMR-036613,FDR-0104,SUB-023,lateral_overhead,#4 CU,ABC,0.251,1324.0,1.4345,0.5035,1.007,100,12.47,3,1,,closed
EDGE-074347,JCT-FDR-0104-007,FUSE-XFMR-036614,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.049,259.0,0.8166,0.5321,0.6985,150,12.47,2,1,,closed
EDGE-074348,FUSE-XFMR-036614,XFMR-036614,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.278,1467.6,0.9446,0.547,0.6985,150,12.47,2,1,,closed
EDGE-074349,JCT-FDR-0104-007,FUSE-XFMR-036615,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.054,283.5,1.5381,0.5317,1.007,100,12.47,2,1,,closed
EDGE-074350,FUSE-XFMR-036615,XFMR-036615,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.304,1606.7,1.551,0.497,1.007,100,12.47,2,1,,closed
EDGE-074351,JCT-FDR-0104-007,FUSE-XFMR-036616,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.057,302.5,0.3034,0.4377,0.3655,340,12.47,1,1,,closed
EDGE-074352,FUSE-XFMR-036616,XFMR-036616,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.325,1714.4,0.2834,0.4443,0.3655,340,12.47,1,1,,closed
EDGE-074353,JCT-FDR-0104-007,FUSE-XFMR-036617,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.062,328.7,0.9799,0.51,0.6985,150,12.47,2,1,,closed
EDGE-074354,FUSE-XFMR-036617,XFMR-036617,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AC,0.353,1862.5,0.8796,0.4714,0.6985,150,12.47,2,1,,closed
EDGE-074355,JCT-FDR-0104-007,FUSE-XFMR-036618,FDR-0104,SUB-023,lateral_underground,#4 CU,AB,0.066,350.1,1.3802,0.5075,1.007,100,12.47,2,0,,closed
EDGE-074356,FUSE-XFMR-036618,XFMR-036618,FDR-0104,SUB-023,lateral_underground,#4 CU,AB,0.376,1983.7,1.473,0.5399,1.007,100,12.47,2,0,,closed
EDGE-074357,JCT-FDR-0104-007,FUSE-XFMR-036619,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.071,375.4,0.5943,0.4502,0.5345,230,12.47,1,1,,closed
EDGE-074358,FUSE-XFMR-036619,XFMR-036619,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.403,2127.3,0.6308,0.5173,0.5345,230,12.47,1,1,,closed
EDGE-074359,JCT-FDR-0104-007,FUSE-XFMR-036620,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.076,400.0,0.8747,0.5473,0.6985,150,12.47,2,1,,closed
EDGE-074360,FUSE-XFMR-036620,XFMR-036620,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.429,2266.4,0.8991,0.5184,0.6985,150,12.47,2,1,,closed
EDGE-074361,JCT-FDR-0104-007,FUSE-XFMR-036621,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.08,424.5,0.5396,0.5232,0.5345,230,12.47,2,1,,closed
EDGE-074362,FUSE-XFMR-036621,XFMR-036621,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.456,2405.6,0.537,0.5007,0.5345,230,12.47,2,1,,closed
EDGE-074363,JCT-FDR-0104-007,FUSE-XFMR-036622,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.084,445.1,0.5712,0.4841,0.5345,230,12.47,1,1,,closed
EDGE-074364,FUSE-XFMR-036622,XFMR-036622,FDR-0104,SUB-023,lateral_overhead,1/0 AL,B,0.478,2522.3,0.6416,0.4922,0.5345,230,12.47,1,1,,closed
EDGE-074365,JCT-FDR-0104-007,FUSE-XFMR-036623,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.089,471.2,0.6314,0.4751,0.5345,230,12.47,2,1,,closed
EDGE-074366,FUSE-XFMR-036623,XFMR-036623,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AC,0.506,2670.4,0.5334,0.4759,0.5345,230,12.47,2,1,,closed
EDGE-074367,JCT-FDR-0104-007,FUSE-XFMR-036624,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.093,491.0,0.2749,0.458,0.3655,340,12.47,3,1,,closed
EDGE-074368,FUSE-XFMR-036624,XFMR-036624,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.527,2782.6,0.3028,0.4367,0.3655,340,12.47,3,1,,closed
EDGE-074369,JCT-FDR-0104-007,FUSE-XFMR-036625,FDR-0104,SUB-023,lateral_underground,1/0 AL,AC,0.097,514.0,0.5811,0.4562,0.5345,230,12.47,2,0,,closed
EDGE-074370,FUSE-XFMR-036625,XFMR-036625,FDR-0104,SUB-023,lateral_underground,1/0 AL,AC,0.552,2912.7,0.607,0.5094,0.5345,230,12.47,2,0,,closed
EDGE-074371,JCT-FDR-0104-007,FUSE-XFMR-036626,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.102,540.9,0.6221,0.5026,0.5345,230,12.47,1,1,,closed
EDGE-074372,FUSE-XFMR-036626,XFMR-036626,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.581,3065.3,0.6153,0.4876,0.5345,230,12.47,1,1,,closed
EDGE-074373,JCT-FDR-0104-007,FUSE-XFMR-036627,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.106,560.7,0.288,0.453,0.3655,340,12.47,2,1,,closed
EDGE-074374,FUSE-XFMR-036627,XFMR-036627,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.602,3177.5,0.3244,0.4719,0.3655,340,12.47,2,1,,closed
EDGE-074375,JCT-FDR-0104-007,FUSE-XFMR-036628,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.111,588.5,1.3909,0.5617,1.007,100,12.47,1,1,,closed
EDGE-074376,FUSE-XFMR-036628,XFMR-036628,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.632,3334.6,1.4584,0.561,1.007,100,12.47,1,1,,closed
EDGE-074377,JCT-FDR-0104-007,FUSE-XFMR-036629,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.116,612.2,0.2701,0.4058,0.3655,340,12.47,2,1,,closed
EDGE-074378,FUSE-XFMR-036629,XFMR-036629,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.657,3469.2,0.2834,0.4555,0.3655,340,12.47,2,1,,closed
EDGE-074379,JCT-FDR-0104-007,FUSE-XFMR-036630,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.12,632.0,0.2719,0.4288,0.3655,340,12.47,1,1,,closed
EDGE-074380,FUSE-XFMR-036630,XFMR-036630,FDR-0104,SUB-023,lateral_overhead,4/0 AL,B,0.678,3581.4,0.2953,0.4259,0.3655,340,12.47,1,1,,closed
EDGE-074381,JCT-FDR-0104-007,FUSE-XFMR-036631,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.124,656.6,1.5936,0.5441,1.007,100,12.47,2,1,,closed
EDGE-074382,FUSE-XFMR-036631,XFMR-036631,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.705,3720.6,1.5546,0.5048,1.007,100,12.47,2,1,,closed
EDGE-074383,JCT-FDR-0104-007,FUSE-XFMR-036632,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.129,682.7,0.3107,0.4639,0.3655,340,12.47,1,1,,closed
EDGE-074384,FUSE-XFMR-036632,XFMR-036632,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.733,3868.7,0.272,0.4306,0.3655,340,12.47,1,1,,closed
EDGE-074385,JCT-FDR-0104-007,FUSE-XFMR-036633,FDR-0104,SUB-023,lateral_overhead,4/0 AL,BC,0.134,704.9,0.3109,0.4624,0.3655,340,12.47,2,1,,closed
EDGE-074386,FUSE-XFMR-036633,XFMR-036633,FDR-0104,SUB-023,lateral_overhead,4/0 AL,BC,0.756,3994.3,0.3168,0.4051,0.3655,340,12.47,2,1,,closed
EDGE-074387,JCT-FDR-0104-007,JCT-FDR-0104-008,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.92,4857.6,0.2608,0.4096,0.3211,480,12.47,3,1,,closed
EDGE-074388,JCT-FDR-0104-008,FUSE-XFMR-036634,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.001,4.8,0.6094,0.4393,0.5345,230,12.47,1,1,,closed
EDGE-074389,FUSE-XFMR-036634,XFMR-036634,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.005,26.9,0.5488,0.4907,0.5345,230,12.47,1,1,,closed
EDGE-074390,JCT-FDR-0104-008,FUSE-XFMR-036635,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.004,22.2,0.2828,0.4218,0.3655,340,12.47,2,1,,closed
EDGE-074391,FUSE-XFMR-036635,XFMR-036635,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.024,125.7,0.281,0.4294,0.3655,340,12.47,2,1,,closed
EDGE-074392,JCT-FDR-0104-008,FUSE-XFMR-036636,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.009,46.7,0.6252,0.4758,0.5345,230,12.47,3,1,,closed
EDGE-074393,FUSE-XFMR-036636,XFMR-036636,FDR-0104,SUB-023,lateral_overhead,1/0 AL,ABC,0.05,264.8,0.6338,0.5102,0.5345,230,12.47,3,1,,closed
EDGE-074394,JCT-FDR-0104-008,FUSE-XFMR-036637,FDR-0104,SUB-023,lateral_underground,#2 ACSR,BC,0.013,68.9,0.8159,0.4792,0.6985,150,12.47,2,0,,closed
EDGE-074395,FUSE-XFMR-036637,XFMR-036637,FDR-0104,SUB-023,lateral_underground,#2 ACSR,BC,0.074,390.5,0.808,0.495,0.6985,150,12.47,2,0,,closed
EDGE-074396,JCT-FDR-0104-008,FUSE-XFMR-036638,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.018,95.0,0.8246,0.5298,0.6985,150,12.47,1,1,,closed
EDGE-074397,FUSE-XFMR-036638,XFMR-036638,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,B,0.102,538.6,0.8394,0.5088,0.6985,150,12.47,1,1,,closed
EDGE-074398,JCT-FDR-0104-008,FUSE-XFMR-036639,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.022,118.8,1.3634,0.5052,1.007,100,12.47,2,1,,closed
EDGE-074399,FUSE-XFMR-036639,XFMR-036639,FDR-0104,SUB-023,lateral_overhead,#4 CU,BC,0.128,673.2,1.3669,0.4734,1.007,100,12.47,2,1,,closed
EDGE-074400,JCT-FDR-0104-008,FUSE-XFMR-036640,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.027,141.0,0.5798,0.4652,0.5345,230,12.47,2,1,,closed
EDGE-074401,FUSE-XFMR-036640,XFMR-036640,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.151,798.9,0.5954,0.506,0.5345,230,12.47,2,1,,closed
EDGE-074402,JCT-FDR-0104-008,FUSE-XFMR-036641,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.03,160.8,0.2698,0.4683,0.3655,340,12.47,3,1,,closed
EDGE-074403,FUSE-XFMR-036641,XFMR-036641,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.173,911.1,0.2859,0.4004,0.3655,340,12.47,3,1,,closed
EDGE-074404,JCT-FDR-0104-008,FUSE-XFMR-036642,FDR-0104,SUB-023,lateral_overhead,#4 CU,ABC,0.036,187.7,1.5711,0.5273,1.007,100,12.47,3,1,,closed
EDGE-074405,FUSE-XFMR-036642,XFMR-036642,FDR-0104,SUB-023,lateral_overhead,#4 CU,ABC,0.201,1063.7,1.5929,0.515,1.007,100,12.47,3,1,,closed
EDGE-074406,JCT-FDR-0104-008,FUSE-XFMR-036643,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.04,209.1,0.9566,0.52,0.6985,150,12.47,1,1,,closed
EDGE-074407,FUSE-XFMR-036643,XFMR-036643,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,C,0.224,1184.8,0.9092,0.5042,0.6985,150,12.47,1,1,,closed
EDGE-074408,JCT-FDR-0104-008,FUSE-XFMR-036644,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.044,232.8,0.5544,0.5206,0.5345,230,12.47,2,1,,closed
EDGE-074409,FUSE-XFMR-036644,XFMR-036644,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.25,1319.5,0.5647,0.5217,0.5345,230,12.47,2,1,,closed
EDGE-074410,JCT-FDR-0104-008,FUSE-XFMR-036645,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.049,256.6,0.268,0.3988,0.3655,340,12.47,2,1,,closed
EDGE-074411,FUSE-XFMR-036645,XFMR-036645,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.275,1454.1,0.2814,0.4746,0.3655,340,12.47,2,1,,closed
EDGE-074412,JCT-FDR-0104-008,FUSE-XFMR-036646,FDR-0104,SUB-023,lateral_underground,#2 ACSR,C,0.053,279.6,0.8229,0.4624,0.6985,150,12.47,1,0,,closed
EDGE-074413,FUSE-XFMR-036646,XFMR-036646,FDR-0104,SUB-023,lateral_underground,#2 ACSR,C,0.3,1584.3,0.9343,0.4714,0.6985,150,12.47,1,0,,closed
EDGE-074414,JCT-FDR-0104-008,FUSE-XFMR-036647,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.058,304.9,0.9175,0.5389,0.6985,150,12.47,2,1,,closed
EDGE-074415,FUSE-XFMR-036647,XFMR-036647,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.327,1727.9,0.828,0.5126,0.6985,150,12.47,2,1,,closed
EDGE-074416,JCT-FDR-0104-008,FUSE-XFMR-036648,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.062,327.1,0.322,0.3994,0.3655,340,12.47,3,1,,closed
EDGE-074417,FUSE-XFMR-036648,XFMR-036648,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.351,1853.5,0.308,0.4213,0.3655,340,12.47,3,1,,closed
EDGE-074418,JCT-FDR-0104-008,FUSE-XFMR-036649,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.066,348.5,0.2886,0.4046,0.3655,340,12.47,2,1,,closed
EDGE-074419,FUSE-XFMR-036649,XFMR-036649,FDR-0104,SUB-023,lateral_overhead,4/0 AL,AB,0.374,1974.7,0.2901,0.4167,0.3655,340,12.47,2,1,,closed
EDGE-074420,JCT-FDR-0104-008,FUSE-XFMR-036650,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.07,372.2,0.9274,0.523,0.6985,150,12.47,3,0,,closed
EDGE-074421,FUSE-XFMR-036650,XFMR-036650,FDR-0104,SUB-023,lateral_underground,#2 ACSR,ABC,0.399,2109.4,0.9305,0.5145,0.6985,150,12.47,3,0,,closed
EDGE-074422,JCT-FDR-0104-008,FUSE-XFMR-036651,FDR-0104,SUB-023,lateral_underground,#4 CU,BC,0.075,395.2,1.4239,0.4691,1.007,100,12.47,2,0,,closed
EDGE-074423,FUSE-XFMR-036651,XFMR-036651,FDR-0104,SUB-023,lateral_underground,#4 CU,BC,0.424,2239.5,1.6019,0.462,1.007,100,12.47,2,0,,closed
EDGE-074424,JCT-FDR-0104-008,FUSE-XFMR-036652,FDR-0104,SUB-023,lateral_underground,#2 ACSR,B,0.08,423.7,0.8407,0.5348,0.6985,150,12.47,1,0,,closed
EDGE-074425,FUSE-XFMR-036652,XFMR-036652,FDR-0104,SUB-023,lateral_underground,#2 ACSR,B,0.455,2401.1,0.8686,0.5272,0.6985,150,12.47,1,0,,closed
EDGE-074426,JCT-FDR-0104-008,FUSE-XFMR-036653,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.084,445.1,1.4048,0.5487,1.007,100,12.47,1,1,,closed
EDGE-074427,FUSE-XFMR-036653,XFMR-036653,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.478,2522.3,1.6114,0.5607,1.007,100,12.47,1,1,,closed
EDGE-074428,JCT-FDR-0104-008,FUSE-XFMR-036654,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.089,468.9,1.5311,0.5605,1.007,100,12.47,1,1,,closed
EDGE-074429,FUSE-XFMR-036654,XFMR-036654,FDR-0104,SUB-023,lateral_overhead,#4 CU,C,0.503,2656.9,1.5992,0.5302,1.007,100,12.47,1,1,,closed
EDGE-074430,JCT-FDR-0104-008,FUSE-XFMR-036655,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.093,491.0,0.299,0.4457,0.3655,340,12.47,1,1,,closed
EDGE-074431,FUSE-XFMR-036655,XFMR-036655,FDR-0104,SUB-023,lateral_overhead,4/0 AL,C,0.527,2782.6,0.2725,0.4242,0.3655,340,12.47,1,1,,closed
EDGE-074432,JCT-FDR-0104-008,FUSE-XFMR-036656,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.098,516.4,0.8394,0.5191,0.6985,150,12.47,2,1,,closed
EDGE-074433,FUSE-XFMR-036656,XFMR-036656,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.554,2926.2,0.9468,0.496,0.6985,150,12.47,2,1,,closed
EDGE-074434,JCT-FDR-0104-008,FUSE-XFMR-036657,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.102,536.2,0.5556,0.4369,0.5345,230,12.47,2,1,,closed
EDGE-074435,FUSE-XFMR-036657,XFMR-036657,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.575,3038.4,0.6123,0.4792,0.5345,230,12.47,2,1,,closed
EDGE-074436,JCT-FDR-0104-008,FUSE-XFMR-036658,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.107,563.1,0.609,0.4785,0.5345,230,12.47,1,1,,closed
EDGE-074437,FUSE-XFMR-036658,XFMR-036658,FDR-0104,SUB-023,lateral_overhead,1/0 AL,A,0.604,3191.0,0.6415,0.4679,0.5345,230,12.47,1,1,,closed
EDGE-074438,JCT-FDR-0104-008,FUSE-XFMR-036659,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.111,584.5,0.6243,0.5158,0.5345,230,12.47,1,1,,closed
EDGE-074439,FUSE-XFMR-036659,XFMR-036659,FDR-0104,SUB-023,lateral_overhead,1/0 AL,C,0.627,3312.1,0.572,0.4592,0.5345,230,12.47,1,1,,closed
EDGE-074440,JCT-FDR-0104-008,FUSE-XFMR-036660,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.116,611.4,0.2879,0.4589,0.3655,340,12.47,3,1,,closed
EDGE-074441,FUSE-XFMR-036660,XFMR-036660,FDR-0104,SUB-023,lateral_overhead,4/0 AL,ABC,0.656,3464.7,0.324,0.394,0.3655,340,12.47,3,1,,closed
EDGE-074442,JCT-FDR-0104-008,FUSE-XFMR-036661,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.119,630.4,0.2731,0.4172,0.3655,340,12.47,1,1,,closed
EDGE-074443,FUSE-XFMR-036661,XFMR-036661,FDR-0104,SUB-023,lateral_overhead,4/0 AL,A,0.677,3572.4,0.2777,0.4685,0.3655,340,12.47,1,1,,closed
EDGE-074444,JCT-FDR-0104-008,FUSE-XFMR-036662,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.124,655.0,0.9498,0.4789,0.6985,150,12.47,1,1,,closed
EDGE-074445,FUSE-XFMR-036662,XFMR-036662,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,A,0.703,3711.6,0.977,0.4544,0.6985,150,12.47,1,1,,closed
EDGE-074446,JCT-FDR-0104-008,FUSE-XFMR-036663,FDR-0104,SUB-023,lateral_underground,4/0 AL,B,0.129,678.7,0.2985,0.444,0.3655,340,12.47,1,0,,closed
EDGE-074447,FUSE-XFMR-036663,XFMR-036663,FDR-0104,SUB-023,lateral_underground,4/0 AL,B,0.728,3846.2,0.2873,0.4224,0.3655,340,12.47,1,0,,closed
EDGE-074448,JCT-FDR-0104-008,FUSE-XFMR-036664,FDR-0104,SUB-023,lateral_underground,#4 CU,B,0.133,704.1,1.4564,0.4803,1.007,100,12.47,1,0,,closed
EDGE-074449,FUSE-XFMR-036664,XFMR-036664,FDR-0104,SUB-023,lateral_underground,#4 CU,B,0.756,3989.8,1.5835,0.4933,1.007,100,12.47,1,0,,closed
EDGE-074450,JCT-FDR-0104-008,JCT-FDR-0104-009,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.92,4857.6,0.2247,0.4707,0.302,480,12.47,3,1,,closed
EDGE-074451,JCT-FDR-0104-009,FUSE-XFMR-036665,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.002,7.9,0.9022,0.5389,0.6985,150,12.47,2,1,,closed
EDGE-074452,FUSE-XFMR-036665,XFMR-036665,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,AB,0.009,44.9,0.8803,0.487,0.6985,150,12.47,2,1,,closed
EDGE-074453,JCT-FDR-0104-009,FUSE-XFMR-036666,FDR-0104,SUB-023,lateral_underground,#2 ACSR,C,0.005,24.6,0.9597,0.4828,0.6985,150,12.47,1,0,,closed
EDGE-074454,FUSE-XFMR-036666,XFMR-036666,FDR-0104,SUB-023,lateral_underground,#2 ACSR,C,0.026,139.1,0.8737,0.5352,0.6985,150,12.47,1,0,,closed
EDGE-074455,JCT-FDR-0104-009,FUSE-XFMR-036667,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.01,50.7,0.9657,0.4836,0.6985,150,12.47,2,1,,closed
EDGE-074456,FUSE-XFMR-036667,XFMR-036667,FDR-0104,SUB-023,lateral_overhead,#2 ACSR,BC,0.054,287.2,0.8761,0.4713,0.6985,150,12.47,2,1,,closed
EDGE-074457,JCT-FDR-0104-009,FUSE-XFMR-036668,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.013,71.3,0.5811,0.5089,0.5345,230,12.47,2,1,,closed
EDGE-074458,FUSE-XFMR-036668,XFMR-036668,FDR-0104,SUB-023,lateral_overhead,1/0 AL,AB,0.076,403.9,0.5584,0.4381,0.5345,230,12.47,2,1,,closed
EDGE-074459,JCT-FDR-0104-009,FDR-0104-TAIL,FDR-0104,SUB-023,primary_overhead,397.5 AAC,ABC,0.12,633.6,0.249,0.3931,0.335,480,12.47,3,1,,open
EDGE-074460,FDR-0004-TAIL,TIE-0001,FDR-0004,SUB-002,tie,4/0 AL,ABC,0.707,3733.0,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074461,TIE-0001,FDR-0013-TAIL,FDR-0013,SUB-004,tie,4/0 AL,ABC,0.707,3733.0,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074462,FDR-0004-TAIL,TIE-0002,FDR-0004,SUB-002,tie,4/0 AL,ABC,0.45,2376.0,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074463,TIE-0002,FDR-0046-TAIL,FDR-0046,SUB-011,tie,4/0 AL,ABC,0.45,2376.0,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074464,FDR-0005-TAIL,TIE-0003,FDR-0005,SUB-002,tie,1/0 AL,ABC,0.68,3590.4,0.592,0.477,0.5345,230,24.9,3,1,,open
EDGE-074465,TIE-0003,FDR-0070-TAIL,FDR-0070,SUB-015,tie,1/0 AL,ABC,0.68,3590.4,0.592,0.477,0.5345,230,24.9,3,1,,open
EDGE-074466,FDR-0007-TAIL,TIE-0004,FDR-0007,SUB-002,tie,4/0 AL,ABC,0.68,3590.4,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074467,TIE-0004,FDR-0015-TAIL,FDR-0015,SUB-004,tie,4/0 AL,ABC,0.68,3590.4,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074468,FDR-0007-TAIL,TIE-0005,FDR-0007,SUB-002,tie,4/0 AL,ABC,0.65,3432.0,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074469,TIE-0005,FDR-0030-TAIL,FDR-0030,SUB-008,tie,4/0 AL,ABC,0.65,3432.0,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074470,FDR-0010-TAIL,TIE-0006,FDR-0010,SUB-003,tie,1/0 AL,ABC,0.559,2951.5,0.592,0.477,0.5345,230,12.47,3,1,,open
EDGE-074471,TIE-0006,FDR-0019-TAIL,FDR-0019,SUB-005,tie,1/0 AL,ABC,0.559,2951.5,0.592,0.477,0.5345,230,12.47,3,1,,open
EDGE-074472,FDR-0012-TAIL,TIE-0007,FDR-0012,SUB-004,tie,397.5 AAC,ABC,0.3,1584.0,0.24,0.43,0.335,480,24.9,3,1,,open
EDGE-074473,TIE-0007,FDR-0016-TAIL,FDR-0016,SUB-004,tie,397.5 AAC,ABC,0.3,1584.0,0.24,0.43,0.335,480,24.9,3,1,,open
EDGE-074474,FDR-0013-TAIL,TIE-0008,FDR-0013,SUB-004,tie,4/0 AL,ABC,0.502,2650.6,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074475,TIE-0008,FDR-0046-TAIL,FDR-0046,SUB-011,tie,4/0 AL,ABC,0.502,2650.6,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074476,FDR-0013-TAIL,TIE-0009,FDR-0013,SUB-004,tie,4/0 AL,ABC,0.474,2502.7,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074477,TIE-0009,FDR-0082-TAIL,FDR-0082,SUB-018,tie,4/0 AL,ABC,0.474,2502.7,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074478,FDR-0015-TAIL,TIE-0010,FDR-0015,SUB-004,tie,4/0 AL,ABC,0.412,2175.4,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074479,TIE-0010,FDR-0030-TAIL,FDR-0030,SUB-008,tie,4/0 AL,ABC,0.412,2175.4,0.297,0.434,0.3655,340,24.9,3,1,,open
EDGE-074480,FDR-0016-TAIL,TIE-0011,FDR-0016,SUB-004,tie,1/0 AL,ABC,0.7,3696.0,0.592,0.477,0.5345,230,24.9,3,1,,open
EDGE-074481,TIE-0011,FDR-0068-TAIL,FDR-0068,SUB-015,tie,1/0 AL,ABC,0.7,3696.0,0.592,0.477,0.5345,230,24.9,3,1,,open
EDGE-074482,FDR-0025-TAIL,TIE-0012,FDR-0025,SUB-007,tie,477 ACSR,ABC,0.61,3220.8,0.216,0.42,0.318,530,24.9,3,1,,open
EDGE-074483,TIE-0012,FDR-0098-TAIL,FDR-0098,SUB-022,tie,477 ACSR,ABC,0.61,3220.8,0.216,0.42,0.318,530,24.9,3,1,,open
EDGE-074484,FDR-0029-TAIL,TIE-0013,FDR-0029,SUB-008,tie,795 ACSR,ABC,0.15,792.0,0.13,0.39,0.26,700,24.9,3,1,,open
EDGE-074485,TIE-0013,FDR-0033-TAIL,FDR-0033,SUB-008,tie,795 ACSR,ABC,0.15,792.0,0.13,0.39,0.26,700,24.9,3,1,,open
EDGE-074486,FDR-0036-TAIL,TIE-0014,FDR-0036,SUB-009,tie,477 ACSR,ABC,0.532,2809.0,0.216,0.42,0.318,530,13.8,3,1,,open
EDGE-074487,TIE-0014,FDR-0071-TAIL,FDR-0071,SUB-016,tie,477 ACSR,ABC,0.532,2809.0,0.216,0.42,0.318,530,13.8,3,1,,open
EDGE-074488,FDR-0037-TAIL,TIE-0015,FDR-0037,SUB-010,tie,336 ACSR,ABC,0.45,2376.0,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074489,TIE-0015,FDR-0041-TAIL,FDR-0041,SUB-010,tie,336 ACSR,ABC,0.45,2376.0,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074490,FDR-0037-TAIL,TIE-0016,FDR-0037,SUB-010,tie,336 ACSR,ABC,0.707,3733.0,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074491,TIE-0016,FDR-0055-TAIL,FDR-0055,SUB-013,tie,336 ACSR,ABC,0.707,3733.0,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074492,FDR-0038-TAIL,TIE-0017,FDR-0038,SUB-010,tie,1/0 AL,ABC,0.55,2904.0,0.592,0.477,0.5345,230,13.8,3,1,,open
EDGE-074493,TIE-0017,FDR-0042-TAIL,FDR-0042,SUB-010,tie,1/0 AL,ABC,0.55,2904.0,0.592,0.477,0.5345,230,13.8,3,1,,open
EDGE-074494,FDR-0040-TAIL,TIE-0018,FDR-0040,SUB-010,tie,795 ACSR,ABC,0.673,3553.4,0.13,0.39,0.26,700,13.8,3,1,,open
EDGE-074495,TIE-0018,FDR-0054-TAIL,FDR-0054,SUB-013,tie,795 ACSR,ABC,0.673,3553.4,0.13,0.39,0.26,700,13.8,3,1,,open
EDGE-074496,FDR-0040-TAIL,TIE-0019,FDR-0040,SUB-010,tie,795 ACSR,ABC,0.673,3553.4,0.13,0.39,0.26,700,13.8,3,1,,open
EDGE-074497,TIE-0019,FDR-0058-TAIL,FDR-0058,SUB-013,tie,795 ACSR,ABC,0.673,3553.4,0.13,0.39,0.26,700,13.8,3,1,,open
EDGE-074498,FDR-0041-TAIL,TIE-0020,FDR-0041,SUB-010,tie,336 ACSR,ABC,0.502,2650.6,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074499,TIE-0020,FDR-0055-TAIL,FDR-0055,SUB-013,tie,336 ACSR,ABC,0.502,2650.6,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074500,FDR-0041-TAIL,TIE-0021,FDR-0041,SUB-010,tie,336 ACSR,ABC,0.539,2845.9,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074501,TIE-0021,FDR-0059-TAIL,FDR-0059,SUB-013,tie,336 ACSR,ABC,0.539,2845.9,0.306,0.444,0.375,400,13.8,3,1,,open
EDGE-074502,FDR-0042-TAIL,TIE-0022,FDR-0042,SUB-010,tie,4/0 AL,ABC,0.673,3553.4,0.297,0.434,0.3655,340,13.8,3,1,,open
EDGE-074503,TIE-0022,FDR-0056-TAIL,FDR-0056,SUB-013,tie,4/0 AL,ABC,0.673,3553.4,0.297,0.434,0.3655,340,13.8,3,1,,open
EDGE-074504,FDR-0043-TAIL,TIE-0023,FDR-0043,SUB-011,tie,397.5 AAC,ABC,0.15,792.0,0.24,0.43,0.335,480,24.9,3,1,,open
EDGE-074505,TIE-0023,FDR-0047-TAIL,FDR-0047,SUB-011,tie,397.5 AAC,ABC,0.15,792.0,0.24,0.43,0.335,480,24.9,3,1,,open
EDGE-074506,FDR-0044-TAIL,TIE-0024,FDR-0044,SUB-011,tie,336 ACSR,ABC,0.75,3960.0,0.306,0.444,0.375,400,24.9,3,1,,open
EDGE-074507,TIE-0024,FDR-0048-TAIL,FDR-0048,SUB-011,tie,336 ACSR,ABC,0.75,3960.0,0.306,0.444,0.375,400,24.9,3,1,,open
EDGE-074508,FDR-0049-TAIL,TIE-0025,FDR-0049,SUB-012,tie,1/0 AL,ABC,0.05,264.0,0.592,0.477,0.5345,230,13.8,3,1,,open
EDGE-074509,TIE-0025,FDR-0053-TAIL,FDR-0053,SUB-012,tie,1/0 AL,ABC,0.05,264.0,0.592,0.477,0.5345,230,13.8,3,1,,open
EDGE-074510,FDR-0049-TAIL,TIE-0026,FDR-0049,SUB-012,tie,1/0 AL,ABC,0.412,2175.4,0.592,0.477,0.5345,230,13.8,3,1,,open
EDGE-074511,TIE-0026,FDR-0057-TAIL,FDR-0057,SUB-013,tie,1/0 AL,ABC,0.412,2175.4,0.592,0.477,0.5345,230,13.8,3,1,,open
EDGE-074512,FDR-0050-TAIL,TIE-0027,FDR-0050,SUB-012,tie,795 ACSR,ABC,0.45,2376.0,0.13,0.39,0.26,700,13.8,3,1,,open
EDGE-074513,TIE-0027,FDR-0054-TAIL,FDR-0054,SUB-013,tie,795 ACSR,ABC,0.45,2376.0,0.13,0.39,0.26,700,13.8,3,1,,open
EDGE-074514,FDR-0053-TAIL,TIE-0028,FDR-0053,SUB-012,tie,397.5 AAC,ABC,0.427,2254.6,0.24,0.43,0.335,480,13.8,3,1,,open
EDGE-074515,TIE-0028,FDR-0057-TAIL,FDR-0057,SUB-013,tie,397.5 AAC,ABC,0.427,2254.6,0.24,0.43,0.335,480,13.8,3,1,,open
EDGE-074516,FDR-0055-TAIL,TIE-0029,FDR-0055,SUB-013,tie,477 ACSR,ABC,0.15,792.0,0.216,0.42,0.318,530,13.8,3,1,,open
EDGE-074517,TIE-0029,FDR-0059-TAIL,FDR-0059,SUB-013,tie,477 ACSR,ABC,0.15,792.0,0.216,0.42,0.318,530,13.8,3,1,,open
EDGE-074518,FDR-0066-TAIL,TIE-0030,FDR-0066,SUB-015,tie,795 ACSR,ABC,0.65,3432.0,0.13,0.39,0.26,700,24.9,3,1,,open
EDGE-074519,TIE-0030,FDR-0070-TAIL,FDR-0070,SUB-015,tie,795 ACSR,ABC,0.65,3432.0,0.13,0.39,0.26,700,24.9,3,1,,open
EDGE-074520,FDR-0071-TAIL,TIE-0031,FDR-0071,SUB-016,tie,397.5 AAC,ABC,0.7,3696.0,0.24,0.43,0.335,480,13.8,3,1,,open
EDGE-074521,TIE-0031,FDR-0075-TAIL,FDR-0075,SUB-016,tie,397.5 AAC,ABC,0.7,3696.0,0.24,0.43,0.335,480,13.8,3,1,,open
EDGE-074522,FDR-0077-TAIL,TIE-0032,FDR-0077,SUB-017,tie,477 ACSR,ABC,0.335,1768.8,0.216,0.42,0.318,530,24.9,3,1,,open
EDGE-074523,TIE-0032,FDR-0091-TAIL,FDR-0091,SUB-020,tie,477 ACSR,ABC,0.335,1768.8,0.216,0.42,0.318,530,24.9,3,1,,open
EDGE-074524,FDR-0080-TAIL,TIE-0033,FDR-0080,SUB-018,tie,1/0 AL,ABC,0.7,3696.0,0.592,0.477,0.5345,230,24.9,3,1,,open
EDGE-074525,TIE-0033,FDR-0084-TAIL,FDR-0084,SUB-018,tie,1/0 AL,ABC,0.7,3696.0,0.592,0.477,0.5345,230,24.9,3,1,,open
EDGE-074526,FDR-0088-TAIL,TIE-0034,FDR-0088,SUB-020,tie,397.5 AAC,ABC,0.1,528.0,0.24,0.43,0.335,480,24.9,3,1,,open
EDGE-074527,TIE-0034,FDR-0092-TAIL,FDR-0092,SUB-020,tie,397.5 AAC,ABC,0.1,528.0,0.24,0.43,0.335,480,24.9,3,1,,open
EDGE-074528,FDR-0100-TAIL,TIE-0035,FDR-0100,SUB-023,tie,477 ACSR,ABC,0.1,528.0,0.216,0.42,0.318,530,12.47,3,1,,open
EDGE-074529,TIE-0035,FDR-0104-TAIL,FDR-0104,SUB-023,tie,477 ACSR,ABC,0.1,528.0,0.216,0.42,0.318,530,12.47,3,1,,open
